<?xml version="1.0" encoding="UTF-8" ?>
<?xml-stylesheet href="http://www.gridlabd.org/gridlabd-4_3.xsl" type="text/xsl"?>
<gridlabd>
	<version.major>4</version.major>
	<version.minor>3</version.minor>
	<version.patch>17</version.patch>
	<version.build>250801</version.build>
	<version.branch>develop_add_pypower_hvdc</version.branch>
	<version>4.3.17-250801-develop_add_pypower_hvdc</version>
	<command_line>/usr/local/opt/gridlabd/4.3.17-250801-develop_add_pypower_hvdc-darwin_23-x86_64/bin/gridlabd.bin -C wecc240.glm -o wecc240.xml</command_line>
	<environment>batch</environment>
	<quiet>FALSE</quiet>
	<warn>TRUE</warn>
	<debugger>FALSE</debugger>
	<gdb>FALSE</gdb>
	<debug>FALSE</debug>
	<test>FALSE</test>
	<verbose>FALSE</verbose>
	<iteration_limit>100</iteration_limit>
	<workdir>/Users/david/GitHub/dchassin/regrow/model</workdir>
	<dumpfile>gridlabd.json</dumpfile>
	<savefile>wecc240.xml</savefile>
	<dumpall>FALSE</dumpall>
	<runchecks>FALSE</runchecks>
	<threadcount>1</threadcount>
	<profiler>FALSE</profiler>
	<pauseatexit>FALSE</pauseatexit>
	<testoutputfile>test.txt</testoutputfile>
	<xml_encoding>8</xml_encoding>
	<clock>2020-08-01 01:00:00 PDT</clock>
	<starttime>2020-08-01 01:00:00 PDT</starttime>
	<stoptime>2020-09-01 01:00:00 PDT</stoptime>
	<double_format>%+lg</double_format>
	<complex_format>%+lg%+lg%c</complex_format>
	<complex_output_format>DEFAULT</complex_output_format>
	<object_format>%s:%d</object_format>
	<object_scan>%[^:]:%d</object_scan>
	<object_tree_balance>FALSE</object_tree_balance>
	<kmlfile></kmlfile>
	<kmlhost>https://code.arras.energy/develop_add_pypower_hvdc/runtime</kmlhost>
	<modelname>wecc240.glm</modelname>
	<execdir>/usr/local/opt/gridlabd/4.3.17-250801-develop_add_pypower_hvdc-darwin_23-x86_64/bin</execdir>
	<strictnames>TRUE</strictnames>
	<website>http://www.gridlabd.org/</website>
	<urlbase>http://www.gridlabd.org/</urlbase>
	<randomstate>-1094022732</randomstate>
	<randomseed>-1094022732</randomseed>
	<include></include>
	<trace></trace>
	<gdb_window>FALSE</gdb_window>
	<tmp>/Users/david/.gridlabd/tmp</tmp>
	<force_compile>0</force_compile>
	<nolocks>FALSE</nolocks>
	<skipsafe>FALSE</skipsafe>
	<dateformat>ISO</dateformat>
	<init_sequence>DEFERRED</init_sequence>
	<minimum_timestep>1</minimum_timestep>
	<platform>MACOSX</platform>
	<suppress_repeat_messages>TRUE</suppress_repeat_messages>
	<maximum_synctime>60</maximum_synctime>
	<run_realtime>FALSE</run_realtime>
	<enter_realtime>NEVER</enter_realtime>
	<realtime_metric>+0</realtime_metric>
	<no_deprecate>TRUE</no_deprecate>
	<streaming_io>FALSE</streaming_io>
	<compileonly>TRUE</compileonly>
	<initializeonly>FALSE</initializeonly>
	<relax_naming_rules>FALSE</relax_naming_rules>
	<browser>safari</browser>
	<server_portnum>0</server_portnum>
	<server_quit_on_close>FALSE</server_quit_on_close>
	<client_allowed></client_allowed>
	<autoclean>TRUE</autoclean>
	<technology_readiness_level>UNKNOWN</technology_readiness_level>
	<show_progress>TRUE</show_progress>
	<checkpoint_type>NONE</checkpoint_type>
	<checkpoint_file></checkpoint_file>
	<checkpoint_seqnum>0</checkpoint_seqnum>
	<checkpoint_interval>0</checkpoint_interval>
	<checkpoint_keepall>FALSE</checkpoint_keepall>
	<check_version>FALSE</check_version>
	<random_number_generator>RNG3</random_number_generator>
	<mainloop_state>INIT</mainloop_state>
	<pauseat>NEVER</pauseat>
	<infourl>http://docs.arras.energy/index.html?owner=arras-energy&project=gridlabd&search=</infourl>
	<hostname>localhost</hostname>
	<hostaddr>127.0.0.1</hostaddr>
	<autostart_gui>TRUE</autostart_gui>
	<master></master>
	<master_port>0</master_port>
	<multirun_mode>STANDALONE</multirun_mode>
	<multirun_conn>NONE</multirun_conn>
	<signal_timeout>5000</signal_timeout>
	<slave_port>6267</slave_port>
	<slave_id>0</slave_id>
	<return_code>0</return_code>
	<exit_code>0</exit_code>
	<module_compiler_flags>NONE</module_compiler_flags>
	<init_max_defer>64</init_max_defer>
	<mt_analysis>FALSE</mt_analysis>
	<inline_block_size>1048576</inline_block_size>
	<validate>TSTD|RALL</validate>
	<sanitize>NAMES|POSITIONS</sanitize>
	<sanitize_prefix>GLD_</sanitize_prefix>
	<sanitize_index>.txt</sanitize_index>
	<sanitize_offset></sanitize_offset>
	<simulation_mode>INIT</simulation_mode>
	<deltamode_allowed>FALSE</deltamode_allowed>
	<deltamode_timestep>10000000</deltamode_timestep>
	<deltamode_maximumtime>3600000000000</deltamode_maximumtime>
	<deltaclock>0</deltaclock>
	<delta_current_clock>+0</delta_current_clock>
	<deltamode_updateorder></deltamode_updateorder>
	<deltamode_iteration_limit>10</deltamode_iteration_limit>
	<deltamode_forced_extra_timesteps>0</deltamode_forced_extra_timesteps>
	<deltamode_forced_always>FALSE</deltamode_forced_always>
	<run_powerworld>FALSE</run_powerworld>
	<bigranks>TRUE</bigranks>
	<exename>/usr/local/opt/gridlabd/4.3.17-250801-develop_add_pypower_hvdc-darwin_23-x86_64/bin/gridlabd.bin</exename>
	<wget_options>maxsize:100MB;update:newer</wget_options>
	<curl_options>maxsize:100MB;update:newer</curl_options>
	<svnroot>https://github.com/arras-energy/gridlabd</svnroot>
	<github>https://github.com/arras-energy/gridlabd</github>
	<gitraw>https://raw.githubusercontent.com/arras-energy/gridlabd</gitraw>
	<allow_reinclude>FALSE</allow_reinclude>
	<output_message_context>ALL</output_message_context>
	<permissive_access>0</permissive_access>
	<relax_undefined_if>FALSE</relax_undefined_if>
	<literal_if>TRUE</literal_if>
	<validto_context>1414746112</validto_context>
	<daemon_configfile>gridlabd.cnf</daemon_configfile>
	<timezone_locale>PST8PDT</timezone_locale>
	<glm_save_options>MINIMAL</glm_save_options>
	<filesave_options>ALL</filesave_options>
	<ignore_errors>FALSE</ignore_errors>
	<keep_progress>FALSE</keep_progress>
	<allow_variant_aggregates>FALSE</allow_variant_aggregates>
	<progress>+0</progress>
	<server_keepalive>FALSE</server_keepalive>
	<pythonpath>.:/usr/local/opt/gridlabd/4.3.17-250801-develop_add_pypower_hvdc-darwin_23-x86_64/share:/usr/local/opt/gridlabd/4.3.17-250801-develop_add_pypower_hvdc-darwin_23-x86_64/lib/python3.10/site-packages</pythonpath>
	<pythonexec>/usr/local/opt/gridlabd/4.3.17-250801-develop_add_pypower_hvdc-darwin_23-x86_64/bin/python3</pythonexec>
	<datadir>/usr/local/opt/gridlabd/4.3.17-250801-develop_add_pypower_hvdc-darwin_23-x86_64/share/gridlabd</datadir>
	<bindir>/usr/local/opt/gridlabd/4.3.17-250801-develop_add_pypower_hvdc-darwin_23-x86_64/bin</bindir>
	<vardir>/usr/local/opt/gridlabd/4.3.17-250801-develop_add_pypower_hvdc-darwin_23-x86_64/var/gridlabd</vardir>
	<libdir>/usr/local/opt/gridlabd/4.3.17-250801-develop_add_pypower_hvdc-darwin_23-x86_64/lib/gridlabd</libdir>
	<incdir>/usr/local/opt/gridlabd/4.3.17-250801-develop_add_pypower_hvdc-darwin_23-x86_64/include</incdir>
	<logfile>/tmp/gridlabd-log</logfile>
	<pidfile_dir>/tmp/gridlabd-pid</pidfile_dir>
	<configpath>/usr/local/opt/gridlabd/4.3.17-250801-develop_add_pypower_hvdc-darwin_23-x86_64/share/gridlabd/solver_py.conf</configpath>
	<json_complex_format>STRING</json_complex_format>
	<rusage_file>gridlabd-rusage.csv</rusage_file>
	<rusage_rate>0</rusage_rate>
	<rusage>{}</rusage>
	<echo>FALSE</echo>
	<filename>wecc240.glm</filename>
	<country>US</country>
	<region></region>
	<organization>arras-energy</organization>
	<profile_output_format></profile_output_format>
	<maximum_runtime>0</maximum_runtime>
	<flush_output>0</flush_output>
	<origin>arras-energy/gridlabd</origin>
	<gitbranch>develop-add-pypower-hvdc</gitbranch>
	<VERSION>-ge 4.3.14</VERSION>
	<TIMEZONE>PST+8PDT</TIMEZONE>
	<STARTTIME>2020-08-01 00:00:00 PST</STARTTIME>
	<STOPTIME>2020-09-01 00:00:00 PST</STOPTIME>
	<MAXIMUM_ITERATIONS>50</MAXIMUM_ITERATIONS>
	<MAXIMUM_TIMESTEP>3600</MAXIMUM_TIMESTEP>
	<STOP_ON_FAILURE>TRUE</STOP_ON_FAILURE>
	<raw_load_options>--exclude psse_owner,psse_area,psse_zone</raw_load_options>
	<timezone>PST8PDT</timezone>
	<sync-order>
		<pass>
			<name>pretopdown</name>
			</rank>
			<rank>
				<ordinal>2</ordinal>
				<object>
					<name>wecc240_psse_N_1032</name>
					<id>4</id>
				</object>
				<object>
					<name>wecc240_psse_N_1034</name>
					<id>5</id>
				</object>
				<object>
					<name>wecc240_psse_N_1131</name>
					<id>8</id>
				</object>
				<object>
					<name>wecc240_psse_N_1232</name>
					<id>11</id>
				</object>
				<object>
					<name>wecc240_psse_N_1331</name>
					<id>15</id>
				</object>
				<object>
					<name>wecc240_psse_N_1333</name>
					<id>16</id>
				</object>
				<object>
					<name>wecc240_psse_N_1431</name>
					<id>20</id>
				</object>
				<object>
					<name>wecc240_psse_N_2030</name>
					<id>22</id>
				</object>
				<object>
					<name>wecc240_psse_N_2130</name>
					<id>24</id>
				</object>
				<object>
					<name>wecc240_psse_N_2233</name>
					<id>28</id>
				</object>
				<object>
					<name>wecc240_psse_N_2332</name>
					<id>31</id>
				</object>
				<object>
					<name>wecc240_psse_N_2431</name>
					<id>44</id>
				</object>
				<object>
					<name>wecc240_psse_N_2434</name>
					<id>45</id>
				</object>
				<object>
					<name>wecc240_psse_N_2438</name>
					<id>46</id>
				</object>
				<object>
					<name>wecc240_psse_N_2439</name>
					<id>47</id>
				</object>
				<object>
					<name>wecc240_psse_N_2533</name>
					<id>51</id>
				</object>
				<object>
					<name>wecc240_psse_N_2630</name>
					<id>74</id>
				</object>
				<object>
					<name>wecc240_psse_N_2631</name>
					<id>75</id>
				</object>
				<object>
					<name>wecc240_psse_N_2634</name>
					<id>76</id>
				</object>
				<object>
					<name>wecc240_psse_N_2637</name>
					<id>77</id>
				</object>
				<object>
					<name>wecc240_psse_N_2638</name>
					<id>78</id>
				</object>
				<object>
					<name>wecc240_psse_N_3133</name>
					<id>86</id>
				</object>
				<object>
					<name>wecc240_psse_N_3135</name>
					<id>87</id>
				</object>
				<object>
					<name>wecc240_psse_N_3234</name>
					<id>93</id>
				</object>
				<object>
					<name>wecc240_psse_N_3333</name>
					<id>99</id>
				</object>
				<object>
					<name>wecc240_psse_N_3432</name>
					<id>105</id>
				</object>
				<object>
					<name>wecc240_psse_N_3433</name>
					<id>106</id>
				</object>
				<object>
					<name>wecc240_psse_N_3531</name>
					<id>108</id>
				</object>
				<object>
					<name>wecc240_psse_N_3631</name>
					<id>110</id>
				</object>
				<object>
					<name>wecc240_psse_N_3731</name>
					<id>112</id>
				</object>
				<object>
					<name>wecc240_psse_N_3831</name>
					<id>119</id>
				</object>
				<object>
					<name>wecc240_psse_N_3835</name>
					<id>120</id>
				</object>
				<object>
					<name>wecc240_psse_N_3836</name>
					<id>121</id>
				</object>
				<object>
					<name>wecc240_psse_N_3931</name>
					<id>155</id>
				</object>
				<object>
					<name>wecc240_psse_N_3932</name>
					<id>156</id>
				</object>
				<object>
					<name>wecc240_psse_N_3933</name>
					<id>157</id>
				</object>
				<object>
					<name>wecc240_psse_N_4031</name>
					<id>168</id>
				</object>
				<object>
					<name>wecc240_psse_N_4035</name>
					<id>169</id>
				</object>
				<object>
					<name>wecc240_psse_N_4039</name>
					<id>170</id>
				</object>
				<object>
					<name>wecc240_psse_N_4131</name>
					<id>183</id>
				</object>
				<object>
					<name>wecc240_psse_N_4132</name>
					<id>184</id>
				</object>
				<object>
					<name>wecc240_psse_N_4231</name>
					<id>189</id>
				</object>
				<object>
					<name>wecc240_psse_N_4232</name>
					<id>190</id>
				</object>
				<object>
					<name>wecc240_psse_N_5031</name>
					<id>195</id>
				</object>
				<object>
					<name>wecc240_psse_N_5032</name>
					<id>196</id>
				</object>
				<object>
					<name>wecc240_psse_N_6132</name>
					<id>201</id>
				</object>
				<object>
					<name>wecc240_psse_N_6231</name>
					<id>207</id>
				</object>
				<object>
					<name>wecc240_psse_N_6235</name>
					<id>208</id>
				</object>
				<object>
					<name>wecc240_psse_N_6333</name>
					<id>214</id>
				</object>
				<object>
					<name>wecc240_psse_N_6335</name>
					<id>215</id>
				</object>
				<object>
					<name>wecc240_psse_N_6433</name>
					<id>220</id>
				</object>
				<object>
					<name>wecc240_psse_N_6533</name>
					<id>231</id>
				</object>
				<object>
					<name>wecc240_psse_N_7031</name>
					<id>234</id>
				</object>
				<object>
					<name>wecc240_psse_N_7032</name>
					<id>235</id>
				</object>
				<object>
					<name>wecc240_psse_N_8033</name>
					<id>241</id>
				</object>
				<object>
					<name>wecc240_psse_N_8034</name>
					<id>242</id>
				</object>
			</rank>
			<rank>
				<ordinal>1</ordinal>
				<object>
					<name>wecc240_psse_N_6103</name>
					<id>199</id>
				</object>
				<object>
					<name>wecc240_psse_N_3916</name>
					<id>144</id>
				</object>
				<object>
					<name>wecc240_psse_N_2403</name>
					<id>35</id>
				</object>
				<object>
					<name>wecc240_psse_N_1201</name>
					<id>9</id>
				</object>
				<object>
					<name>wecc240_psse_N_4009</name>
					<id>166</id>
				</object>
				<object>
					<name>wecc240_psse_N_4101</name>
					<id>179</id>
				</object>
				<object>
					<name>wecc240_psse_N_3926</name>
					<id>154</id>
				</object>
				<object>
					<name>wecc240_psse_N_1401</name>
					<id>17</id>
				</object>
				<object>
					<name>wecc240_psse_N_3405</name>
					<id>104</id>
				</object>
				<object>
					<name>wecc240_psse_N_2616</name>
					<id>68</id>
				</object>
				<object>
					<name>wecc240_psse_N_6502</name>
					<id>222</id>
				</object>
				<object>
					<name>wecc240_psse_N_6508</name>
					<id>228</id>
				</object>
				<object>
					<name>wecc240_psse_N_2405</name>
					<id>37</id>
				</object>
				<object>
					<name>wecc240_psse_N_3201</name>
					<id>88</id>
				</object>
				<object>
					<name>wecc240_psse_N_3103</name>
					<id>83</id>
				</object>
				<object>
					<name>wecc240_psse_N_3202</name>
					<id>89</id>
				</object>
				<object>
					<name>wecc240_psse_N_3701</name>
					<id>111</id>
				</object>
				<object>
					<name>wecc240_psse_N_3205</name>
					<id>92</id>
				</object>
				<object>
					<name>wecc240_psse_N_2621</name>
					<id>73</id>
				</object>
				<object>
					<name>wecc240_psse_N_2620</name>
					<id>72</id>
				</object>
				<object>
					<name>wecc240_psse_N_6303</name>
					<id>211</id>
				</object>
				<object>
					<name>wecc240_psse_N_2411</name>
					<id>43</id>
				</object>
				<object>
					<name>wecc240_psse_N_4010</name>
					<id>167</id>
				</object>
				<object>
					<name>wecc240_psse_N_2610</name>
					<id>62</id>
				</object>
				<object>
					<name>wecc240_psse_N_1003</name>
					<id>2</id>
				</object>
				<object>
					<name>wecc240_psse_N_2000</name>
					<id>21</id>
				</object>
				<object>
					<name>wecc240_psse_N_3304</name>
					<id>97</id>
				</object>
				<object>
					<name>wecc240_psse_N_3305</name>
					<id>98</id>
				</object>
				<object>
					<name>wecc240_psse_N_3401</name>
					<id>100</id>
				</object>
				<object>
					<name>wecc240_psse_N_4204</name>
					<id>188</id>
				</object>
				<object>
					<name>wecc240_psse_N_6504</name>
					<id>224</id>
				</object>
				<object>
					<name>wecc240_psse_N_2618</name>
					<id>70</id>
				</object>
				<object>
					<name>wecc240_psse_N_6507</name>
					<id>227</id>
				</object>
				<object>
					<name>wecc240_psse_N_6510</name>
					<id>230</id>
				</object>
				<object>
					<name>wecc240_psse_N_1303</name>
					<id>14</id>
				</object>
				<object>
					<name>wecc240_psse_N_2401</name>
					<id>33</id>
				</object>
				<object>
					<name>wecc240_psse_N_6505</name>
					<id>225</id>
				</object>
				<object>
					<name>wecc240_psse_N_3908</name>
					<id>136</id>
				</object>
				<object>
					<name>wecc240_psse_N_3805</name>
					<id>117</id>
				</object>
				<object>
					<name>wecc240_psse_N_4001</name>
					<id>158</id>
				</object>
				<object>
					<name>wecc240_psse_N_3104</name>
					<id>84</id>
				</object>
				<object>
					<name>wecc240_psse_N_4102</name>
					<id>180</id>
				</object>
				<object>
					<name>wecc240_psse_N_2407</name>
					<id>39</id>
				</object>
				<object>
					<name>wecc240_psse_N_4104</name>
					<id>182</id>
				</object>
				<object>
					<name>wecc240_psse_N_4202</name>
					<id>186</id>
				</object>
				<object>
					<name>wecc240_psse_N_3806</name>
					<id>118</id>
				</object>
				<object>
					<name>wecc240_psse_N_2400</name>
					<id>32</id>
				</object>
				<object>
					<name>wecc240_psse_N_4005</name>
					<id>162</id>
				</object>
				<object>
					<name>wecc240_psse_N_6104</name>
					<id>200</id>
				</object>
				<object>
					<name>wecc240_psse_N_6201</name>
					<id>202</id>
				</object>
				<object>
					<name>wecc240_psse_N_2615</name>
					<id>67</id>
				</object>
				<object>
					<name>wecc240_psse_N_2608</name>
					<id>60</id>
				</object>
				<object>
					<name>wecc240_psse_N_2614</name>
					<id>66</id>
				</object>
				<object>
					<name>wecc240_psse_N_5003</name>
					<id>193</id>
				</object>
				<object>
					<name>wecc240_psse_N_3918</name>
					<id>146</id>
				</object>
				<object>
					<name>wecc240_psse_N_2604</name>
					<id>56</id>
				</object>
				<object>
					<name>wecc240_psse_N_3922</name>
					<id>150</id>
				</object>
				<object>
					<name>wecc240_psse_N_6305</name>
					<id>213</id>
				</object>
				<object>
					<name>wecc240_psse_N_3102</name>
					<id>82</id>
				</object>
				<object>
					<name>wecc240_psse_N_2600</name>
					<id>52</id>
				</object>
				<object>
					<name>wecc240_psse_N_2617</name>
					<id>69</id>
				</object>
				<object>
					<name>wecc240_psse_N_6102</name>
					<id>198</id>
				</object>
				<object>
					<name>wecc240_psse_N_3924</name>
					<id>152</id>
				</object>
				<object>
					<name>wecc240_psse_N_3801</name>
					<id>113</id>
				</object>
				<object>
					<name>wecc240_psse_N_1402</name>
					<id>18</id>
				</object>
				<object>
					<name>wecc240_psse_N_2619</name>
					<id>71</id>
				</object>
				<object>
					<name>wecc240_psse_N_3902</name>
					<id>130</id>
				</object>
				<object>
					<name>wecc240_psse_N_5002</name>
					<id>192</id>
				</object>
				<object>
					<name>wecc240_psse_N_1102</name>
					<id>7</id>
				</object>
				<object>
					<name>wecc240_psse_N_3404</name>
					<id>103</id>
				</object>
				<object>
					<name>wecc240_psse_N_8003</name>
					<id>238</id>
				</object>
				<object>
					<name>wecc240_psse_N_6205</name>
					<id>206</id>
				</object>
				<object>
					<name>wecc240_psse_N_4203</name>
					<id>187</id>
				</object>
				<object>
					<name>wecc240_psse_N_3909</name>
					<id>137</id>
				</object>
				<object>
					<name>wecc240_psse_N_6304</name>
					<id>212</id>
				</object>
				<object>
					<name>wecc240_psse_N_1202</name>
					<id>10</id>
				</object>
				<object>
					<name>wecc240_psse_N_3907</name>
					<id>135</id>
				</object>
				<object>
					<name>wecc240_psse_N_6501</name>
					<id>221</id>
				</object>
				<object>
					<name>wecc240_psse_N_6404</name>
					<id>219</id>
				</object>
				<object>
					<name>wecc240_psse_N_3919</name>
					<id>147</id>
				</object>
				<object>
					<name>wecc240_psse_N_3913</name>
					<id>141</id>
				</object>
				<object>
					<name>wecc240_psse_N_2611</name>
					<id>63</id>
				</object>
				<object>
					<name>wecc240_psse_N_2613</name>
					<id>65</id>
				</object>
				<object>
					<name>wecc240_psse_N_3203</name>
					<id>90</id>
				</object>
				<object>
					<name>wecc240_psse_N_2410</name>
					<id>42</id>
				</object>
				<object>
					<name>wecc240_psse_N_7001</name>
					<id>232</id>
				</object>
				<object>
					<name>wecc240_psse_N_3917</name>
					<id>145</id>
				</object>
				<object>
					<name>wecc240_psse_N_4004</name>
					<id>161</id>
				</object>
				<object>
					<name>wecc240_psse_N_4103</name>
					<id>181</id>
				</object>
				<object>
					<name>wecc240_psse_N_1301</name>
					<id>12</id>
				</object>
				<object>
					<name>wecc240_psse_N_3302</name>
					<id>95</id>
				</object>
				<object>
					<name>wecc240_psse_N_2602</name>
					<id>54</id>
				</object>
				<object>
					<name>wecc240_psse_N_3204</name>
					<id>91</id>
				</object>
				<object>
					<name>wecc240_psse_N_5001</name>
					<id>191</id>
				</object>
				<object>
					<name>wecc240_psse_N_1302</name>
					<id>13</id>
				</object>
				<object>
					<name>wecc240_psse_N_3910</name>
					<id>138</id>
				</object>
				<object>
					<name>wecc240_psse_N_2502</name>
					<id>49</id>
				</object>
				<object>
					<name>wecc240_psse_N_3501</name>
					<id>107</id>
				</object>
				<object>
					<name>wecc240_psse_N_3105</name>
					<id>85</id>
				</object>
				<object>
					<name>wecc240_psse_N_3914</name>
					<id>142</id>
				</object>
				<object>
					<name>wecc240_psse_N_6204</name>
					<id>205</id>
				</object>
				<object>
					<name>wecc240_psse_N_3903</name>
					<id>131</id>
				</object>
				<object>
					<name>wecc240_psse_N_3912</name>
					<id>140</id>
				</object>
				<object>
					<name>wecc240_psse_N_6202</name>
					<id>203</id>
				</object>
				<object>
					<name>wecc240_psse_N_6203</name>
					<id>204</id>
				</object>
				<object>
					<name>wecc240_psse_N_6509</name>
					<id>229</id>
				</object>
				<object>
					<name>wecc240_psse_N_6402</name>
					<id>217</id>
				</object>
				<object>
					<name>wecc240_psse_N_6503</name>
					<id>223</id>
				</object>
				<object>
					<name>wecc240_psse_N_6302</name>
					<id>210</id>
				</object>
				<object>
					<name>wecc240_psse_N_1002</name>
					<id>1</id>
				</object>
				<object>
					<name>wecc240_psse_N_1004</name>
					<id>3</id>
				</object>
				<object>
					<name>wecc240_psse_N_4201</name>
					<id>185</id>
				</object>
				<object>
					<name>wecc240_psse_N_6401</name>
					<id>216</id>
				</object>
				<object>
					<name>wecc240_psse_N_3915</name>
					<id>143</id>
				</object>
				<object>
					<name>wecc240_psse_N_4008</name>
					<id>165</id>
				</object>
				<object>
					<name>wecc240_psse_N_2612</name>
					<id>64</id>
				</object>
				<object>
					<name>wecc240_psse_N_1101</name>
					<id>6</id>
				</object>
				<object>
					<name>wecc240_psse_N_2503</name>
					<id>50</id>
				</object>
				<object>
					<name>wecc240_psse_N_3923</name>
					<id>151</id>
				</object>
				<object>
					<name>wecc240_psse_N_2409</name>
					<id>41</id>
				</object>
				<object>
					<name>wecc240_psse_N_2202</name>
					<id>26</id>
				</object>
				<object>
					<name>wecc240_psse_N_7002</name>
					<id>233</id>
				</object>
				<object>
					<name>wecc240_psse_N_2406</name>
					<id>38</id>
				</object>
				<object>
					<name>wecc240_psse_N_2402</name>
					<id>34</id>
				</object>
				<object>
					<name>wecc240_psse_N_3601</name>
					<id>109</id>
				</object>
				<object>
					<name>wecc240_psse_N_2203</name>
					<id>27</id>
				</object>
				<object>
					<name>wecc240_psse_N_3921</name>
					<id>149</id>
				</object>
				<object>
					<name>wecc240_psse_N_6301</name>
					<id>209</id>
				</object>
				<object>
					<name>wecc240_psse_N_4002</name>
					<id>159</id>
				</object>
				<object>
					<name>wecc240_psse_N_3101</name>
					<id>81</id>
				</object>
				<object>
					<name>wecc240_psse_N_3804</name>
					<id>116</id>
				</object>
				<object>
					<name>wecc240_psse_N_8004</name>
					<id>239</id>
				</object>
				<object>
					<name>wecc240_psse_N_3911</name>
					<id>139</id>
				</object>
				<object>
					<name>wecc240_psse_N_2408</name>
					<id>40</id>
				</object>
				<object>
					<name>wecc240_psse_N_3920</name>
					<id>148</id>
				</object>
				<object>
					<name>wecc240_psse_N_6403</name>
					<id>218</id>
				</object>
				<object>
					<name>wecc240_psse_N_3403</name>
					<id>102</id>
				</object>
				<object>
					<name>wecc240_psse_N_3303</name>
					<id>96</id>
				</object>
				<object>
					<name>wecc240_psse_N_8005</name>
					<id>240</id>
				</object>
				<object>
					<name>wecc240_psse_N_2100</name>
					<id>23</id>
				</object>
				<object>
					<name>wecc240_psse_N_2609</name>
					<id>61</id>
				</object>
			</rank>
			<rank>
				<ordinal>0</ordinal>
				<object>
					<name>wecc240_psse_L_2411</name>
					<id>269</id>
				</object>
				<object>
					<name>wecc240_psse_N_8001</name>
					<id>236</id>
				</object>
				<object>
					<name>wecc240_psse_N_2603</name>
					<id>55</id>
				</object>
				<object>
					<name>wecc240_psse_L_1303</name>
					<id>252</id>
				</object>
				<object>
					<name>wecc240_psse_L_4104</name>
					<id>344</id>
				</object>
				<object>
					<name>wecc240_psse_L_1102</name>
					<id>247</id>
				</object>
				<object>
					<name>wecc240_psse_L_5003</name>
					<id>351</id>
				</object>
				<object>
					<name>wecc240_psse_L_3205</name>
					<id>298</id>
				</object>
				<object>
					<name>wecc240_psse_N_2902</name>
					<id>80</id>
				</object>
				<object>
					<name>wecc240_psse_L_2612</name>
					<id>279</id>
				</object>
				<object>
					<name>wecc240_psse_L_3913</name>
					<id>322</id>
				</object>
				<object>
					<name>wecc240_psse_L_3101</name>
					<id>289</id>
				</object>
				<object>
					<name>wecc240_psse_N_3895</name>
					<id>126</id>
				</object>
				<object>
					<name>wecc240_psse_L_3926</name>
					<id>334</id>
				</object>
				<object>
					<name>wecc240_psse_L_3920</name>
					<id>329</id>
				</object>
				<object>
					<name>wecc240_psse_L_2614</name>
					<id>281</id>
				</object>
				<object>
					<name>wecc240_psse_L_2402</name>
					<id>261</id>
				</object>
				<object>
					<name>wecc240_psse_L_3918</name>
					<id>327</id>
				</object>
				<object>
					<name>wecc240_psse_N_4092</name>
					<id>173</id>
				</object>
				<object>
					<name>wecc240_psse_L_2618</name>
					<id>285</id>
				</object>
				<object>
					<name>wecc240_psse_L_2608</name>
					<id>275</id>
				</object>
				<object>
					<name>wecc240_psse_N_4091</name>
					<id>172</id>
				</object>
				<object>
					<name>wecc240_psse_N_3905</name>
					<id>133</id>
				</object>
				<object>
					<name>wecc240_psse_N_4007</name>
					<id>164</id>
				</object>
				<object>
					<name>wecc240_psse_L_6505</name>
					<id>372</id>
				</object>
				<object>
					<name>wecc240_psse_L_3903</name>
					<id>315</id>
				</object>
				<object>
					<name>wecc240_psse_N_3891</name>
					<id>122</id>
				</object>
				<object>
					<name>wecc240_psse_N_4003</name>
					<id>160</id>
				</object>
				<object>
					<name>wecc240_psse_L_3924</name>
					<id>333</id>
				</object>
				<object>
					<name>wecc240_psse_N_8002</name>
					<id>237</id>
				</object>
				<object>
					<name>wecc240_psse_L_7001</name>
					<id>377</id>
				</object>
				<object>
					<name>wecc240_psse_L_6202</name>
					<id>356</id>
				</object>
				<object>
					<name>wecc240_psse_L_3201</name>
					<id>294</id>
				</object>
				<object>
					<name>wecc240_psse_N_6101</name>
					<id>197</id>
				</object>
				<object>
					<name>wecc240_psse_L_3302</name>
					<id>299</id>
				</object>
				<object>
					<name>wecc240_psse_L_2503</name>
					<id>271</id>
				</object>
				<object>
					<name>wecc240_psse_L_6510</name>
					<id>376</id>
				</object>
				<object>
					<name>wecc240_psse_N_3803</name>
					<id>115</id>
				</object>
				<object>
					<name>wecc240_psse_L_3202</name>
					<id>295</id>
				</object>
				<object>
					<name>wecc240_psse_L_6508</name>
					<id>374</id>
				</object>
				<object>
					<name>wecc240_psse_L_1003</name>
					<id>244</id>
				</object>
				<object>
					<name>wecc240_psse_L_2100</name>
					<id>256</id>
				</object>
				<object>
					<name>wecc240_psse_L_3907</name>
					<id>316</id>
				</object>
				<object>
					<name>wecc240_psse_L_2406</name>
					<id>264</id>
				</object>
				<object>
					<name>wecc240_psse_L_3601</name>
					<id>308</id>
				</object>
				<object>
					<name>wecc240_psse_L_3801</name>
					<id>310</id>
				</object>
				<object>
					<name>wecc240_psse_L_1004</name>
					<id>245</id>
				</object>
				<object>
					<name>wecc240_psse_L_8005</name>
					<id>381</id>
				</object>
				<object>
					<name>wecc240_psse_L_3912</name>
					<id>321</id>
				</object>
				<object>
					<name>wecc240_psse_L_6401</name>
					<id>364</id>
				</object>
				<object>
					<name>wecc240_psse_N_1001</name>
					<id>0</id>
				</object>
				<object>
					<name>wecc240_psse_L_3916</name>
					<id>325</id>
				</object>
				<object>
					<name>wecc240_psse_L_7002</name>
					<id>378</id>
				</object>
				<object>
					<name>wecc240_psse_L_3501</name>
					<id>307</id>
				</object>
				<object>
					<name>wecc240_psse_L_3404</name>
					<id>305</id>
				</object>
				<object>
					<name>wecc240_psse_L_4201</name>
					<id>345</id>
				</object>
				<object>
					<name>wecc240_psse_L_2408</name>
					<id>266</id>
				</object>
				<object>
					<name>wecc240_psse_N_4006</name>
					<id>163</id>
				</object>
				<object>
					<name>wecc240_psse_L_2202</name>
					<id>257</id>
				</object>
				<object>
					<name>wecc240_psse_L_6402</name>
					<id>365</id>
				</object>
				<object>
					<name>wecc240_psse_L_6502</name>
					<id>369</id>
				</object>
				<object>
					<name>wecc240_psse_L_3919</name>
					<id>328</id>
				</object>
				<object>
					<name>wecc240_psse_N_3301</name>
					<id>94</id>
				</object>
				<object>
					<name>wecc240_psse_L_4204</name>
					<id>348</id>
				</object>
				<object>
					<name>wecc240_psse_L_1202</name>
					<id>249</id>
				</object>
				<object>
					<name>wecc240_psse_L_2405</name>
					<id>263</id>
				</object>
				<object>
					<name>wecc240_psse_L_3923</name>
					<id>332</id>
				</object>
				<object>
					<name>wecc240_psse_L_2410</name>
					<id>268</id>
				</object>
				<object>
					<name>wecc240_psse_L_3911</name>
					<id>320</id>
				</object>
				<object>
					<name>wecc240_psse_L_3921</name>
					<id>330</id>
				</object>
				<object>
					<name>wecc240_psse_N_2607</name>
					<id>59</id>
				</object>
				<object>
					<name>wecc240_psse_L_3806</name>
					<id>313</id>
				</object>
				<object>
					<name>wecc240_psse_L_6104</name>
					<id>354</id>
				</object>
				<object>
					<name>wecc240_psse_N_3901</name>
					<id>129</id>
				</object>
				<object>
					<name>wecc240_psse_L_2407</name>
					<id>265</id>
				</object>
				<object>
					<name>wecc240_psse_N_1403</name>
					<id>19</id>
				</object>
				<object>
					<name>wecc240_psse_L_6201</name>
					<id>355</id>
				</object>
				<object>
					<name>wecc240_psse_L_1402</name>
					<id>254</id>
				</object>
				<object>
					<name>wecc240_psse_L_1302</name>
					<id>251</id>
				</object>
				<object>
					<name>wecc240_psse_L_3910</name>
					<id>319</id>
				</object>
				<object>
					<name>wecc240_psse_L_3204</name>
					<id>297</id>
				</object>
				<object>
					<name>wecc240_psse_L_4004</name>
					<id>336</id>
				</object>
				<object>
					<name>wecc240_psse_L_3405</name>
					<id>306</id>
				</object>
				<object>
					<name>wecc240_psse_L_2203</name>
					<id>258</id>
				</object>
				<object>
					<name>wecc240_psse_L_5001</name>
					<id>349</id>
				</object>
				<object>
					<name>wecc240_psse_L_2400</name>
					<id>259</id>
				</object>
				<object>
					<name>wecc240_psse_N_2606</name>
					<id>58</id>
				</object>
				<object>
					<name>wecc240_psse_L_4101</name>
					<id>341</id>
				</object>
				<object>
					<name>wecc240_psse_L_4008</name>
					<id>338</id>
				</object>
				<object>
					<name>wecc240_psse_N_2301</name>
					<id>29</id>
				</object>
				<object>
					<name>wecc240_psse_L_1201</name>
					<id>248</id>
				</object>
				<object>
					<name>wecc240_psse_N_2201</name>
					<id>25</id>
				</object>
				<object>
					<name>wecc240_psse_L_3401</name>
					<id>303</id>
				</object>
				<object>
					<name>wecc240_psse_L_3303</name>
					<id>300</id>
				</object>
				<object>
					<name>wecc240_psse_N_4094</name>
					<id>175</id>
				</object>
				<object>
					<name>wecc240_psse_L_2401</name>
					<id>260</id>
				</object>
				<object>
					<name>wecc240_psse_L_4202</name>
					<id>346</id>
				</object>
				<object>
					<name>wecc240_psse_L_4203</name>
					<id>347</id>
				</object>
				<object>
					<name>wecc240_psse_L_3103</name>
					<id>291</id>
				</object>
				<object>
					<name>wecc240_psse_N_2302</name>
					<id>30</id>
				</object>
				<object>
					<name>wecc240_psse_L_1101</name>
					<id>246</id>
				</object>
				<object>
					<name>wecc240_psse_L_4010</name>
					<id>340</id>
				</object>
				<object>
					<name>wecc240_psse_L_3104</name>
					<id>292</id>
				</object>
				<object>
					<name>wecc240_psse_L_6205</name>
					<id>359</id>
				</object>
				<object>
					<name>wecc240_psse_N_5004</name>
					<id>194</id>
				</object>
				<object>
					<name>wecc240_psse_L_3305</name>
					<id>302</id>
				</object>
				<object>
					<name>wecc240_psse_L_6404</name>
					<id>367</id>
				</object>
				<object>
					<name>wecc240_psse_L_3902</name>
					<id>314</id>
				</object>
				<object>
					<name>wecc240_psse_L_2600</name>
					<id>272</id>
				</object>
				<object>
					<name>wecc240_psse_L_3304</name>
					<id>301</id>
				</object>
				<object>
					<name>wecc240_psse_L_6302</name>
					<id>361</id>
				</object>
				<object>
					<name>wecc240_psse_L_6103</name>
					<id>353</id>
				</object>
				<object>
					<name>wecc240_psse_N_4095</name>
					<id>176</id>
				</object>
				<object>
					<name>wecc240_psse_L_3701</name>
					<id>309</id>
				</object>
				<object>
					<name>wecc240_psse_L_6303</name>
					<id>362</id>
				</object>
				<object>
					<name>wecc240_psse_L_3908</name>
					<id>317</id>
				</object>
				<object>
					<name>wecc240_psse_L_2604</name>
					<id>274</id>
				</object>
				<object>
					<name>wecc240_psse_L_3909</name>
					<id>318</id>
				</object>
				<object>
					<name>wecc240_psse_L_6301</name>
					<id>360</id>
				</object>
				<object>
					<name>wecc240_psse_N_3892</name>
					<id>123</id>
				</object>
				<object>
					<name>wecc240_psse_N_3897</name>
					<id>128</id>
				</object>
				<object>
					<name>wecc240_psse_L_2617</name>
					<id>284</id>
				</object>
				<object>
					<name>wecc240_psse_N_2605</name>
					<id>57</id>
				</object>
				<object>
					<name>wecc240_psse_L_3203</name>
					<id>296</id>
				</object>
				<object>
					<name>wecc240_psse_N_6506</name>
					<id>226</id>
				</object>
				<object>
					<name>wecc240_psse_L_2409</name>
					<id>267</id>
				</object>
				<object>
					<name>wecc240_psse_L_1002</name>
					<id>243</id>
				</object>
				<object>
					<name>wecc240_psse_L_3922</name>
					<id>331</id>
				</object>
				<object>
					<name>wecc240_psse_L_4002</name>
					<id>335</id>
				</object>
				<object>
					<name>wecc240_psse_N_3904</name>
					<id>132</id>
				</object>
				<object>
					<name>wecc240_psse_N_4097</name>
					<id>178</id>
				</object>
				<object>
					<name>wecc240_psse_L_1301</name>
					<id>250</id>
				</object>
				<object>
					<name>wecc240_psse_L_8003</name>
					<id>379</id>
				</object>
				<object>
					<name>wecc240_psse_L_2000</name>
					<id>255</id>
				</object>
				<object>
					<name>wecc240_psse_L_2610</name>
					<id>277</id>
				</object>
				<object>
					<name>wecc240_psse_L_3915</name>
					<id>324</id>
				</object>
				<object>
					<name>wecc240_psse_L_4005</name>
					<id>337</id>
				</object>
				<object>
					<name>wecc240_psse_N_4090</name>
					<id>171</id>
				</object>
				<object>
					<name>wecc240_psse_L_6305</name>
					<id>363</id>
				</object>
				<object>
					<name>wecc240_psse_L_2611</name>
					<id>278</id>
				</object>
				<object>
					<name>wecc240_psse_L_5002</name>
					<id>350</id>
				</object>
				<object>
					<name>wecc240_psse_N_2404</name>
					<id>36</id>
				</object>
				<object>
					<name>wecc240_psse_L_3914</name>
					<id>323</id>
				</object>
				<object>
					<name>wecc240_psse_L_4102</name>
					<id>342</id>
				</object>
				<object>
					<name>wecc240_psse_L_6507</name>
					<id>373</id>
				</object>
				<object>
					<name>wecc240_psse_L_6102</name>
					<id>352</id>
				</object>
				<object>
					<name>wecc240_psse_N_3896</name>
					<id>127</id>
				</object>
				<object>
					<name>wecc240_psse_N_3402</name>
					<id>101</id>
				</object>
				<object>
					<name>wecc240_psse_L_6203</name>
					<id>357</id>
				</object>
				<object>
					<name>wecc240_psse_L_6503</name>
					<id>370</id>
				</object>
				<object>
					<name>wecc240_psse_L_2609</name>
					<id>276</id>
				</object>
				<object>
					<name>wecc240_psse_L_4009</name>
					<id>339</id>
				</object>
				<object>
					<name>wecc240_psse_L_3105</name>
					<id>293</id>
				</object>
				<object>
					<name>wecc240_psse_L_2619</name>
					<id>286</id>
				</object>
				<object>
					<name>wecc240_psse_L_2616</name>
					<id>283</id>
				</object>
				<object>
					<name>wecc240_psse_L_3102</name>
					<id>290</id>
				</object>
				<object>
					<name>wecc240_psse_L_2615</name>
					<id>282</id>
				</object>
				<object>
					<name>wecc240_psse_N_4096</name>
					<id>177</id>
				</object>
				<object>
					<name>wecc240_psse_N_3894</name>
					<id>125</id>
				</object>
				<object>
					<name>wecc240_psse_L_6204</name>
					<id>358</id>
				</object>
				<object>
					<name>wecc240_psse_L_3403</name>
					<id>304</id>
				</object>
				<object>
					<name>wecc240_psse_L_2602</name>
					<id>273</id>
				</object>
				<object>
					<name>wecc240_psse_L_4103</name>
					<id>343</id>
				</object>
				<object>
					<name>wecc240_psse_L_3804</name>
					<id>311</id>
				</object>
				<object>
					<name>wecc240_psse_L_2403</name>
					<id>262</id>
				</object>
				<object>
					<name>wecc240_psse_L_6501</name>
					<id>368</id>
				</object>
				<object>
					<name>wecc240_psse_N_3906</name>
					<id>134</id>
				</object>
				<object>
					<name>wecc240_psse_L_6504</name>
					<id>371</id>
				</object>
				<object>
					<name>wecc240_psse_L_3917</name>
					<id>326</id>
				</object>
				<object>
					<name>wecc240_psse_L_2613</name>
					<id>280</id>
				</object>
				<object>
					<name>wecc240_psse_L_2620</name>
					<id>287</id>
				</object>
				<object>
					<name>wecc240_psse_L_2502</name>
					<id>270</id>
				</object>
				<object>
					<name>wecc240_psse_N_4093</name>
					<id>174</id>
				</object>
				<object>
					<name>wecc240_psse_L_8004</name>
					<id>380</id>
				</object>
				<object>
					<name>wecc240_psse_N_2501</name>
					<id>48</id>
				</object>
				<object>
					<name>wecc240_psse_N_3802</name>
					<id>114</id>
				</object>
				<object>
					<name>wecc240_psse_N_2601</name>
					<id>53</id>
				</object>
				<object>
					<name>wecc240_psse_L_2621</name>
					<id>288</id>
				</object>
				<object>
					<name>wecc240_psse_L_3805</name>
					<id>312</id>
				</object>
				<object>
					<name>wecc240_psse_N_3893</name>
					<id>124</id>
				</object>
				<object>
					<name>wecc240_psse_N_3925</name>
					<id>153</id>
				</object>
				<object>
					<name>wecc240_psse_L_1401</name>
					<id>253</id>
				</object>
				<object>
					<name>wecc240_psse_L_6509</name>
					<id>375</id>
				</object>
				<object>
					<name>wecc240_psse_L_6403</name>
					<id>366</id>
				</object>
				<object>
					<name>wecc240_psse_N_2901</name>
					<id>79</id>
				</object>
			</rank>
		</pass>
		<pass>
			<name>bottomup</name>
			</rank>
			<rank>
				<ordinal>0</ordinal>
				<object>
					<name>wecc240_psse_L_1002</name>
					<id>243</id>
				</object>
				<object>
					<name>wecc240_psse_L_1003</name>
					<id>244</id>
				</object>
				<object>
					<name>wecc240_psse_L_1004</name>
					<id>245</id>
				</object>
				<object>
					<name>wecc240_psse_L_1101</name>
					<id>246</id>
				</object>
				<object>
					<name>wecc240_psse_L_1102</name>
					<id>247</id>
				</object>
				<object>
					<name>wecc240_psse_L_1201</name>
					<id>248</id>
				</object>
				<object>
					<name>wecc240_psse_L_1202</name>
					<id>249</id>
				</object>
				<object>
					<name>wecc240_psse_L_1301</name>
					<id>250</id>
				</object>
				<object>
					<name>wecc240_psse_L_1302</name>
					<id>251</id>
				</object>
				<object>
					<name>wecc240_psse_L_1303</name>
					<id>252</id>
				</object>
				<object>
					<name>wecc240_psse_L_1401</name>
					<id>253</id>
				</object>
				<object>
					<name>wecc240_psse_L_1402</name>
					<id>254</id>
				</object>
				<object>
					<name>wecc240_psse_L_2000</name>
					<id>255</id>
				</object>
				<object>
					<name>wecc240_psse_L_2100</name>
					<id>256</id>
				</object>
				<object>
					<name>wecc240_psse_L_2202</name>
					<id>257</id>
				</object>
				<object>
					<name>wecc240_psse_L_2203</name>
					<id>258</id>
				</object>
				<object>
					<name>wecc240_psse_L_2400</name>
					<id>259</id>
				</object>
				<object>
					<name>wecc240_psse_L_2401</name>
					<id>260</id>
				</object>
				<object>
					<name>wecc240_psse_L_2402</name>
					<id>261</id>
				</object>
				<object>
					<name>wecc240_psse_L_2403</name>
					<id>262</id>
				</object>
				<object>
					<name>wecc240_psse_L_2405</name>
					<id>263</id>
				</object>
				<object>
					<name>wecc240_psse_L_2406</name>
					<id>264</id>
				</object>
				<object>
					<name>wecc240_psse_L_2407</name>
					<id>265</id>
				</object>
				<object>
					<name>wecc240_psse_L_2408</name>
					<id>266</id>
				</object>
				<object>
					<name>wecc240_psse_L_2409</name>
					<id>267</id>
				</object>
				<object>
					<name>wecc240_psse_L_2410</name>
					<id>268</id>
				</object>
				<object>
					<name>wecc240_psse_L_2411</name>
					<id>269</id>
				</object>
				<object>
					<name>wecc240_psse_L_2502</name>
					<id>270</id>
				</object>
				<object>
					<name>wecc240_psse_L_2503</name>
					<id>271</id>
				</object>
				<object>
					<name>wecc240_psse_L_2600</name>
					<id>272</id>
				</object>
				<object>
					<name>wecc240_psse_L_2602</name>
					<id>273</id>
				</object>
				<object>
					<name>wecc240_psse_L_2604</name>
					<id>274</id>
				</object>
				<object>
					<name>wecc240_psse_L_2608</name>
					<id>275</id>
				</object>
				<object>
					<name>wecc240_psse_L_2609</name>
					<id>276</id>
				</object>
				<object>
					<name>wecc240_psse_L_2610</name>
					<id>277</id>
				</object>
				<object>
					<name>wecc240_psse_L_2611</name>
					<id>278</id>
				</object>
				<object>
					<name>wecc240_psse_L_2612</name>
					<id>279</id>
				</object>
				<object>
					<name>wecc240_psse_L_2613</name>
					<id>280</id>
				</object>
				<object>
					<name>wecc240_psse_L_2614</name>
					<id>281</id>
				</object>
				<object>
					<name>wecc240_psse_L_2615</name>
					<id>282</id>
				</object>
				<object>
					<name>wecc240_psse_L_2616</name>
					<id>283</id>
				</object>
				<object>
					<name>wecc240_psse_L_2617</name>
					<id>284</id>
				</object>
				<object>
					<name>wecc240_psse_L_2618</name>
					<id>285</id>
				</object>
				<object>
					<name>wecc240_psse_L_2619</name>
					<id>286</id>
				</object>
				<object>
					<name>wecc240_psse_L_2620</name>
					<id>287</id>
				</object>
				<object>
					<name>wecc240_psse_L_2621</name>
					<id>288</id>
				</object>
				<object>
					<name>wecc240_psse_L_3101</name>
					<id>289</id>
				</object>
				<object>
					<name>wecc240_psse_L_3102</name>
					<id>290</id>
				</object>
				<object>
					<name>wecc240_psse_L_3103</name>
					<id>291</id>
				</object>
				<object>
					<name>wecc240_psse_L_3104</name>
					<id>292</id>
				</object>
				<object>
					<name>wecc240_psse_L_3105</name>
					<id>293</id>
				</object>
				<object>
					<name>wecc240_psse_L_3201</name>
					<id>294</id>
				</object>
				<object>
					<name>wecc240_psse_L_3202</name>
					<id>295</id>
				</object>
				<object>
					<name>wecc240_psse_L_3203</name>
					<id>296</id>
				</object>
				<object>
					<name>wecc240_psse_L_3204</name>
					<id>297</id>
				</object>
				<object>
					<name>wecc240_psse_L_3205</name>
					<id>298</id>
				</object>
				<object>
					<name>wecc240_psse_L_3302</name>
					<id>299</id>
				</object>
				<object>
					<name>wecc240_psse_L_3303</name>
					<id>300</id>
				</object>
				<object>
					<name>wecc240_psse_L_3304</name>
					<id>301</id>
				</object>
				<object>
					<name>wecc240_psse_L_3305</name>
					<id>302</id>
				</object>
				<object>
					<name>wecc240_psse_L_3401</name>
					<id>303</id>
				</object>
				<object>
					<name>wecc240_psse_L_3403</name>
					<id>304</id>
				</object>
				<object>
					<name>wecc240_psse_L_3404</name>
					<id>305</id>
				</object>
				<object>
					<name>wecc240_psse_L_3405</name>
					<id>306</id>
				</object>
				<object>
					<name>wecc240_psse_L_3501</name>
					<id>307</id>
				</object>
				<object>
					<name>wecc240_psse_L_3601</name>
					<id>308</id>
				</object>
				<object>
					<name>wecc240_psse_L_3701</name>
					<id>309</id>
				</object>
				<object>
					<name>wecc240_psse_L_3801</name>
					<id>310</id>
				</object>
				<object>
					<name>wecc240_psse_L_3804</name>
					<id>311</id>
				</object>
				<object>
					<name>wecc240_psse_L_3805</name>
					<id>312</id>
				</object>
				<object>
					<name>wecc240_psse_L_3806</name>
					<id>313</id>
				</object>
				<object>
					<name>wecc240_psse_L_3902</name>
					<id>314</id>
				</object>
				<object>
					<name>wecc240_psse_L_3903</name>
					<id>315</id>
				</object>
				<object>
					<name>wecc240_psse_L_3907</name>
					<id>316</id>
				</object>
				<object>
					<name>wecc240_psse_L_3908</name>
					<id>317</id>
				</object>
				<object>
					<name>wecc240_psse_L_3909</name>
					<id>318</id>
				</object>
				<object>
					<name>wecc240_psse_L_3910</name>
					<id>319</id>
				</object>
				<object>
					<name>wecc240_psse_L_3911</name>
					<id>320</id>
				</object>
				<object>
					<name>wecc240_psse_L_3912</name>
					<id>321</id>
				</object>
				<object>
					<name>wecc240_psse_L_3913</name>
					<id>322</id>
				</object>
				<object>
					<name>wecc240_psse_L_3914</name>
					<id>323</id>
				</object>
				<object>
					<name>wecc240_psse_L_3915</name>
					<id>324</id>
				</object>
				<object>
					<name>wecc240_psse_L_3916</name>
					<id>325</id>
				</object>
				<object>
					<name>wecc240_psse_L_3917</name>
					<id>326</id>
				</object>
				<object>
					<name>wecc240_psse_L_3918</name>
					<id>327</id>
				</object>
				<object>
					<name>wecc240_psse_L_3919</name>
					<id>328</id>
				</object>
				<object>
					<name>wecc240_psse_L_3920</name>
					<id>329</id>
				</object>
				<object>
					<name>wecc240_psse_L_3921</name>
					<id>330</id>
				</object>
				<object>
					<name>wecc240_psse_L_3922</name>
					<id>331</id>
				</object>
				<object>
					<name>wecc240_psse_L_3923</name>
					<id>332</id>
				</object>
				<object>
					<name>wecc240_psse_L_3924</name>
					<id>333</id>
				</object>
				<object>
					<name>wecc240_psse_L_3926</name>
					<id>334</id>
				</object>
				<object>
					<name>wecc240_psse_L_4002</name>
					<id>335</id>
				</object>
				<object>
					<name>wecc240_psse_L_4004</name>
					<id>336</id>
				</object>
				<object>
					<name>wecc240_psse_L_4005</name>
					<id>337</id>
				</object>
				<object>
					<name>wecc240_psse_L_4008</name>
					<id>338</id>
				</object>
				<object>
					<name>wecc240_psse_L_4009</name>
					<id>339</id>
				</object>
				<object>
					<name>wecc240_psse_L_4010</name>
					<id>340</id>
				</object>
				<object>
					<name>wecc240_psse_L_4101</name>
					<id>341</id>
				</object>
				<object>
					<name>wecc240_psse_L_4102</name>
					<id>342</id>
				</object>
				<object>
					<name>wecc240_psse_L_4103</name>
					<id>343</id>
				</object>
				<object>
					<name>wecc240_psse_L_4104</name>
					<id>344</id>
				</object>
				<object>
					<name>wecc240_psse_L_4201</name>
					<id>345</id>
				</object>
				<object>
					<name>wecc240_psse_L_4202</name>
					<id>346</id>
				</object>
				<object>
					<name>wecc240_psse_L_4203</name>
					<id>347</id>
				</object>
				<object>
					<name>wecc240_psse_L_4204</name>
					<id>348</id>
				</object>
				<object>
					<name>wecc240_psse_L_5001</name>
					<id>349</id>
				</object>
				<object>
					<name>wecc240_psse_L_5002</name>
					<id>350</id>
				</object>
				<object>
					<name>wecc240_psse_L_5003</name>
					<id>351</id>
				</object>
				<object>
					<name>wecc240_psse_L_6102</name>
					<id>352</id>
				</object>
				<object>
					<name>wecc240_psse_L_6103</name>
					<id>353</id>
				</object>
				<object>
					<name>wecc240_psse_L_6104</name>
					<id>354</id>
				</object>
				<object>
					<name>wecc240_psse_L_6201</name>
					<id>355</id>
				</object>
				<object>
					<name>wecc240_psse_L_6202</name>
					<id>356</id>
				</object>
				<object>
					<name>wecc240_psse_L_6203</name>
					<id>357</id>
				</object>
				<object>
					<name>wecc240_psse_L_6204</name>
					<id>358</id>
				</object>
				<object>
					<name>wecc240_psse_L_6205</name>
					<id>359</id>
				</object>
				<object>
					<name>wecc240_psse_L_6301</name>
					<id>360</id>
				</object>
				<object>
					<name>wecc240_psse_L_6302</name>
					<id>361</id>
				</object>
				<object>
					<name>wecc240_psse_L_6303</name>
					<id>362</id>
				</object>
				<object>
					<name>wecc240_psse_L_6305</name>
					<id>363</id>
				</object>
				<object>
					<name>wecc240_psse_L_6401</name>
					<id>364</id>
				</object>
				<object>
					<name>wecc240_psse_L_6402</name>
					<id>365</id>
				</object>
				<object>
					<name>wecc240_psse_L_6403</name>
					<id>366</id>
				</object>
				<object>
					<name>wecc240_psse_L_6404</name>
					<id>367</id>
				</object>
				<object>
					<name>wecc240_psse_L_6501</name>
					<id>368</id>
				</object>
				<object>
					<name>wecc240_psse_L_6502</name>
					<id>369</id>
				</object>
				<object>
					<name>wecc240_psse_L_6503</name>
					<id>370</id>
				</object>
				<object>
					<name>wecc240_psse_L_6504</name>
					<id>371</id>
				</object>
				<object>
					<name>wecc240_psse_L_6505</name>
					<id>372</id>
				</object>
				<object>
					<name>wecc240_psse_L_6507</name>
					<id>373</id>
				</object>
				<object>
					<name>wecc240_psse_L_6508</name>
					<id>374</id>
				</object>
				<object>
					<name>wecc240_psse_L_6509</name>
					<id>375</id>
				</object>
				<object>
					<name>wecc240_psse_L_6510</name>
					<id>376</id>
				</object>
				<object>
					<name>wecc240_psse_L_7001</name>
					<id>377</id>
				</object>
				<object>
					<name>wecc240_psse_L_7002</name>
					<id>378</id>
				</object>
				<object>
					<name>wecc240_psse_L_8003</name>
					<id>379</id>
				</object>
				<object>
					<name>wecc240_psse_L_8004</name>
					<id>380</id>
				</object>
				<object>
					<name>wecc240_psse_L_8005</name>
					<id>381</id>
				</object>
				<object>
					<name>wecc240_psse_S_4001</name>
					<id>1247</id>
				</object>
				<object>
					<name>wecc240_psse_S_4005</name>
					<id>1248</id>
				</object>
				<object>
					<name>wecc240_psse_S_6104</name>
					<id>1249</id>
				</object>
				<object>
					<name>wecc240_psse_S_6302</name>
					<id>1250</id>
				</object>
				<object>
					<name>wecc240_psse_S_6304</name>
					<id>1251</id>
				</object>
				<object>
					<name>wecc240_psse_S_6401</name>
					<id>1252</id>
				</object>
				<object>
					<name>wecc240_psse_S_7001</name>
					<id>1253</id>
				</object>
			</rank>
		</pass>
		<pass>
			<name>posttopdown</name>
			</rank>
			<rank>
				<ordinal>0</ordinal>
				<object>
					<name>wecc240_psse_L_1002</name>
					<id>243</id>
				</object>
				<object>
					<name>wecc240_psse_L_1003</name>
					<id>244</id>
				</object>
				<object>
					<name>wecc240_psse_L_1004</name>
					<id>245</id>
				</object>
				<object>
					<name>wecc240_psse_L_1101</name>
					<id>246</id>
				</object>
				<object>
					<name>wecc240_psse_L_1102</name>
					<id>247</id>
				</object>
				<object>
					<name>wecc240_psse_L_1201</name>
					<id>248</id>
				</object>
				<object>
					<name>wecc240_psse_L_1202</name>
					<id>249</id>
				</object>
				<object>
					<name>wecc240_psse_L_1301</name>
					<id>250</id>
				</object>
				<object>
					<name>wecc240_psse_L_1302</name>
					<id>251</id>
				</object>
				<object>
					<name>wecc240_psse_L_1303</name>
					<id>252</id>
				</object>
				<object>
					<name>wecc240_psse_L_1401</name>
					<id>253</id>
				</object>
				<object>
					<name>wecc240_psse_L_1402</name>
					<id>254</id>
				</object>
				<object>
					<name>wecc240_psse_L_2000</name>
					<id>255</id>
				</object>
				<object>
					<name>wecc240_psse_L_2100</name>
					<id>256</id>
				</object>
				<object>
					<name>wecc240_psse_L_2202</name>
					<id>257</id>
				</object>
				<object>
					<name>wecc240_psse_L_2203</name>
					<id>258</id>
				</object>
				<object>
					<name>wecc240_psse_L_2400</name>
					<id>259</id>
				</object>
				<object>
					<name>wecc240_psse_L_2401</name>
					<id>260</id>
				</object>
				<object>
					<name>wecc240_psse_L_2402</name>
					<id>261</id>
				</object>
				<object>
					<name>wecc240_psse_L_2403</name>
					<id>262</id>
				</object>
				<object>
					<name>wecc240_psse_L_2405</name>
					<id>263</id>
				</object>
				<object>
					<name>wecc240_psse_L_2406</name>
					<id>264</id>
				</object>
				<object>
					<name>wecc240_psse_L_2407</name>
					<id>265</id>
				</object>
				<object>
					<name>wecc240_psse_L_2408</name>
					<id>266</id>
				</object>
				<object>
					<name>wecc240_psse_L_2409</name>
					<id>267</id>
				</object>
				<object>
					<name>wecc240_psse_L_2410</name>
					<id>268</id>
				</object>
				<object>
					<name>wecc240_psse_L_2411</name>
					<id>269</id>
				</object>
				<object>
					<name>wecc240_psse_L_2502</name>
					<id>270</id>
				</object>
				<object>
					<name>wecc240_psse_L_2503</name>
					<id>271</id>
				</object>
				<object>
					<name>wecc240_psse_L_2600</name>
					<id>272</id>
				</object>
				<object>
					<name>wecc240_psse_L_2602</name>
					<id>273</id>
				</object>
				<object>
					<name>wecc240_psse_L_2604</name>
					<id>274</id>
				</object>
				<object>
					<name>wecc240_psse_L_2608</name>
					<id>275</id>
				</object>
				<object>
					<name>wecc240_psse_L_2609</name>
					<id>276</id>
				</object>
				<object>
					<name>wecc240_psse_L_2610</name>
					<id>277</id>
				</object>
				<object>
					<name>wecc240_psse_L_2611</name>
					<id>278</id>
				</object>
				<object>
					<name>wecc240_psse_L_2612</name>
					<id>279</id>
				</object>
				<object>
					<name>wecc240_psse_L_2613</name>
					<id>280</id>
				</object>
				<object>
					<name>wecc240_psse_L_2614</name>
					<id>281</id>
				</object>
				<object>
					<name>wecc240_psse_L_2615</name>
					<id>282</id>
				</object>
				<object>
					<name>wecc240_psse_L_2616</name>
					<id>283</id>
				</object>
				<object>
					<name>wecc240_psse_L_2617</name>
					<id>284</id>
				</object>
				<object>
					<name>wecc240_psse_L_2618</name>
					<id>285</id>
				</object>
				<object>
					<name>wecc240_psse_L_2619</name>
					<id>286</id>
				</object>
				<object>
					<name>wecc240_psse_L_2620</name>
					<id>287</id>
				</object>
				<object>
					<name>wecc240_psse_L_2621</name>
					<id>288</id>
				</object>
				<object>
					<name>wecc240_psse_L_3101</name>
					<id>289</id>
				</object>
				<object>
					<name>wecc240_psse_L_3102</name>
					<id>290</id>
				</object>
				<object>
					<name>wecc240_psse_L_3103</name>
					<id>291</id>
				</object>
				<object>
					<name>wecc240_psse_L_3104</name>
					<id>292</id>
				</object>
				<object>
					<name>wecc240_psse_L_3105</name>
					<id>293</id>
				</object>
				<object>
					<name>wecc240_psse_L_3201</name>
					<id>294</id>
				</object>
				<object>
					<name>wecc240_psse_L_3202</name>
					<id>295</id>
				</object>
				<object>
					<name>wecc240_psse_L_3203</name>
					<id>296</id>
				</object>
				<object>
					<name>wecc240_psse_L_3204</name>
					<id>297</id>
				</object>
				<object>
					<name>wecc240_psse_L_3205</name>
					<id>298</id>
				</object>
				<object>
					<name>wecc240_psse_L_3302</name>
					<id>299</id>
				</object>
				<object>
					<name>wecc240_psse_L_3303</name>
					<id>300</id>
				</object>
				<object>
					<name>wecc240_psse_L_3304</name>
					<id>301</id>
				</object>
				<object>
					<name>wecc240_psse_L_3305</name>
					<id>302</id>
				</object>
				<object>
					<name>wecc240_psse_L_3401</name>
					<id>303</id>
				</object>
				<object>
					<name>wecc240_psse_L_3403</name>
					<id>304</id>
				</object>
				<object>
					<name>wecc240_psse_L_3404</name>
					<id>305</id>
				</object>
				<object>
					<name>wecc240_psse_L_3405</name>
					<id>306</id>
				</object>
				<object>
					<name>wecc240_psse_L_3501</name>
					<id>307</id>
				</object>
				<object>
					<name>wecc240_psse_L_3601</name>
					<id>308</id>
				</object>
				<object>
					<name>wecc240_psse_L_3701</name>
					<id>309</id>
				</object>
				<object>
					<name>wecc240_psse_L_3801</name>
					<id>310</id>
				</object>
				<object>
					<name>wecc240_psse_L_3804</name>
					<id>311</id>
				</object>
				<object>
					<name>wecc240_psse_L_3805</name>
					<id>312</id>
				</object>
				<object>
					<name>wecc240_psse_L_3806</name>
					<id>313</id>
				</object>
				<object>
					<name>wecc240_psse_L_3902</name>
					<id>314</id>
				</object>
				<object>
					<name>wecc240_psse_L_3903</name>
					<id>315</id>
				</object>
				<object>
					<name>wecc240_psse_L_3907</name>
					<id>316</id>
				</object>
				<object>
					<name>wecc240_psse_L_3908</name>
					<id>317</id>
				</object>
				<object>
					<name>wecc240_psse_L_3909</name>
					<id>318</id>
				</object>
				<object>
					<name>wecc240_psse_L_3910</name>
					<id>319</id>
				</object>
				<object>
					<name>wecc240_psse_L_3911</name>
					<id>320</id>
				</object>
				<object>
					<name>wecc240_psse_L_3912</name>
					<id>321</id>
				</object>
				<object>
					<name>wecc240_psse_L_3913</name>
					<id>322</id>
				</object>
				<object>
					<name>wecc240_psse_L_3914</name>
					<id>323</id>
				</object>
				<object>
					<name>wecc240_psse_L_3915</name>
					<id>324</id>
				</object>
				<object>
					<name>wecc240_psse_L_3916</name>
					<id>325</id>
				</object>
				<object>
					<name>wecc240_psse_L_3917</name>
					<id>326</id>
				</object>
				<object>
					<name>wecc240_psse_L_3918</name>
					<id>327</id>
				</object>
				<object>
					<name>wecc240_psse_L_3919</name>
					<id>328</id>
				</object>
				<object>
					<name>wecc240_psse_L_3920</name>
					<id>329</id>
				</object>
				<object>
					<name>wecc240_psse_L_3921</name>
					<id>330</id>
				</object>
				<object>
					<name>wecc240_psse_L_3922</name>
					<id>331</id>
				</object>
				<object>
					<name>wecc240_psse_L_3923</name>
					<id>332</id>
				</object>
				<object>
					<name>wecc240_psse_L_3924</name>
					<id>333</id>
				</object>
				<object>
					<name>wecc240_psse_L_3926</name>
					<id>334</id>
				</object>
				<object>
					<name>wecc240_psse_L_4002</name>
					<id>335</id>
				</object>
				<object>
					<name>wecc240_psse_L_4004</name>
					<id>336</id>
				</object>
				<object>
					<name>wecc240_psse_L_4005</name>
					<id>337</id>
				</object>
				<object>
					<name>wecc240_psse_L_4008</name>
					<id>338</id>
				</object>
				<object>
					<name>wecc240_psse_L_4009</name>
					<id>339</id>
				</object>
				<object>
					<name>wecc240_psse_L_4010</name>
					<id>340</id>
				</object>
				<object>
					<name>wecc240_psse_L_4101</name>
					<id>341</id>
				</object>
				<object>
					<name>wecc240_psse_L_4102</name>
					<id>342</id>
				</object>
				<object>
					<name>wecc240_psse_L_4103</name>
					<id>343</id>
				</object>
				<object>
					<name>wecc240_psse_L_4104</name>
					<id>344</id>
				</object>
				<object>
					<name>wecc240_psse_L_4201</name>
					<id>345</id>
				</object>
				<object>
					<name>wecc240_psse_L_4202</name>
					<id>346</id>
				</object>
				<object>
					<name>wecc240_psse_L_4203</name>
					<id>347</id>
				</object>
				<object>
					<name>wecc240_psse_L_4204</name>
					<id>348</id>
				</object>
				<object>
					<name>wecc240_psse_L_5001</name>
					<id>349</id>
				</object>
				<object>
					<name>wecc240_psse_L_5002</name>
					<id>350</id>
				</object>
				<object>
					<name>wecc240_psse_L_5003</name>
					<id>351</id>
				</object>
				<object>
					<name>wecc240_psse_L_6102</name>
					<id>352</id>
				</object>
				<object>
					<name>wecc240_psse_L_6103</name>
					<id>353</id>
				</object>
				<object>
					<name>wecc240_psse_L_6104</name>
					<id>354</id>
				</object>
				<object>
					<name>wecc240_psse_L_6201</name>
					<id>355</id>
				</object>
				<object>
					<name>wecc240_psse_L_6202</name>
					<id>356</id>
				</object>
				<object>
					<name>wecc240_psse_L_6203</name>
					<id>357</id>
				</object>
				<object>
					<name>wecc240_psse_L_6204</name>
					<id>358</id>
				</object>
				<object>
					<name>wecc240_psse_L_6205</name>
					<id>359</id>
				</object>
				<object>
					<name>wecc240_psse_L_6301</name>
					<id>360</id>
				</object>
				<object>
					<name>wecc240_psse_L_6302</name>
					<id>361</id>
				</object>
				<object>
					<name>wecc240_psse_L_6303</name>
					<id>362</id>
				</object>
				<object>
					<name>wecc240_psse_L_6305</name>
					<id>363</id>
				</object>
				<object>
					<name>wecc240_psse_L_6401</name>
					<id>364</id>
				</object>
				<object>
					<name>wecc240_psse_L_6402</name>
					<id>365</id>
				</object>
				<object>
					<name>wecc240_psse_L_6403</name>
					<id>366</id>
				</object>
				<object>
					<name>wecc240_psse_L_6404</name>
					<id>367</id>
				</object>
				<object>
					<name>wecc240_psse_L_6501</name>
					<id>368</id>
				</object>
				<object>
					<name>wecc240_psse_L_6502</name>
					<id>369</id>
				</object>
				<object>
					<name>wecc240_psse_L_6503</name>
					<id>370</id>
				</object>
				<object>
					<name>wecc240_psse_L_6504</name>
					<id>371</id>
				</object>
				<object>
					<name>wecc240_psse_L_6505</name>
					<id>372</id>
				</object>
				<object>
					<name>wecc240_psse_L_6507</name>
					<id>373</id>
				</object>
				<object>
					<name>wecc240_psse_L_6508</name>
					<id>374</id>
				</object>
				<object>
					<name>wecc240_psse_L_6509</name>
					<id>375</id>
				</object>
				<object>
					<name>wecc240_psse_L_6510</name>
					<id>376</id>
				</object>
				<object>
					<name>wecc240_psse_L_7001</name>
					<id>377</id>
				</object>
				<object>
					<name>wecc240_psse_L_7002</name>
					<id>378</id>
				</object>
				<object>
					<name>wecc240_psse_L_8003</name>
					<id>379</id>
				</object>
				<object>
					<name>wecc240_psse_L_8004</name>
					<id>380</id>
				</object>
				<object>
					<name>wecc240_psse_L_8005</name>
					<id>381</id>
				</object>
			</rank>
		</pass>
	</sync-order>
	<pypower>
		<version.major>4</version.major>
		<version.minor>3</version.minor>
		<bus_list>
			<bus>
				<id>0</id>
				<rank>0</rank>
				<latitude>36N40:15.23</latitude>
				<longitude>108W34:53.11</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_1001</name>
				<bus_i>1</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>1</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.03401 pu.kV</Vm>
				<Va>+5.5785 deg</Va>
				<zone>3</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>1</id>
				<rank>1</rank>
				<latitude>36N40:15.23</latitude>
				<longitude>108W34:53.11</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_1002</name>
				<bus_i>2</bus_i>
				<S>+224.427+33.0145i MVA</S>
				<type>PQREF</type>
				<Pd>+224.427 MW</Pd>
				<Qd>+33.0145 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>1</area>
				<baseKV>+345 kV</baseKV>
				<Vm>+1.014 pu.kV</Vm>
				<Va>+8.3685 deg</Va>
				<zone>3</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>2</id>
				<rank>1</rank>
				<latitude>36N40:15.23</latitude>
				<longitude>108W34:53.11</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_1003</name>
				<bus_i>3</bus_i>
				<S>+2153.29-10.9741i MVA</S>
				<type>PQREF</type>
				<Pd>+2153.29 MW</Pd>
				<Qd>-10.9741 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>1</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+0.97318 pu.kV</Vm>
				<Va>-0.292 deg</Va>
				<zone>10</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>3</id>
				<rank>1</rank>
				<latitude>36N54:37.74</latitude>
				<longitude>108W16:42.46</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_1004</name>
				<bus_i>4</bus_i>
				<S>+982.53+334.625i MVA</S>
				<type>PQREF</type>
				<Pd>+982.53 MW</Pd>
				<Qd>+334.625 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>1</area>
				<baseKV>+345 kV</baseKV>
				<Vm>+1.03 pu.kV</Vm>
				<Va>+18.8075 deg</Va>
				<zone>10</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>4</id>
				<rank>2</rank>
				<latitude>36N40:15.23</latitude>
				<longitude>108W34:53.11</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_1032</name>
				<bus_i>5</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>1</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.0139 pu.kV</Vm>
				<Va>+8.9503 deg</Va>
				<zone>10</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>5</id>
				<rank>2</rank>
				<latitude>36N54:37.74</latitude>
				<longitude>108W16:42.46</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_1034</name>
				<bus_i>6</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>1</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.03341 pu.kV</Vm>
				<Va>+20.4253 deg</Va>
				<zone>10</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>6</id>
				<rank>1</rank>
				<latitude>35N7:52.94</latitude>
				<longitude>109W41:26.43</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_1101</name>
				<bus_i>7</bus_i>
				<S>+4400.65-1063.64i MVA</S>
				<type>PQREF</type>
				<Pd>+4400.65 MW</Pd>
				<Qd>-1063.64 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>1</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.01 pu.kV</Vm>
				<Va>-13.5878 deg</Va>
				<zone>3</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>7</id>
				<rank>1</rank>
				<latitude>34N56:25.00</latitude>
				<longitude>110W18:1.00</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_1102</name>
				<bus_i>8</bus_i>
				<S>+178.286-14.9317i MVA</S>
				<type>PQREF</type>
				<Pd>+178.286 MW</Pd>
				<Qd>-14.9317 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>1</area>
				<baseKV>+345 kV</baseKV>
				<Vm>+0.99465 pu.kV</Vm>
				<Va>-4.7874 deg</Va>
				<zone>3</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>8</id>
				<rank>2</rank>
				<latitude>35N7:52.94</latitude>
				<longitude>109W41:26.43</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_1131</name>
				<bus_i>9</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>1</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.00946 pu.kV</Vm>
				<Va>-12.8589 deg</Va>
				<zone>3</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>9</id>
				<rank>1</rank>
				<latitude>35N59:6.07</latitude>
				<longitude>111W5:26.36</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_1201</name>
				<bus_i>10</bus_i>
				<S>+166.932-19.3688i MVA</S>
				<type>PQREF</type>
				<Pd>+166.932 MW</Pd>
				<Qd>-19.3688 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>1</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.09136 pu.kV</Vm>
				<Va>-6.6183 deg</Va>
				<zone>3</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>10</id>
				<rank>1</rank>
				<latitude>36N57:39.61</latitude>
				<longitude>110W51:51.94</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_1202</name>
				<bus_i>11</bus_i>
				<S>+873.616-59.0564i MVA</S>
				<type>PQREF</type>
				<Pd>+873.616 MW</Pd>
				<Qd>-59.0564 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>1</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.08 pu.kV</Vm>
				<Va>-3.8673 deg</Va>
				<zone>3</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>11</id>
				<rank>2</rank>
				<latitude>36N57:39.61</latitude>
				<longitude>110W51:51.94</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_1232</name>
				<bus_i>12</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>1</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.0799 pu.kV</Vm>
				<Va>-3.0358 deg</Va>
				<zone>3</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>12</id>
				<rank>1</rank>
				<latitude>35N55:46.10</latitude>
				<longitude>114W50:9.32</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_1301</name>
				<bus_i>13</bus_i>
				<S>+2664.77-463.478i MVA</S>
				<type>PQREF</type>
				<Pd>+2664.77 MW</Pd>
				<Qd>-463.478 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>1</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.045 pu.kV</Vm>
				<Va>-9.8666 deg</Va>
				<zone>3</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>13</id>
				<rank>1</rank>
				<latitude>36N38:59.18</latitude>
				<longitude>115W8:3.15</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_1302</name>
				<bus_i>14</bus_i>
				<S>+17.1425-3.54534i MVA</S>
				<type>PQREF</type>
				<Pd>+17.1425 MW</Pd>
				<Qd>-3.54534 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>1</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.02442 pu.kV</Vm>
				<Va>-11.6849 deg</Va>
				<zone>9</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>14</id>
				<rank>1</rank>
				<latitude>36N38:59.18</latitude>
				<longitude>115W8:3.15</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_1303</name>
				<bus_i>15</bus_i>
				<S>+6016.28-1637.48i MVA</S>
				<type>PQREF</type>
				<Pd>+6016.28 MW</Pd>
				<Qd>-1637.48 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>1</area>
				<baseKV>+345 kV</baseKV>
				<Vm>+1.005 pu.kV</Vm>
				<Va>-15.2256 deg</Va>
				<zone>9</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>15</id>
				<rank>2</rank>
				<latitude>35N55:46.10</latitude>
				<longitude>114W50:9.32</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_1331</name>
				<bus_i>16</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>1</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.04505 pu.kV</Vm>
				<Va>-8.7861 deg</Va>
				<zone>3</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>16</id>
				<rank>2</rank>
				<latitude>36N38:59.18</latitude>
				<longitude>115W8:3.15</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_1333</name>
				<bus_i>17</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>1</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.00792 pu.kV</Vm>
				<Va>-13.7701 deg</Va>
				<zone>9</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>17</id>
				<rank>1</rank>
				<latitude>33N30:49.69</latitude>
				<longitude>113W14:23.77</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_1401</name>
				<bus_i>18</bus_i>
				<S>+6319.23-1667.52i MVA</S>
				<type>PQREF</type>
				<Pd>+6319.23 MW</Pd>
				<Qd>-1667.52 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>1</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.035 pu.kV</Vm>
				<Va>-14.7822 deg</Va>
				<zone>3</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>18</id>
				<rank>1</rank>
				<latitude>34N4:1.30</latitude>
				<longitude>112W23:48.17</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_1402</name>
				<bus_i>19</bus_i>
				<S>+5037.72-1869.22i MVA</S>
				<type>PQREF</type>
				<Pd>+5037.72 MW</Pd>
				<Qd>-1869.22 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>1</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.05895 pu.kV</Vm>
				<Va>-20.357 deg</Va>
				<zone>3</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>19</id>
				<rank>0</rank>
				<latitude>34N8:41.00</latitude>
				<longitude>114W17:23.00</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_1403</name>
				<bus_i>20</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>1</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.03527 pu.kV</Vm>
				<Va>-14.4059 deg</Va>
				<zone>3</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>20</id>
				<rank>2</rank>
				<latitude>33N30:49.69</latitude>
				<longitude>113W14:23.77</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_1431</name>
				<bus_i>21</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>1</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.04004 pu.kV</Vm>
				<Va>-12.4298 deg</Va>
				<zone>3</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>21</id>
				<rank>1</rank>
				<latitude>32N13:40.39</latitude>
				<longitude>115W26:9.87</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2000</name>
				<bus_i>22</bus_i>
				<S>+2113.26-637.042i MVA</S>
				<type>PQREF</type>
				<Pd>+2113.26 MW</Pd>
				<Qd>-637.042 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>4</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1 pu.kV</Vm>
				<Va>-16.7754 deg</Va>
				<zone>7</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>22</id>
				<rank>2</rank>
				<latitude>32N13:40.39</latitude>
				<longitude>115W26:9.87</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2030</name>
				<bus_i>23</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>4</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.00135 pu.kV</Vm>
				<Va>-16.0721 deg</Va>
				<zone>7</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>23</id>
				<rank>1</rank>
				<latitude>32N58:17.29</latitude>
				<longitude>115W23:39.97</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2100</name>
				<bus_i>24</bus_i>
				<S>+247.083-54.5649i MVA</S>
				<type>PQREF</type>
				<Pd>+247.083 MW</Pd>
				<Qd>-54.5649 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.035 pu.kV</Vm>
				<Va>-12.4531 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>24</id>
				<rank>2</rank>
				<latitude>32N58:17.29</latitude>
				<longitude>115W23:39.97</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2130</name>
				<bus_i>25</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.03554 pu.kV</Vm>
				<Va>-12.0979 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>25</id>
				<rank>0</rank>
				<latitude>32N40:50.96</latitude>
				<longitude>116W58:57.41</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2201</name>
				<bus_i>26</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+0.99375 pu.kV</Vm>
				<Va>-26.5153 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>26</id>
				<rank>1</rank>
				<latitude>32N40:50.96</latitude>
				<longitude>116W58:57.41</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2202</name>
				<bus_i>27</bus_i>
				<S>+1240.18-651.229i MVA</S>
				<type>PQREF</type>
				<Pd>+1240.18 MW</Pd>
				<Qd>-651.229 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+0.99067 pu.kV</Vm>
				<Va>-27.7043 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>27</id>
				<rank>1</rank>
				<latitude>32N47:2.95</latitude>
				<longitude>117W8:16.18</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2203</name>
				<bus_i>28</bus_i>
				<S>+1358.6-720.217i MVA</S>
				<type>PQREF</type>
				<Pd>+1358.6 MW</Pd>
				<Qd>-720.217 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.005 pu.kV</Vm>
				<Va>-27.9287 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>28</id>
				<rank>2</rank>
				<latitude>32N47:2.95</latitude>
				<longitude>117W8:16.18</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2233</name>
				<bus_i>29</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.00686 pu.kV</Vm>
				<Va>-27.6476 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>29</id>
				<rank>0</rank>
				<latitude>32N51:23.07</latitude>
				<longitude>115W33:52.52</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2301</name>
				<bus_i>30</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.0356 pu.kV</Vm>
				<Va>-14.9787 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>30</id>
				<rank>0</rank>
				<latitude>32N51:23.07</latitude>
				<longitude>115W33:52.52</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2302</name>
				<bus_i>31</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.035 pu.kV</Vm>
				<Va>-13.8866 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>31</id>
				<rank>2</rank>
				<latitude>32N51:23.07</latitude>
				<longitude>115W33:52.52</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2332</name>
				<bus_i>32</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.0352 pu.kV</Vm>
				<Va>-13.6518 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>32</id>
				<rank>1</rank>
				<latitude>33N55:38.56</latitude>
				<longitude>116W34:30.79</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2400</name>
				<bus_i>33</bus_i>
				<S>+718.442-258.445i MVA</S>
				<type>PQREF</type>
				<Pd>+718.442 MW</Pd>
				<Qd>-258.445 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.02954 pu.kV</Vm>
				<Va>-19.7851 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>33</id>
				<rank>1</rank>
				<latitude>34N22:9.65</latitude>
				<longitude>117W22:7.95</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2401</name>
				<bus_i>34</bus_i>
				<S>+771.8-188.078i MVA</S>
				<type>PQREF</type>
				<Pd>+771.8 MW</Pd>
				<Qd>-188.078 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.05 pu.kV</Vm>
				<Va>-13.6953 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>34</id>
				<rank>1</rank>
				<latitude>34N0:29.43</latitude>
				<longitude>117W33:52.30</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2402</name>
				<bus_i>35</bus_i>
				<S>+926.457-301.086i MVA</S>
				<type>PQREF</type>
				<Pd>+926.457 MW</Pd>
				<Qd>-301.086 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.03174 pu.kV</Vm>
				<Va>-18.0034 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>35</id>
				<rank>1</rank>
				<latitude>33N47:48.00</latitude>
				<longitude>117W13:28.00</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2403</name>
				<bus_i>36</bus_i>
				<S>+878.326-361.892i MVA</S>
				<type>PQREF</type>
				<Pd>+878.326 MW</Pd>
				<Qd>-361.892 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.02708 pu.kV</Vm>
				<Va>-22.3928 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>36</id>
				<rank>0</rank>
				<latitude>34N29:18.59</latitude>
				<longitude>118W7:17.29</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2404</name>
				<bus_i>37</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.03914 pu.kV</Vm>
				<Va>-9.929 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>37</id>
				<rank>1</rank>
				<latitude>34N19:2.27</latitude>
				<longitude>118W29:42.17</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2405</name>
				<bus_i>38</bus_i>
				<S>+728.989-142.291i MVA</S>
				<type>PQREF</type>
				<Pd>+728.989 MW</Pd>
				<Qd>-142.291 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.01146 pu.kV</Vm>
				<Va>-11.0446 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>38</id>
				<rank>1</rank>
				<latitude>34N9:1.57</latitude>
				<longitude>118W11:4.29</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2406</name>
				<bus_i>39</bus_i>
				<S>+641.805-171.554i MVA</S>
				<type>PQREF</type>
				<Pd>+641.805 MW</Pd>
				<Qd>-171.554 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.00777 pu.kV</Vm>
				<Va>-14.9652 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>39</id>
				<rank>1</rank>
				<latitude>33N52:47.48</latitude>
				<longitude>118W10:30.80</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2407</name>
				<bus_i>40</bus_i>
				<S>+1466.73-559.953i MVA</S>
				<type>PQREF</type>
				<Pd>+1466.73 MW</Pd>
				<Qd>-559.953 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+0.97489 pu.kV</Vm>
				<Va>-20.8953 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>40</id>
				<rank>1</rank>
				<latitude>34N2:14.04</latitude>
				<longitude>118W6:36.43</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2408</name>
				<bus_i>41</bus_i>
				<S>+1548.87-250.23i MVA</S>
				<type>PQREF</type>
				<Pd>+1548.87 MW</Pd>
				<Qd>-250.23 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.009 pu.kV</Vm>
				<Va>-9.1772 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>41</id>
				<rank>1</rank>
				<latitude>34N0:29.43</latitude>
				<longitude>117W33:52.30</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2409</name>
				<bus_i>42</bus_i>
				<S>+1364.87-464.039i MVA</S>
				<type>PQREF</type>
				<Pd>+1364.87 MW</Pd>
				<Qd>-464.039 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.02 pu.kV</Vm>
				<Va>-18.7773 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>42</id>
				<rank>1</rank>
				<latitude>34N26:33.70</latitude>
				<longitude>118W35:18.38</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2410</name>
				<bus_i>43</bus_i>
				<S>+1374.98-360.58i MVA</S>
				<type>PQREF</type>
				<Pd>+1374.98 MW</Pd>
				<Qd>-360.58 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.0071 pu.kV</Vm>
				<Va>-14.6945 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>43</id>
				<rank>1</rank>
				<latitude>34N29:18.59</latitude>
				<longitude>118W7:17.29</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2411</name>
				<bus_i>44</bus_i>
				<S>+959.605-193.761i MVA</S>
				<type>PQREF</type>
				<Pd>+959.605 MW</Pd>
				<Qd>-193.761 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.02033 pu.kV</Vm>
				<Va>-11.4155 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>44</id>
				<rank>2</rank>
				<latitude>34N22:9.65</latitude>
				<longitude>117W22:7.95</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2431</name>
				<bus_i>45</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.04996 pu.kV</Vm>
				<Va>-13.6693 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>45</id>
				<rank>2</rank>
				<latitude>34N29:18.59</latitude>
				<longitude>118W7:17.29</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2434</name>
				<bus_i>46</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.02 pu.kV</Vm>
				<Va>-11.388 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>46</id>
				<rank>2</rank>
				<latitude>34N2:14.04</latitude>
				<longitude>118W6:36.43</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2438</name>
				<bus_i>47</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.00981 pu.kV</Vm>
				<Va>-7.7532 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>47</id>
				<rank>2</rank>
				<latitude>34N0:29.43</latitude>
				<longitude>117W33:52.30</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2439</name>
				<bus_i>48</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.01976 pu.kV</Vm>
				<Va>-18.7223 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>48</id>
				<rank>0</rank>
				<latitude>33N49:42.37</latitude>
				<longitude>117W47:24.47</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2501</name>
				<bus_i>49</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.02693 pu.kV</Vm>
				<Va>-20.2708 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>49</id>
				<rank>1</rank>
				<latitude>33N49:42.37</latitude>
				<longitude>117W47:24.47</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2502</name>
				<bus_i>50</bus_i>
				<S>+1986.19-786.613i MVA</S>
				<type>PQREF</type>
				<Pd>+1986.19 MW</Pd>
				<Qd>-786.613 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.0232 pu.kV</Vm>
				<Va>-21.6056 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>50</id>
				<rank>1</rank>
				<latitude>33N22:12.76</latitude>
				<longitude>117W33:27.43</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2503</name>
				<bus_i>51</bus_i>
				<S>+1522.73-664.331i MVA</S>
				<type>PQREF</type>
				<Pd>+1522.73 MW</Pd>
				<Qd>-664.331 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.009 pu.kV</Vm>
				<Va>-23.5705 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>51</id>
				<rank>2</rank>
				<latitude>33N22:12.76</latitude>
				<longitude>117W33:27.43</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2533</name>
				<bus_i>52</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.00959 pu.kV</Vm>
				<Va>-23.0364 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>52</id>
				<rank>1</rank>
				<latitude>34N33:7.91</latitude>
				<longitude>117W26:13.21</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2600</name>
				<bus_i>53</bus_i>
				<S>-1658.36+273.633i MVA</S>
				<type>PQREF</type>
				<Pd>-1658.36 MW</Pd>
				<Qd>+273.633 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.05578 pu.kV</Vm>
				<Va>-9.3695 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>53</id>
				<rank>0</rank>
				<latitude>34N17:8.76</latitude>
				<longitude>118W29:3.19</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2601</name>
				<bus_i>54</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.04794 pu.kV</Vm>
				<Va>-9.8178 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>54</id>
				<rank>1</rank>
				<latitude>34N10:35.14</latitude>
				<longitude>118W21:37.10</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2602</name>
				<bus_i>55</bus_i>
				<S>+88.2906-14.6719i MVA</S>
				<type>PQREF</type>
				<Pd>+88.2906 MW</Pd>
				<Qd>-14.6719 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.02251 pu.kV</Vm>
				<Va>-9.435 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>55</id>
				<rank>0</rank>
				<latitude>34N33:54.70</latitude>
				<longitude>117W19:17.65</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2603</name>
				<bus_i>56</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.05656 pu.kV</Vm>
				<Va>-10.0289 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>56</id>
				<rank>1</rank>
				<latitude>39N30:1.37</latitude>
				<longitude>112W34:50.97</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2604</name>
				<bus_i>57</bus_i>
				<S>+1842.57-107.501i MVA</S>
				<type>PQREF</type>
				<Pd>+1842.57 MW</Pd>
				<Qd>-107.501 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+345 kV</baseKV>
				<Vm>+1.03 pu.kV</Vm>
				<Va>-3.339 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>57</id>
				<rank>0</rank>
				<latitude>34N0:55.27</latitude>
				<longitude>118W12:14.45</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2605</name>
				<bus_i>58</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+287 kV</baseKV>
				<Vm>+1.02096 pu.kV</Vm>
				<Va>-7.2426 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>58</id>
				<rank>0</rank>
				<latitude>34N0:55.27</latitude>
				<longitude>118W12:14.45</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2606</name>
				<bus_i>59</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+287 kV</baseKV>
				<Vm>+1.02096 pu.kV</Vm>
				<Va>-7.2426 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>59</id>
				<rank>0</rank>
				<latitude>34N33:54.70</latitude>
				<longitude>117W19:17.65</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2607</name>
				<bus_i>60</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+287 kV</baseKV>
				<Vm>+1.04732 pu.kV</Vm>
				<Va>-9.098 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>60</id>
				<rank>1</rank>
				<latitude>34N35:23.51</latitude>
				<longitude>118W39:47.79</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2608</name>
				<bus_i>61</bus_i>
				<S>+88.1412-14.6501i MVA</S>
				<type>PQREF</type>
				<Pd>+88.1412 MW</Pd>
				<Qd>-14.6501 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.015 pu.kV</Vm>
				<Va>-9.4369 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>61</id>
				<rank>1</rank>
				<latitude>34N8:46.00</latitude>
				<longitude>118W15:18.00</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2609</name>
				<bus_i>62</bus_i>
				<S>+119.66-16.2215i MVA</S>
				<type>PQREF</type>
				<Pd>+119.66 MW</Pd>
				<Qd>-16.2215 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+0.99971 pu.kV</Vm>
				<Va>-7.7201 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>62</id>
				<rank>1</rank>
				<latitude>33N41:51.23</latitude>
				<longitude>117W54:40.91</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2610</name>
				<bus_i>63</bus_i>
				<S>+88.7829+10.051i MVA</S>
				<type>PQREF</type>
				<Pd>+88.7829 MW</Pd>
				<Qd>+10.051 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.004 pu.kV</Vm>
				<Va>+6.4589 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>63</id>
				<rank>1</rank>
				<latitude>34N18:40.72</latitude>
				<longitude>118W27:20.51</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2611</name>
				<bus_i>64</bus_i>
				<S>+88.0913-14.9472i MVA</S>
				<type>PQREF</type>
				<Pd>+88.0913 MW</Pd>
				<Qd>-14.9472 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.015 pu.kV</Vm>
				<Va>-9.6301 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>64</id>
				<rank>1</rank>
				<latitude>34N17:8.76</latitude>
				<longitude>118W29:3.19</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2612</name>
				<bus_i>65</bus_i>
				<S>+106.473-18.7665i MVA</S>
				<type>PQREF</type>
				<Pd>+106.473 MW</Pd>
				<Qd>-18.7665 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.01357 pu.kV</Vm>
				<Va>-9.996 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>65</id>
				<rank>1</rank>
				<latitude>34N2:15.71</latitude>
				<longitude>118W13:48.76</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2613</name>
				<bus_i>66</bus_i>
				<S>+285.443-21.0774i MVA</S>
				<type>PQREF</type>
				<Pd>+285.443 MW</Pd>
				<Qd>-21.0774 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+0.99477 pu.kV</Vm>
				<Va>-4.2231 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>66</id>
				<rank>1</rank>
				<latitude>34N0:55.27</latitude>
				<longitude>118W12:14.45</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2614</name>
				<bus_i>67</bus_i>
				<S>+122.785-12.4731i MVA</S>
				<type>PQREF</type>
				<Pd>+122.785 MW</Pd>
				<Qd>-12.4731 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.00215 pu.kV</Vm>
				<Va>-5.8005 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>67</id>
				<rank>1</rank>
				<latitude>34N10:35.14</latitude>
				<longitude>118W21:37.10</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2615</name>
				<bus_i>68</bus_i>
				<S>+713.339-114.863i MVA</S>
				<type>PQREF</type>
				<Pd>+713.339 MW</Pd>
				<Qd>-114.863 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.00539 pu.kV</Vm>
				<Va>-9.1473 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>68</id>
				<rank>1</rank>
				<latitude>34N0:55.27</latitude>
				<longitude>118W12:14.45</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2616</name>
				<bus_i>69</bus_i>
				<S>+104.313-8.31422i MVA</S>
				<type>PQREF</type>
				<Pd>+104.313 MW</Pd>
				<Qd>-8.31422 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+0.9967 pu.kV</Vm>
				<Va>-4.5571 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>69</id>
				<rank>1</rank>
				<latitude>34N6:34.13</latitude>
				<longitude>118W15:16.66</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2617</name>
				<bus_i>70</bus_i>
				<S>+107.572-11.8506i MVA</S>
				<type>PQREF</type>
				<Pd>+107.572 MW</Pd>
				<Qd>-11.8506 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+0.99769 pu.kV</Vm>
				<Va>-6.2866 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>70</id>
				<rank>1</rank>
				<latitude>34N14:3.35</latitude>
				<longitude>118W33:0.92</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2618</name>
				<bus_i>71</bus_i>
				<S>+778.87-151.307i MVA</S>
				<type>PQREF</type>
				<Pd>+778.87 MW</Pd>
				<Qd>-151.307 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.01112 pu.kV</Vm>
				<Va>-10.9936 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>71</id>
				<rank>1</rank>
				<latitude>34N19:2.27</latitude>
				<longitude>118W29:42.17</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2619</name>
				<bus_i>72</bus_i>
				<S>-2461.79+420.44i MVA</S>
				<type>PQREF</type>
				<Pd>-2461.79 MW</Pd>
				<Qd>+420.44 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.01253 pu.kV</Vm>
				<Va>-9.6918 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>72</id>
				<rank>1</rank>
				<latitude>33N47:48.00</latitude>
				<longitude>117W13:28.00</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2620</name>
				<bus_i>73</bus_i>
				<S>+180.628-32.0239i MVA</S>
				<type>PQREF</type>
				<Pd>+180.628 MW</Pd>
				<Qd>-32.0239 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.00929 pu.kV</Vm>
				<Va>-10.0536 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>73</id>
				<rank>1</rank>
				<latitude>34N0:55.27</latitude>
				<longitude>118W12:14.45</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2621</name>
				<bus_i>74</bus_i>
				<S>+210.553-25.4988i MVA</S>
				<type>PQREF</type>
				<Pd>+210.553 MW</Pd>
				<Qd>-25.4988 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+138 kV</baseKV>
				<Vm>+1.01278 pu.kV</Vm>
				<Va>-6.9051 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>74</id>
				<rank>2</rank>
				<latitude>33N41:51.23</latitude>
				<longitude>117W54:40.91</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2630</name>
				<bus_i>75</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.00486 pu.kV</Vm>
				<Va>+7.1069 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>75</id>
				<rank>2</rank>
				<latitude>34N18:40.72</latitude>
				<longitude>118W27:20.51</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2631</name>
				<bus_i>76</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.01516 pu.kV</Vm>
				<Va>-9.5656 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>76</id>
				<rank>2</rank>
				<latitude>39N30:1.37</latitude>
				<longitude>112W34:50.97</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2634</name>
				<bus_i>77</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.02988 pu.kV</Vm>
				<Va>-2.924 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>77</id>
				<rank>2</rank>
				<latitude>34N17:8.76</latitude>
				<longitude>118W29:3.19</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2637</name>
				<bus_i>78</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.01377 pu.kV</Vm>
				<Va>-9.9729 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>78</id>
				<rank>2</rank>
				<latitude>34N35:23.51</latitude>
				<longitude>118W39:47.79</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2638</name>
				<bus_i>79</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.01504 pu.kV</Vm>
				<Va>-9.3813 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>79</id>
				<rank>0</rank>
				<latitude>35N47:59.88</latitude>
				<longitude>115W0:44.81</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2901</name>
				<bus_i>80</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.10739 pu.kV</Vm>
				<Va>-9.9996 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>80</id>
				<rank>0</rank>
				<latitude>35N3:9.00</latitude>
				<longitude>118W10:26.00</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_2902</name>
				<bus_i>81</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.1174 pu.kV</Vm>
				<Va>-11.1977 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>81</id>
				<rank>1</rank>
				<latitude>37N47:18.80</latitude>
				<longitude>122W23:42.16</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3101</name>
				<bus_i>82</bus_i>
				<S>+304.892-41.6388i MVA</S>
				<type>PQREF</type>
				<Pd>+304.892 MW</Pd>
				<Qd>-41.6388 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+0.98132 pu.kV</Vm>
				<Va>-7.7767 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>82</id>
				<rank>1</rank>
				<latitude>37N42:15.61</latitude>
				<longitude>122W24:36.99</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3102</name>
				<bus_i>83</bus_i>
				<S>+142.726-16.5989i MVA</S>
				<type>PQREF</type>
				<Pd>+142.726 MW</Pd>
				<Qd>-16.5989 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+0.98603 pu.kV</Vm>
				<Va>-6.6336 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>83</id>
				<rank>1</rank>
				<latitude>37N34:58.75</latitude>
				<longitude>122W19:6.77</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3103</name>
				<bus_i>84</bus_i>
				<S>+376.485-29.638i MVA</S>
				<type>PQREF</type>
				<Pd>+376.485 MW</Pd>
				<Qd>-29.638 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+0.99272 pu.kV</Vm>
				<Va>-4.5012 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>84</id>
				<rank>1</rank>
				<latitude>37N42:15.61</latitude>
				<longitude>122W24:36.99</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3104</name>
				<bus_i>85</bus_i>
				<S>+273.883-55.6974i MVA</S>
				<type>PQREF</type>
				<Pd>+273.883 MW</Pd>
				<Qd>-55.6974 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+115 kV</baseKV>
				<Vm>+0.98581 pu.kV</Vm>
				<Va>-11.495 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>85</id>
				<rank>1</rank>
				<latitude>37N45:30.35</latitude>
				<longitude>122W23:52.80</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3105</name>
				<bus_i>86</bus_i>
				<S>+211.044-42.959i MVA</S>
				<type>PQREF</type>
				<Pd>+211.044 MW</Pd>
				<Qd>-42.959 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+115 kV</baseKV>
				<Vm>+1 pu.kV</Vm>
				<Va>-11.5056 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>86</id>
				<rank>2</rank>
				<latitude>37N34:58.75</latitude>
				<longitude>122W19:6.77</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3133</name>
				<bus_i>87</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+0.99266 pu.kV</Vm>
				<Va>-4.4922 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>87</id>
				<rank>2</rank>
				<latitude>37N45:30.35</latitude>
				<longitude>122W23:52.80</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3135</name>
				<bus_i>88</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.00043 pu.kV</Vm>
				<Va>-11.4426 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>88</id>
				<rank>1</rank>
				<latitude>37N58:41.00</latitude>
				<longitude>122W1:52.00</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3201</name>
				<bus_i>89</bus_i>
				<S>+417.348-33.3915i MVA</S>
				<type>PQREF</type>
				<Pd>+417.348 MW</Pd>
				<Qd>-33.3915 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.00361 pu.kV</Vm>
				<Va>-4.5744 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>89</id>
				<rank>1</rank>
				<latitude>37N50:53.38</latitude>
				<longitude>122W9:39.17</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3202</name>
				<bus_i>90</bus_i>
				<S>+528.788-38.1787i MVA</S>
				<type>PQREF</type>
				<Pd>+528.788 MW</Pd>
				<Qd>-38.1787 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.00231 pu.kV</Vm>
				<Va>-4.1296 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>90</id>
				<rank>1</rank>
				<latitude>37N30:4.07</latitude>
				<longitude>121W59:14.80</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3203</name>
				<bus_i>91</bus_i>
				<S>+591.26-43.6488i MVA</S>
				<type>PQREF</type>
				<Pd>+591.26 MW</Pd>
				<Qd>-43.6488 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.00055 pu.kV</Vm>
				<Va>-4.2221 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>91</id>
				<rank>1</rank>
				<latitude>38N2:13.66</latitude>
				<longitude>121W53:49.55</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3204</name>
				<bus_i>92</bus_i>
				<S>+601.907+1.53167i MVA</S>
				<type>PQREF</type>
				<Pd>+601.907 MW</Pd>
				<Qd>+1.53167 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.01 pu.kV</Vm>
				<Va>+0.1458 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>92</id>
				<rank>1</rank>
				<latitude>37N54:19.18</latitude>
				<longitude>122W12:31.92</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3205</name>
				<bus_i>93</bus_i>
				<S>+492.123-21.6613i MVA</S>
				<type>PQREF</type>
				<Pd>+492.123 MW</Pd>
				<Qd>-21.6613 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.00081 pu.kV</Vm>
				<Va>-2.5203 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>93</id>
				<rank>2</rank>
				<latitude>38N2:13.66</latitude>
				<longitude>121W53:49.55</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3234</name>
				<bus_i>94</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.01207 pu.kV</Vm>
				<Va>+1.2652 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>94</id>
				<rank>0</rank>
				<latitude>37N13:20.51</latitude>
				<longitude>121W44:47.39</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3301</name>
				<bus_i>95</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.01131 pu.kV</Vm>
				<Va>-4.7303 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>95</id>
				<rank>1</rank>
				<latitude>37N25:11.30</latitude>
				<longitude>122W12:15.18</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3302</name>
				<bus_i>96</bus_i>
				<S>+308.624-41.5594i MVA</S>
				<type>PQREF</type>
				<Pd>+308.624 MW</Pd>
				<Qd>-41.5594 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+0.9843 pu.kV</Vm>
				<Va>-7.6693 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>96</id>
				<rank>1</rank>
				<latitude>37N13:20.51</latitude>
				<longitude>121W44:47.39</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3303</name>
				<bus_i>97</bus_i>
				<S>+560.299-53.7347i MVA</S>
				<type>PQREF</type>
				<Pd>+560.299 MW</Pd>
				<Qd>-53.7347 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1 pu.kV</Vm>
				<Va>-5.4781 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>97</id>
				<rank>1</rank>
				<latitude>37N19:20.23</latitude>
				<longitude>122W4:25.64</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3304</name>
				<bus_i>98</bus_i>
				<S>+477.221-58.9768i MVA</S>
				<type>PQREF</type>
				<Pd>+477.221 MW</Pd>
				<Qd>-58.9768 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+0.98986 pu.kV</Vm>
				<Va>-7.0451 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>98</id>
				<rank>1</rank>
				<latitude>37N29:39.23</latitude>
				<longitude>122W8:17.46</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3305</name>
				<bus_i>99</bus_i>
				<S>+386.367-32.3295i MVA</S>
				<type>PQREF</type>
				<Pd>+386.367 MW</Pd>
				<Qd>-32.3295 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+0.99494 pu.kV</Vm>
				<Va>-4.7831 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>99</id>
				<rank>2</rank>
				<latitude>37N13:20.51</latitude>
				<longitude>121W44:47.39</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3333</name>
				<bus_i>100</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.00081 pu.kV</Vm>
				<Va>-5.246 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>100</id>
				<rank>1</rank>
				<latitude>36N51:1.93</latitude>
				<longitude>119W55:27.91</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3401</name>
				<bus_i>101</bus_i>
				<S>+491.111-121.09i MVA</S>
				<type>PQREF</type>
				<Pd>+491.111 MW</Pd>
				<Qd>-121.09 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+0.96667 pu.kV</Vm>
				<Va>-13.8507 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>101</id>
				<rank>0</rank>
				<latitude>37N2:23.77</latitude>
				<longitude>118W56:49.12</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3402</name>
				<bus_i>102</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+0.9688 pu.kV</Vm>
				<Va>-13.8643 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>102</id>
				<rank>1</rank>
				<latitude>36N36:33.17</latitude>
				<longitude>119W38:22.68</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3403</name>
				<bus_i>103</bus_i>
				<S>+464.204-12.4913i MVA</S>
				<type>PQREF</type>
				<Pd>+464.204 MW</Pd>
				<Qd>-12.4913 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1 pu.kV</Vm>
				<Va>-1.5414 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>103</id>
				<rank>1</rank>
				<latitude>36N40:32.93</latitude>
				<longitude>120W27:58.61</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3404</name>
				<bus_i>104</bus_i>
				<S>+391.2-59.6008i MVA</S>
				<type>PQREF</type>
				<Pd>+391.2 MW</Pd>
				<Qd>-59.6008 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+0.98837 pu.kV</Vm>
				<Va>-8.6626 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>104</id>
				<rank>1</rank>
				<latitude>38N58:42.00</latitude>
				<longitude>121W37:33.00</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3405</name>
				<bus_i>105</bus_i>
				<S>+392.046-109.285i MVA</S>
				<type>PQREF</type>
				<Pd>+392.046 MW</Pd>
				<Qd>-109.285 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+0.9621 pu.kV</Vm>
				<Va>-15.576 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>105</id>
				<rank>2</rank>
				<latitude>37N2:23.77</latitude>
				<longitude>118W56:49.12</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3432</name>
				<bus_i>106</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+0.9688 pu.kV</Vm>
				<Va>-13.8643 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>106</id>
				<rank>2</rank>
				<latitude>36N36:33.17</latitude>
				<longitude>119W38:22.68</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3433</name>
				<bus_i>107</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.00024 pu.kV</Vm>
				<Va>-1.1903 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>107</id>
				<rank>1</rank>
				<latitude>38N29:52.63</latitude>
				<longitude>122W45:40.77</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3501</name>
				<bus_i>108</bus_i>
				<S>+562.29+15.8624i MVA</S>
				<type>PQREF</type>
				<Pd>+562.29 MW</Pd>
				<Qd>+15.8624 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1 pu.kV</Vm>
				<Va>+1.6159 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>108</id>
				<rank>2</rank>
				<latitude>38N29:52.63</latitude>
				<longitude>122W45:40.77</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3531</name>
				<bus_i>109</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.00036 pu.kV</Vm>
				<Va>+1.9278 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>109</id>
				<rank>1</rank>
				<latitude>40N48:7.00</latitude>
				<longitude>124W9:49.00</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3601</name>
				<bus_i>110</bus_i>
				<S>+94.146-6.49254i MVA</S>
				<type>PQREF</type>
				<Pd>+94.146 MW</Pd>
				<Qd>-6.49254 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+115 kV</baseKV>
				<Vm>+1.015 pu.kV</Vm>
				<Va>-3.945 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>110</id>
				<rank>2</rank>
				<latitude>40N48:7.00</latitude>
				<longitude>124W9:49.00</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3631</name>
				<bus_i>111</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.01477 pu.kV</Vm>
				<Va>-3.918 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>111</id>
				<rank>1</rank>
				<latitude>39N31:38.00</latitude>
				<longitude>119W49:19.00</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3701</name>
				<bus_i>112</bus_i>
				<S>+298.554-112.747i MVA</S>
				<type>PQREF</type>
				<Pd>+298.554 MW</Pd>
				<Qd>-112.747 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>1</area>
				<baseKV>+115 kV</baseKV>
				<Vm>+1.00657 pu.kV</Vm>
				<Va>-20.6887 deg</Va>
				<zone>9</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>112</id>
				<rank>2</rank>
				<latitude>39N31:38.00</latitude>
				<longitude>119W49:19.00</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3731</name>
				<bus_i>113</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>1</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.00596 pu.kV</Vm>
				<Va>-20.6259 deg</Va>
				<zone>9</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>113</id>
				<rank>1</rank>
				<latitude>35N13:50.69</latitude>
				<longitude>120W51:18.37</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3801</name>
				<bus_i>114</bus_i>
				<S>+172.1+0.700469i MVA</S>
				<type>PQREF</type>
				<Pd>+172.1 MW</Pd>
				<Qd>+0.700469 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.049 pu.kV</Vm>
				<Va>+0.2332 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>114</id>
				<rank>0</rank>
				<latitude>36N8:39.56</latitude>
				<longitude>120W7:27.07</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3802</name>
				<bus_i>115</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.03709 pu.kV</Vm>
				<Va>-5.7476 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>115</id>
				<rank>0</rank>
				<latitude>35N24:30.53</latitude>
				<longitude>119W27:21.61</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3803</name>
				<bus_i>116</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.04616 pu.kV</Vm>
				<Va>-7.1165 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>116</id>
				<rank>1</rank>
				<latitude>36N8:39.56</latitude>
				<longitude>120W7:27.07</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3804</name>
				<bus_i>117</bus_i>
				<S>+200.733-25.0877i MVA</S>
				<type>PQREF</type>
				<Pd>+200.733 MW</Pd>
				<Qd>-25.0877 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.00233 pu.kV</Vm>
				<Va>-7.1239 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>117</id>
				<rank>1</rank>
				<latitude>35N24:30.53</latitude>
				<longitude>119W27:21.61</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3805</name>
				<bus_i>118</bus_i>
				<S>+446.42-52.1012i MVA</S>
				<type>PQREF</type>
				<Pd>+446.42 MW</Pd>
				<Qd>-52.1012 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.035 pu.kV</Vm>
				<Va>-6.6568 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>118</id>
				<rank>1</rank>
				<latitude>35N23:7.55</latitude>
				<longitude>120W51:31.21</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3806</name>
				<bus_i>119</bus_i>
				<S>+260.133-16.0294i MVA</S>
				<type>PQREF</type>
				<Pd>+260.133 MW</Pd>
				<Qd>-16.0294 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.019 pu.kV</Vm>
				<Va>-3.5261 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>119</id>
				<rank>2</rank>
				<latitude>35N13:50.69</latitude>
				<longitude>120W51:18.37</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3831</name>
				<bus_i>120</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.04876 pu.kV</Vm>
				<Va>+0.7821 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>120</id>
				<rank>2</rank>
				<latitude>35N24:30.53</latitude>
				<longitude>119W27:21.61</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3835</name>
				<bus_i>121</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.03528 pu.kV</Vm>
				<Va>-6.5555 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>121</id>
				<rank>2</rank>
				<latitude>35N23:7.55</latitude>
				<longitude>120W51:31.21</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3836</name>
				<bus_i>122</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.01896 pu.kV</Vm>
				<Va>-3.3388 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>122</id>
				<rank>0</rank>
				<latitude>36N8:39.56</latitude>
				<longitude>120W7:27.07</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3891</name>
				<bus_i>123</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.05217 pu.kV</Vm>
				<Va>-9.2502 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>123</id>
				<rank>0</rank>
				<latitude>35N24:30.53</latitude>
				<longitude>119W27:21.61</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3892</name>
				<bus_i>124</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.03871 pu.kV</Vm>
				<Va>-3.908 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>124</id>
				<rank>0</rank>
				<latitude>35N24:30.53</latitude>
				<longitude>119W27:21.61</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3893</name>
				<bus_i>125</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.03351 pu.kV</Vm>
				<Va>-13.1513 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>125</id>
				<rank>0</rank>
				<latitude>35N24:30.53</latitude>
				<longitude>119W27:21.61</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3894</name>
				<bus_i>126</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.03851 pu.kV</Vm>
				<Va>-3.8546 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>126</id>
				<rank>0</rank>
				<latitude>35N24:30.53</latitude>
				<longitude>119W27:21.61</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3895</name>
				<bus_i>127</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.0337 pu.kV</Vm>
				<Va>-13.1723 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>127</id>
				<rank>0</rank>
				<latitude>35N24:30.53</latitude>
				<longitude>119W27:21.61</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3896</name>
				<bus_i>128</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.0389 pu.kV</Vm>
				<Va>-3.6959 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>128</id>
				<rank>0</rank>
				<latitude>35N24:30.53</latitude>
				<longitude>119W27:21.61</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3897</name>
				<bus_i>129</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.03561 pu.kV</Vm>
				<Va>-13.0099 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>129</id>
				<rank>0</rank>
				<latitude>37N3:14.40</latitude>
				<longitude>121W1:21.42</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3901</name>
				<bus_i>130</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.0299 pu.kV</Vm>
				<Va>-6.014 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>130</id>
				<rank>1</rank>
				<latitude>36N44:15.37</latitude>
				<longitude>121W43:58.07</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3902</name>
				<bus_i>131</bus_i>
				<S>+137.585-5.43747i MVA</S>
				<type>PQREF</type>
				<Pd>+137.585 MW</Pd>
				<Qd>-5.43747 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1 pu.kV</Vm>
				<Va>-2.2632 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>131</id>
				<rank>1</rank>
				<latitude>37N42:44.89</latitude>
				<longitude>121W33:55.02</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3903</name>
				<bus_i>132</bus_i>
				<S>+196.514-18.191i MVA</S>
				<type>PQREF</type>
				<Pd>+196.514 MW</Pd>
				<Qd>-18.191 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.03465 pu.kV</Vm>
				<Va>-5.2887 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>132</id>
				<rank>0</rank>
				<latitude>38N24:15.73</latitude>
				<longitude>121W55:5.28</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3904</name>
				<bus_i>133</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.03414 pu.kV</Vm>
				<Va>-5.4622 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>133</id>
				<rank>0</rank>
				<latitude>39N33:19.73</latitude>
				<longitude>121W38:43.36</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3905</name>
				<bus_i>134</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.04915 pu.kV</Vm>
				<Va>-6.1484 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>134</id>
				<rank>0</rank>
				<latitude>40N48:29.30</latitude>
				<longitude>121W56:12.34</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3906</name>
				<bus_i>135</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.06991 pu.kV</Vm>
				<Va>-5.5014 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>135</id>
				<rank>1</rank>
				<latitude>38N0:58.39</latitude>
				<longitude>121W0:54.53</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3907</name>
				<bus_i>136</bus_i>
				<S>+405.378-98.9489i MVA</S>
				<type>PQREF</type>
				<Pd>+405.378 MW</Pd>
				<Qd>-98.9489 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+0.96956 pu.kV</Vm>
				<Va>-13.7171 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>136</id>
				<rank>1</rank>
				<latitude>38N32:52.59</latitude>
				<longitude>121W24:28.59</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3908</name>
				<bus_i>137</bus_i>
				<S>+174.645-52.0222i MVA</S>
				<type>PQREF</type>
				<Pd>+174.645 MW</Pd>
				<Qd>-52.0222 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+0.97516 pu.kV</Vm>
				<Va>-16.5874 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>137</id>
				<rank>1</rank>
				<latitude>39N15:42.12</latitude>
				<longitude>121W20:13.20</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3909</name>
				<bus_i>138</bus_i>
				<S>+149.889-48.012i MVA</S>
				<type>PQREF</type>
				<Pd>+149.889 MW</Pd>
				<Qd>-48.012 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+0.98747 pu.kV</Vm>
				<Va>-17.7611 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>138</id>
				<rank>1</rank>
				<latitude>39N1:6.00</latitude>
				<longitude>122W17:25.00</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3910</name>
				<bus_i>139</bus_i>
				<S>+218.046-50.3099i MVA</S>
				<type>PQREF</type>
				<Pd>+218.046 MW</Pd>
				<Qd>-50.3099 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+0.97959 pu.kV</Vm>
				<Va>-12.9925 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>139</id>
				<rank>1</rank>
				<latitude>40N23:51.76</latitude>
				<longitude>122W15:54.41</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3911</name>
				<bus_i>140</bus_i>
				<S>+212.607-15.3846i MVA</S>
				<type>PQREF</type>
				<Pd>+212.607 MW</Pd>
				<Qd>-15.3846 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.04304 pu.kV</Vm>
				<Va>-4.1388 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>140</id>
				<rank>1</rank>
				<latitude>39N31:19.00</latitude>
				<longitude>122W0:50.00</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3912</name>
				<bus_i>141</bus_i>
				<S>+158.226-28.4782i MVA</S>
				<type>PQREF</type>
				<Pd>+158.226 MW</Pd>
				<Qd>-28.4782 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.02453 pu.kV</Vm>
				<Va>-10.2031 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>141</id>
				<rank>1</rank>
				<latitude>38N39:28.66</latitude>
				<longitude>121W8:13.28</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3913</name>
				<bus_i>142</bus_i>
				<S>+290.119-65.3099i MVA</S>
				<type>PQREF</type>
				<Pd>+290.119 MW</Pd>
				<Qd>-65.3099 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+0.98796 pu.kV</Vm>
				<Va>-12.6866 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>142</id>
				<rank>1</rank>
				<latitude>38N4:13.00</latitude>
				<longitude>122W32:19.00</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3914</name>
				<bus_i>143</bus_i>
				<S>+205.311-7.66408i MVA</S>
				<type>PQREF</type>
				<Pd>+205.311 MW</Pd>
				<Qd>-7.66408 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+0.99136 pu.kV</Vm>
				<Va>-2.1378 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>143</id>
				<rank>1</rank>
				<latitude>38N14:59.77</latitude>
				<longitude>122W35:2.39</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3915</name>
				<bus_i>144</bus_i>
				<S>+229.759-13.5919i MVA</S>
				<type>PQREF</type>
				<Pd>+229.759 MW</Pd>
				<Qd>-13.5919 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+0.99702 pu.kV</Vm>
				<Va>-3.3855 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>144</id>
				<rank>1</rank>
				<latitude>39N26:7.81</latitude>
				<longitude>122W13:59.77</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3916</name>
				<bus_i>145</bus_i>
				<S>+140.716-24.6977i MVA</S>
				<type>PQREF</type>
				<Pd>+140.716 MW</Pd>
				<Qd>-24.6977 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.02219 pu.kV</Vm>
				<Va>-9.9548 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>145</id>
				<rank>1</rank>
				<latitude>37N3:14.40</latitude>
				<longitude>121W1:21.42</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3917</name>
				<bus_i>146</bus_i>
				<S>+214.04-31.3602i MVA</S>
				<type>PQREF</type>
				<Pd>+214.04 MW</Pd>
				<Qd>-31.3602 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.01012 pu.kV</Vm>
				<Va>-8.3354 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>146</id>
				<rank>1</rank>
				<latitude>36N44:15.37</latitude>
				<longitude>121W43:58.07</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3918</name>
				<bus_i>147</bus_i>
				<S>+286.17-30.2126i MVA</S>
				<type>PQREF</type>
				<Pd>+286.17 MW</Pd>
				<Qd>-30.2126 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+0.99384 pu.kV</Vm>
				<Va>-6.0267 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>147</id>
				<rank>1</rank>
				<latitude>39N26:8.00</latitude>
				<longitude>121W32:17.00</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3919</name>
				<bus_i>148</bus_i>
				<S>+163.972-48.9383i MVA</S>
				<type>PQREF</type>
				<Pd>+163.972 MW</Pd>
				<Qd>-48.9383 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+0.99679 pu.kV</Vm>
				<Va>-16.618 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>148</id>
				<rank>1</rank>
				<latitude>38N56:9.89</latitude>
				<longitude>121W27:50.37</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3920</name>
				<bus_i>149</bus_i>
				<S>+150.963-44.12i MVA</S>
				<type>PQREF</type>
				<Pd>+150.963 MW</Pd>
				<Qd>-44.12 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+0.99025 pu.kV</Vm>
				<Va>-16.2913 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>149</id>
				<rank>1</rank>
				<latitude>40N48:29.30</latitude>
				<longitude>121W56:12.34</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3921</name>
				<bus_i>150</bus_i>
				<S>+135.755+3.55748i MVA</S>
				<type>PQREF</type>
				<Pd>+135.755 MW</Pd>
				<Qd>+3.55748 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.07 pu.kV</Vm>
				<Va>+1.5011 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>150</id>
				<rank>1</rank>
				<latitude>39N33:19.73</latitude>
				<longitude>121W38:43.36</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3922</name>
				<bus_i>151</bus_i>
				<S>+229.804-51.8948i MVA</S>
				<type>PQREF</type>
				<Pd>+229.804 MW</Pd>
				<Qd>-51.8948 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.01629 pu.kV</Vm>
				<Va>-12.7252 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>151</id>
				<rank>1</rank>
				<latitude>37N42:44.89</latitude>
				<longitude>121W33:55.02</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3923</name>
				<bus_i>152</bus_i>
				<S>+359.619-6.43415i MVA</S>
				<type>PQREF</type>
				<Pd>+359.619 MW</Pd>
				<Qd>-6.43415 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.01761 pu.kV</Vm>
				<Va>-1.025 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>152</id>
				<rank>1</rank>
				<latitude>38N24:15.73</latitude>
				<longitude>121W55:5.28</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3924</name>
				<bus_i>153</bus_i>
				<S>+301.623-28.8103i MVA</S>
				<type>PQREF</type>
				<Pd>+301.623 MW</Pd>
				<Qd>-28.8103 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.00949 pu.kV</Vm>
				<Va>-5.4562 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>153</id>
				<rank>0</rank>
				<latitude>40N23:51.76</latitude>
				<longitude>122W15:54.41</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3925</name>
				<bus_i>154</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+115 kV</baseKV>
				<Vm>+1.02989 pu.kV</Vm>
				<Va>-4.0766 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>154</id>
				<rank>1</rank>
				<latitude>38N56:9.89</latitude>
				<longitude>121W27:50.37</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3926</name>
				<bus_i>155</bus_i>
				<S>+229.639-81.5565i MVA</S>
				<type>PQREF</type>
				<Pd>+229.639 MW</Pd>
				<Qd>-81.5565 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+115 kV</baseKV>
				<Vm>+0.99786 pu.kV</Vm>
				<Va>-19.5525 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>155</id>
				<rank>2</rank>
				<latitude>40N48:29.30</latitude>
				<longitude>121W56:12.34</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3931</name>
				<bus_i>156</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.07066 pu.kV</Vm>
				<Va>+1.8629 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>156</id>
				<rank>2</rank>
				<latitude>36N44:15.37</latitude>
				<longitude>121W43:58.07</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3932</name>
				<bus_i>157</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+0.99876 pu.kV</Vm>
				<Va>-1.8746 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>157</id>
				<rank>2</rank>
				<latitude>37N42:44.89</latitude>
				<longitude>121W33:55.02</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_3933</name>
				<bus_i>158</bus_i>
				<S>+0+0i MVA</S>
				<type>REF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.02 pu.kV</Vm>
				<Va>+0 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>158</id>
				<rank>1</rank>
				<latitude>42N0:16.93</latitude>
				<longitude>121W19:4.99</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_4001</name>
				<bus_i>159</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.08 pu.kV</Vm>
				<Va>-5.9328 deg</Va>
				<zone>11</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>159</id>
				<rank>1</rank>
				<latitude>43N0:57.91</latitude>
				<longitude>120W57:13.30</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_4002</name>
				<bus_i>160</bus_i>
				<S>+171.773-11.1448i MVA</S>
				<type>PQREF</type>
				<Pd>+171.773 MW</Pd>
				<Qd>-11.1448 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.1141 pu.kV</Vm>
				<Va>-3.7122 deg</Va>
				<zone>11</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>160</id>
				<rank>0</rank>
				<latitude>43N46:2.42</latitude>
				<longitude>118W47:52.23</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_4003</name>
				<bus_i>161</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.12835 pu.kV</Vm>
				<Va>+4.1039 deg</Va>
				<zone>11</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>161</id>
				<rank>1</rank>
				<latitude>44N28:52.06</latitude>
				<longitude>121W0:55.51</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_4004</name>
				<bus_i>162</bus_i>
				<S>+271.964-27.2454i MVA</S>
				<type>PQREF</type>
				<Pd>+271.964 MW</Pd>
				<Qd>-27.2454 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.10132 pu.kV</Vm>
				<Va>-5.7208 deg</Va>
				<zone>11</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>162</id>
				<rank>1</rank>
				<latitude>45N40:40.15</latitude>
				<longitude>120W44:0.79</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_4005</name>
				<bus_i>163</bus_i>
				<S>+478.028-44.7031i MVA</S>
				<type>PQREF</type>
				<Pd>+478.028 MW</Pd>
				<Qd>-44.7031 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.08 pu.kV</Vm>
				<Va>-5.3425 deg</Va>
				<zone>11</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>163</id>
				<rank>0</rank>
				<latitude>45N36:23.90</latitude>
				<longitude>121W6:56.10</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_4006</name>
				<bus_i>164</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.07594 pu.kV</Vm>
				<Va>-8.9606 deg</Va>
				<zone>11</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>164</id>
				<rank>0</rank>
				<latitude>45N35:41.13</latitude>
				<longitude>121W6:48.91</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_4007</name>
				<bus_i>165</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.07595 pu.kV</Vm>
				<Va>-9.1337 deg</Va>
				<zone>11</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>165</id>
				<rank>1</rank>
				<latitude>42N0:16.93</latitude>
				<longitude>121W19:4.99</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_4008</name>
				<bus_i>166</bus_i>
				<S>+283.484-40.422i MVA</S>
				<type>PQREF</type>
				<Pd>+283.484 MW</Pd>
				<Qd>-40.422 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+345 kV</baseKV>
				<Vm>+1.08013 pu.kV</Vm>
				<Va>-8.1151 deg</Va>
				<zone>11</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>166</id>
				<rank>1</rank>
				<latitude>45N36:23.90</latitude>
				<longitude>121W6:56.10</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_4009</name>
				<bus_i>167</bus_i>
				<S>+2164.91-437.864i MVA</S>
				<type>PQREF</type>
				<Pd>+2164.91 MW</Pd>
				<Qd>-437.864 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.08 pu.kV</Vm>
				<Va>-11.4341 deg</Va>
				<zone>11</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>167</id>
				<rank>1</rank>
				<latitude>45N35:41.13</latitude>
				<longitude>121W6:48.91</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_4010</name>
				<bus_i>168</bus_i>
				<S>+3068.29-634.006i MVA</S>
				<type>PQREF</type>
				<Pd>+3068.29 MW</Pd>
				<Qd>-634.006 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.07871 pu.kV</Vm>
				<Va>-11.6748 deg</Va>
				<zone>11</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>168</id>
				<rank>2</rank>
				<latitude>42N0:16.93</latitude>
				<longitude>121W19:4.99</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_4031</name>
				<bus_i>169</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.07685 pu.kV</Vm>
				<Va>-5.5496 deg</Va>
				<zone>11</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>169</id>
				<rank>2</rank>
				<latitude>45N40:40.15</latitude>
				<longitude>120W44:0.79</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_4035</name>
				<bus_i>170</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.07767 pu.kV</Vm>
				<Va>-4.7798 deg</Va>
				<zone>11</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>170</id>
				<rank>2</rank>
				<latitude>45N36:23.90</latitude>
				<longitude>121W6:56.10</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_4039</name>
				<bus_i>171</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.08393 pu.kV</Vm>
				<Va>-10.8846 deg</Va>
				<zone>13</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>171</id>
				<rank>0</rank>
				<latitude>42N0:16.93</latitude>
				<longitude>121W19:4.99</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_4090</name>
				<bus_i>172</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.11068 pu.kV</Vm>
				<Va>-4.0346 deg</Va>
				<zone>11</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>172</id>
				<rank>0</rank>
				<latitude>44N28:52.06</latitude>
				<longitude>121W0:55.51</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_4091</name>
				<bus_i>173</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.11061 pu.kV</Vm>
				<Va>-4.8922 deg</Va>
				<zone>11</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>173</id>
				<rank>0</rank>
				<latitude>44N28:52.06</latitude>
				<longitude>121W0:55.51</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_4092</name>
				<bus_i>174</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.09408 pu.kV</Vm>
				<Va>-5.9281 deg</Va>
				<zone>11</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>174</id>
				<rank>0</rank>
				<latitude>44N28:52.06</latitude>
				<longitude>121W0:55.51</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_4093</name>
				<bus_i>175</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.0923 pu.kV</Vm>
				<Va>-5.9578 deg</Va>
				<zone>11</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>175</id>
				<rank>0</rank>
				<latitude>44N28:52.06</latitude>
				<longitude>121W0:55.51</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_4094</name>
				<bus_i>176</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.10593 pu.kV</Vm>
				<Va>-5.7326 deg</Va>
				<zone>11</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>176</id>
				<rank>0</rank>
				<latitude>44N28:52.06</latitude>
				<longitude>121W0:55.51</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_4095</name>
				<bus_i>177</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.09241 pu.kV</Vm>
				<Va>-5.9401 deg</Va>
				<zone>11</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>177</id>
				<rank>0</rank>
				<latitude>44N28:52.06</latitude>
				<longitude>121W0:55.51</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_4096</name>
				<bus_i>178</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.09042 pu.kV</Vm>
				<Va>-5.9721 deg</Va>
				<zone>11</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>178</id>
				<rank>0</rank>
				<latitude>44N28:52.06</latitude>
				<longitude>121W0:55.51</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_4097</name>
				<bus_i>179</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.10568 pu.kV</Vm>
				<Va>-5.7303 deg</Va>
				<zone>11</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>179</id>
				<rank>1</rank>
				<latitude>47N56:52.41</latitude>
				<longitude>118W59:45.80</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_4101</name>
				<bus_i>180</bus_i>
				<S>+975.849+194.419i MVA</S>
				<type>PQREF</type>
				<Pd>+975.849 MW</Pd>
				<Qd>+194.419 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.128 pu.kV</Vm>
				<Va>+11.2675 deg</Va>
				<zone>13</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>180</id>
				<rank>1</rank>
				<latitude>46N40:9.81</latitude>
				<longitude>119W34:24.03</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_4102</name>
				<bus_i>181</bus_i>
				<S>+479.478+33.5259i MVA</S>
				<type>PQREF</type>
				<Pd>+479.478 MW</Pd>
				<Qd>+33.5259 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.096 pu.kV</Vm>
				<Va>+3.9997 deg</Va>
				<zone>13</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>181</id>
				<rank>1</rank>
				<latitude>47N44:46.87</latitude>
				<longitude>117W22:25.46</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_4103</name>
				<bus_i>182</bus_i>
				<S>+11.6535-0.761607i MVA</S>
				<type>PQREF</type>
				<Pd>+11.6535 MW</Pd>
				<Qd>-0.761607 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.08083 pu.kV</Vm>
				<Va>-3.7392 deg</Va>
				<zone>13</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>182</id>
				<rank>1</rank>
				<latitude>47N44:46.87</latitude>
				<longitude>117W22:25.46</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_4104</name>
				<bus_i>183</bus_i>
				<S>+2467.02-647.51i MVA</S>
				<type>PQREF</type>
				<Pd>+2467.02 MW</Pd>
				<Qd>-647.51 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.05179 pu.kV</Vm>
				<Va>-14.7065 deg</Va>
				<zone>13</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>183</id>
				<rank>2</rank>
				<latitude>47N56:52.41</latitude>
				<longitude>118W59:45.80</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_4131</name>
				<bus_i>184</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.13099 pu.kV</Vm>
				<Va>+13.1595 deg</Va>
				<zone>13</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>184</id>
				<rank>2</rank>
				<latitude>46N40:9.81</latitude>
				<longitude>119W34:24.03</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_4132</name>
				<bus_i>185</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.09651 pu.kV</Vm>
				<Va>+5.6353 deg</Va>
				<zone>13</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>185</id>
				<rank>1</rank>
				<latitude>48N13:21.94</latitude>
				<longitude>121W50:14.85</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_4201</name>
				<bus_i>186</bus_i>
				<S>+5747.99+410.843i MVA</S>
				<type>PQREF</type>
				<Pd>+5747.99 MW</Pd>
				<Qd>+410.843 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.12 pu.kV</Vm>
				<Va>+4.0883 deg</Va>
				<zone>13</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>186</id>
				<rank>1</rank>
				<latitude>47N3:55.31</latitude>
				<longitude>121W46:47.49</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_4202</name>
				<bus_i>187</bus_i>
				<S>+4511.08-653.997i MVA</S>
				<type>PQREF</type>
				<Pd>+4511.08 MW</Pd>
				<Qd>-653.997 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.06 pu.kV</Vm>
				<Va>-8.249 deg</Va>
				<zone>13</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>187</id>
				<rank>1</rank>
				<latitude>44N3:5.95</latitude>
				<longitude>123W5:28.11</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_4203</name>
				<bus_i>188</bus_i>
				<S>+4345.74-884.058i MVA</S>
				<type>PQREF</type>
				<Pd>+4345.74 MW</Pd>
				<Qd>-884.058 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.02932 pu.kV</Vm>
				<Va>-11.4988 deg</Va>
				<zone>13</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>188</id>
				<rank>1</rank>
				<latitude>42N21:32.02</latitude>
				<longitude>122W45:36.62</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_4204</name>
				<bus_i>189</bus_i>
				<S>+999.209-135.635i MVA</S>
				<type>PQREF</type>
				<Pd>+999.209 MW</Pd>
				<Qd>-135.635 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.06186 pu.kV</Vm>
				<Va>-7.7302 deg</Va>
				<zone>13</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>189</id>
				<rank>2</rank>
				<latitude>48N13:21.94</latitude>
				<longitude>121W50:14.85</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_4231</name>
				<bus_i>190</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.12632 pu.kV</Vm>
				<Va>+5.0125 deg</Va>
				<zone>13</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>190</id>
				<rank>2</rank>
				<latitude>47N3:55.31</latitude>
				<longitude>121W46:47.49</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_4232</name>
				<bus_i>191</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.05994 pu.kV</Vm>
				<Va>-8.0228 deg</Va>
				<zone>13</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>191</id>
				<rank>1</rank>
				<latitude>49N25:47.95</latitude>
				<longitude>122W18:13.40</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_5001</name>
				<bus_i>192</bus_i>
				<S>+7535.81-760.173i MVA</S>
				<type>PQREF</type>
				<Pd>+7535.81 MW</Pd>
				<Qd>-760.173 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.05 pu.kV</Vm>
				<Va>-5.7602 deg</Va>
				<zone>4</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>192</id>
				<rank>1</rank>
				<latitude>49N25:47.95</latitude>
				<longitude>122W18:13.40</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_5002</name>
				<bus_i>193</bus_i>
				<S>+8937.4-1093.01i MVA</S>
				<type>PQREF</type>
				<Pd>+8937.4 MW</Pd>
				<Qd>-1093.01 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.055 pu.kV</Vm>
				<Va>-6.9724 deg</Va>
				<zone>1</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>193</id>
				<rank>1</rank>
				<latitude>49N41:13.08</latitude>
				<longitude>117W26:17.52</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_5003</name>
				<bus_i>194</bus_i>
				<S>+610.598-112.606i MVA</S>
				<type>PQREF</type>
				<Pd>+610.598 MW</Pd>
				<Qd>-112.606 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.05368 pu.kV</Vm>
				<Va>-10.449 deg</Va>
				<zone>1</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>194</id>
				<rank>0</rank>
				<latitude>49N41:13.08</latitude>
				<longitude>117W26:17.52</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_5004</name>
				<bus_i>195</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.08678 pu.kV</Vm>
				<Va>-12.6232 deg</Va>
				<zone>4</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>195</id>
				<rank>2</rank>
				<latitude>49N25:47.95</latitude>
				<longitude>122W18:13.40</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_5031</name>
				<bus_i>196</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.05458 pu.kV</Vm>
				<Va>-4.0013 deg</Va>
				<zone>4</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>196</id>
				<rank>2</rank>
				<latitude>49N25:47.95</latitude>
				<longitude>122W18:13.40</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_5032</name>
				<bus_i>197</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.0614 pu.kV</Vm>
				<Va>-4.5562 deg</Va>
				<zone>1</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>197</id>
				<rank>0</rank>
				<latitude>42N53:20.35</latitude>
				<longitude>114W11:57.40</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_6101</name>
				<bus_i>198</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.0662 pu.kV</Vm>
				<Va>+13.9305 deg</Va>
				<zone>6</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>198</id>
				<rank>1</rank>
				<latitude>42N53:20.35</latitude>
				<longitude>114W11:57.40</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_6102</name>
				<bus_i>199</bus_i>
				<S>+1008.69+302.747i MVA</S>
				<type>PQREF</type>
				<Pd>+1008.69 MW</Pd>
				<Qd>+302.747 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+345 kV</baseKV>
				<Vm>+1.03 pu.kV</Vm>
				<Va>+16.7065 deg</Va>
				<zone>6</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>199</id>
				<rank>1</rank>
				<latitude>42N50:7.62</latitude>
				<longitude>113W20:55.03</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_6103</name>
				<bus_i>200</bus_i>
				<S>+379.278+100.816i MVA</S>
				<type>PQREF</type>
				<Pd>+379.278 MW</Pd>
				<Qd>+100.816 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+345 kV</baseKV>
				<Vm>+1.01551 pu.kV</Vm>
				<Va>+14.8856 deg</Va>
				<zone>6</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>200</id>
				<rank>1</rank>
				<latitude>42N50:7.62</latitude>
				<longitude>113W20:55.03</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_6104</name>
				<bus_i>201</bus_i>
				<S>+1698.23+79.3766i MVA</S>
				<type>PQREF</type>
				<Pd>+1698.23 MW</Pd>
				<Qd>+79.3766 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.00976 pu.kV</Vm>
				<Va>+2.6761 deg</Va>
				<zone>6</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>201</id>
				<rank>2</rank>
				<latitude>42N53:20.35</latitude>
				<longitude>114W11:57.40</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_6132</name>
				<bus_i>202</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.02575 pu.kV</Vm>
				<Va>+17.7272 deg</Va>
				<zone>6</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>202</id>
				<rank>1</rank>
				<latitude>45N41:22.11</latitude>
				<longitude>106W33:8.36</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_6201</name>
				<bus_i>203</bus_i>
				<S>+204.123+26.3756i MVA</S>
				<type>PQREF</type>
				<Pd>+204.123 MW</Pd>
				<Qd>+26.3756 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.06 pu.kV</Vm>
				<Va>+7.3626 deg</Va>
				<zone>8</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>203</id>
				<rank>1</rank>
				<latitude>46N30:57.27</latitude>
				<longitude>112W52:42.18</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_6202</name>
				<bus_i>204</bus_i>
				<S>+88.9244+4.24367i MVA</S>
				<type>PQREF</type>
				<Pd>+88.9244 MW</Pd>
				<Qd>+4.24367 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.09477 pu.kV</Vm>
				<Va>+2.7322 deg</Va>
				<zone>8</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>204</id>
				<rank>1</rank>
				<latitude>45N41:22.11</latitude>
				<longitude>106W33:8.36</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_6203</name>
				<bus_i>205</bus_i>
				<S>+608.834+68.9708i MVA</S>
				<type>PQREF</type>
				<Pd>+608.834 MW</Pd>
				<Qd>+68.9708 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.00572 pu.kV</Vm>
				<Va>+6.4631 deg</Va>
				<zone>8</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>205</id>
				<rank>1</rank>
				<latitude>46N30:57.27</latitude>
				<longitude>112W52:42.18</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_6204</name>
				<bus_i>206</bus_i>
				<S>+701.032+38.2709i MVA</S>
				<type>PQREF</type>
				<Pd>+701.032 MW</Pd>
				<Qd>+38.2709 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.05172 pu.kV</Vm>
				<Va>+3.1248 deg</Va>
				<zone>8</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>206</id>
				<rank>1</rank>
				<latitude>47N25:58.71</latitude>
				<longitude>111W15:38.58</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_6205</name>
				<bus_i>207</bus_i>
				<S>+476.739+110.081i MVA</S>
				<type>PQREF</type>
				<Pd>+476.739 MW</Pd>
				<Qd>+110.081 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.05 pu.kV</Vm>
				<Va>+13.0019 deg</Va>
				<zone>8</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>207</id>
				<rank>2</rank>
				<latitude>45N41:22.11</latitude>
				<longitude>106W33:8.36</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_6231</name>
				<bus_i>208</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.05917 pu.kV</Vm>
				<Va>+7.5999 deg</Va>
				<zone>8</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>208</id>
				<rank>2</rank>
				<latitude>47N25:58.71</latitude>
				<longitude>111W15:38.58</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_6235</name>
				<bus_i>209</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.05069 pu.kV</Vm>
				<Va>+13.3683 deg</Va>
				<zone>8</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>209</id>
				<rank>1</rank>
				<latitude>42N5:1.93</latitude>
				<longitude>108W31:47.08</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_6301</name>
				<bus_i>210</bus_i>
				<S>+497.133+144.337i MVA</S>
				<type>PQREF</type>
				<Pd>+497.133 MW</Pd>
				<Qd>+144.337 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+345 kV</baseKV>
				<Vm>+1.01772 pu.kV</Vm>
				<Va>+16.19 deg</Va>
				<zone>14</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>210</id>
				<rank>1</rank>
				<latitude>41N23:0.13</latitude>
				<longitude>105W34:2.09</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_6302</name>
				<bus_i>211</bus_i>
				<S>+500.946-316.403i MVA</S>
				<type>PQREF</type>
				<Pd>+500.946 MW</Pd>
				<Qd>-316.403 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+345 kV</baseKV>
				<Vm>+1.00694 pu.kV</Vm>
				<Va>-32.2769 deg</Va>
				<zone>14</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>211</id>
				<rank>1</rank>
				<latitude>42N5:1.93</latitude>
				<longitude>108W31:47.08</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_6303</name>
				<bus_i>212</bus_i>
				<S>+649.576+368.057i MVA</S>
				<type>PQREF</type>
				<Pd>+649.576 MW</Pd>
				<Qd>+368.057 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.03 pu.kV</Vm>
				<Va>+29.5363 deg</Va>
				<zone>14</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>212</id>
				<rank>1</rank>
				<latitude>41N23:0.13</latitude>
				<longitude>105W34:2.09</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_6304</name>
				<bus_i>213</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+0.99528 pu.kV</Vm>
				<Va>-19.7357 deg</Va>
				<zone>14</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>213</id>
				<rank>1</rank>
				<latitude>41N49:36.79</latitude>
				<longitude>110W38:40.60</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_6305</name>
				<bus_i>214</bus_i>
				<S>+52.1639+30.1142i MVA</S>
				<type>PQREF</type>
				<Pd>+52.1639 MW</Pd>
				<Qd>+30.1142 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.06 pu.kV</Vm>
				<Va>+29.9977 deg</Va>
				<zone>14</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>214</id>
				<rank>2</rank>
				<latitude>42N5:1.93</latitude>
				<longitude>108W31:47.08</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_6333</name>
				<bus_i>215</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.03304 pu.kV</Vm>
				<Va>+30.548 deg</Va>
				<zone>14</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>215</id>
				<rank>2</rank>
				<latitude>41N49:36.79</latitude>
				<longitude>110W38:40.60</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_6335</name>
				<bus_i>216</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.06359 pu.kV</Vm>
				<Va>+30.7165 deg</Va>
				<zone>14</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>216</id>
				<rank>1</rank>
				<latitude>39N29:57.61</latitude>
				<longitude>119W11:17.43</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_6401</name>
				<bus_i>217</bus_i>
				<S>+1649.61-572.769i MVA</S>
				<type>PQREF</type>
				<Pd>+1649.61 MW</Pd>
				<Qd>-572.769 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>1</area>
				<baseKV>+345 kV</baseKV>
				<Vm>+1.07236 pu.kV</Vm>
				<Va>-19.1477 deg</Va>
				<zone>9</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>217</id>
				<rank>1</rank>
				<latitude>39N31:38.00</latitude>
				<longitude>119W49:19.00</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_6402</name>
				<bus_i>218</bus_i>
				<S>+261.92-100.571i MVA</S>
				<type>PQREF</type>
				<Pd>+261.92 MW</Pd>
				<Qd>-100.571 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>1</area>
				<baseKV>+115 kV</baseKV>
				<Vm>+1.03585 pu.kV</Vm>
				<Va>-21.0055 deg</Va>
				<zone>9</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>218</id>
				<rank>1</rank>
				<latitude>41N10:58.10</latitude>
				<longitude>116W57:16.05</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_6403</name>
				<bus_i>219</bus_i>
				<S>+2.1924+0.153904i MVA</S>
				<type>PQREF</type>
				<Pd>+2.1924 MW</Pd>
				<Qd>+0.153904 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>1</area>
				<baseKV>+345 kV</baseKV>
				<Vm>+1.11 pu.kV</Vm>
				<Va>+4.0155 deg</Va>
				<zone>9</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>219</id>
				<rank>1</rank>
				<latitude>39N28:36.70</latitude>
				<longitude>114W42:26.46</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_6404</name>
				<bus_i>220</bus_i>
				<S>+29.6759-2.11502i MVA</S>
				<type>PQREF</type>
				<Pd>+29.6759 MW</Pd>
				<Qd>-2.11502 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>1</area>
				<baseKV>+345 kV</baseKV>
				<Vm>+1.08194 pu.kV</Vm>
				<Va>-4.0766 deg</Va>
				<zone>9</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>220</id>
				<rank>2</rank>
				<latitude>41N10:58.10</latitude>
				<longitude>116W57:16.05</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_6433</name>
				<bus_i>221</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>1</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.11115 pu.kV</Vm>
				<Va>+4.3221 deg</Va>
				<zone>9</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>221</id>
				<rank>1</rank>
				<latitude>41N26:20.69</latitude>
				<longitude>112W0:24.87</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_6501</name>
				<bus_i>222</bus_i>
				<S>+197.326-1.46063i MVA</S>
				<type>PQREF</type>
				<Pd>+197.326 MW</Pd>
				<Qd>-1.46063 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+345 kV</baseKV>
				<Vm>+1.02227 pu.kV</Vm>
				<Va>-0.4241 deg</Va>
				<zone>12</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>222</id>
				<rank>1</rank>
				<latitude>40N25:23.39</latitude>
				<longitude>112W0:28.80</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_6502</name>
				<bus_i>223</bus_i>
				<S>+1570.1-32.3572i MVA</S>
				<type>PQREF</type>
				<Pd>+1570.1 MW</Pd>
				<Qd>-32.3572 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+345 kV</baseKV>
				<Vm>+1.02021 pu.kV</Vm>
				<Va>-1.1806 deg</Va>
				<zone>12</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>223</id>
				<rank>1</rank>
				<latitude>40N1:49.00</latitude>
				<longitude>109W11:18.00</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_6503</name>
				<bus_i>224</bus_i>
				<S>+434.149+78.2989i MVA</S>
				<type>PQREF</type>
				<Pd>+434.149 MW</Pd>
				<Qd>+78.2989 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+345 kV</baseKV>
				<Vm>+1.065 pu.kV</Vm>
				<Va>+10.2234 deg</Va>
				<zone>12</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>224</id>
				<rank>1</rank>
				<latitude>39N52:7.09</latitude>
				<longitude>111W58:37.79</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_6504</name>
				<bus_i>225</bus_i>
				<S>+300.343-6.18853i MVA</S>
				<type>PQREF</type>
				<Pd>+300.343 MW</Pd>
				<Qd>-6.18853 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+345 kV</baseKV>
				<Vm>+1.02275 pu.kV</Vm>
				<Va>-1.1804 deg</Va>
				<zone>12</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>225</id>
				<rank>1</rank>
				<latitude>37N52:14.69</latitude>
				<longitude>109W18:52.05</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_6505</name>
				<bus_i>226</bus_i>
				<S>+6.93939+1.08064i MVA</S>
				<type>PQREF</type>
				<Pd>+6.93939 MW</Pd>
				<Qd>+1.08064 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+345 kV</baseKV>
				<Vm>+1.0714 pu.kV</Vm>
				<Va>+8.8513 deg</Va>
				<zone>12</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>226</id>
				<rank>0</rank>
				<latitude>37N52:14.69</latitude>
				<longitude>109W18:52.05</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_6506</name>
				<bus_i>227</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+345 kV</baseKV>
				<Vm>+1.05902 pu.kV</Vm>
				<Va>+8.6263 deg</Va>
				<zone>12</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>227</id>
				<rank>1</rank>
				<latitude>38N53:13.59</latitude>
				<longitude>111W55:3.64</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_6507</name>
				<bus_i>228</bus_i>
				<S>+554.915+2.8029i MVA</S>
				<type>PQREF</type>
				<Pd>+554.915 MW</Pd>
				<Qd>+2.8029 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+345 kV</baseKV>
				<Vm>+1.05132 pu.kV</Vm>
				<Va>+0.2894 deg</Va>
				<zone>12</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>228</id>
				<rank>1</rank>
				<latitude>40N3:10.96</latitude>
				<longitude>111W23:39.11</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_6508</name>
				<bus_i>229</bus_i>
				<S>+132.579+3.55902i MVA</S>
				<type>PQREF</type>
				<Pd>+132.579 MW</Pd>
				<Qd>+3.55902 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+345 kV</baseKV>
				<Vm>+1.02819 pu.kV</Vm>
				<Va>+1.5377 deg</Va>
				<zone>12</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>229</id>
				<rank>1</rank>
				<latitude>40N46:22.20</latitude>
				<longitude>111W50:46.65</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_6509</name>
				<bus_i>230</bus_i>
				<S>+8.67119-0.175852i MVA</S>
				<type>PQREF</type>
				<Pd>+8.67119 MW</Pd>
				<Qd>-0.175852 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+345 kV</baseKV>
				<Vm>+1.02095 pu.kV</Vm>
				<Va>-1.1618 deg</Va>
				<zone>12</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>230</id>
				<rank>1</rank>
				<latitude>41N26:20.69</latitude>
				<longitude>112W0:24.87</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_6510</name>
				<bus_i>231</bus_i>
				<S>+1949.19+11.4886i MVA</S>
				<type>PQREF</type>
				<Pd>+1949.19 MW</Pd>
				<Qd>+11.4886 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+0.98849 pu.kV</Vm>
				<Va>+0.3377 deg</Va>
				<zone>12</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>231</id>
				<rank>2</rank>
				<latitude>40N1:49.00</latitude>
				<longitude>109W11:18.00</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_6533</name>
				<bus_i>232</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.06644 pu.kV</Vm>
				<Va>+11.0672 deg</Va>
				<zone>12</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>232</id>
				<rank>1</rank>
				<latitude>38N32:33.34</latitude>
				<longitude>104W39:38.25</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_7001</name>
				<bus_i>233</bus_i>
				<S>+5815.98-3897.09i MVA</S>
				<type>PQREF</type>
				<Pd>+5815.98 MW</Pd>
				<Qd>-3897.09 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+345 kV</baseKV>
				<Vm>+1.02 pu.kV</Vm>
				<Va>-33.8246 deg</Va>
				<zone>5</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>233</id>
				<rank>1</rank>
				<latitude>40N31:18.51</latitude>
				<longitude>107W30:23.95</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_7002</name>
				<bus_i>234</bus_i>
				<S>+2197.44-1303.24i MVA</S>
				<type>PQREF</type>
				<Pd>+2197.44 MW</Pd>
				<Qd>-1303.24 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+345 kV</baseKV>
				<Vm>+1.015 pu.kV</Vm>
				<Va>-30.6709 deg</Va>
				<zone>5</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>234</id>
				<rank>2</rank>
				<latitude>38N32:33.34</latitude>
				<longitude>104W39:38.25</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_7031</name>
				<bus_i>235</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.02618 pu.kV</Vm>
				<Va>-32.574 deg</Va>
				<zone>5</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>235</id>
				<rank>2</rank>
				<latitude>40N31:18.51</latitude>
				<longitude>107W30:23.95</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_7032</name>
				<bus_i>236</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>3</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.01535 pu.kV</Vm>
				<Va>-29.9099 deg</Va>
				<zone>5</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>236</id>
				<rank>0</rank>
				<latitude>40N22:55.30</latitude>
				<longitude>122W23:4.46</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_8001</name>
				<bus_i>237</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.06479 pu.kV</Vm>
				<Va>-6.0412 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>237</id>
				<rank>0</rank>
				<latitude>37N44:51.07</latitude>
				<longitude>121W24:59.21</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_8002</name>
				<bus_i>238</bus_i>
				<S>+0+0i MVA</S>
				<type>PQREF</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+500 kV</baseKV>
				<Vm>+1.04198 pu.kV</Vm>
				<Va>-7.7367 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>238</id>
				<rank>1</rank>
				<latitude>40N23:51.76</latitude>
				<longitude>122W15:54.41</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_8003</name>
				<bus_i>239</bus_i>
				<S>+586.321-35.6618i MVA</S>
				<type>PQREF</type>
				<Pd>+586.321 MW</Pd>
				<Qd>-35.6618 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.075 pu.kV</Vm>
				<Va>-3.4806 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>239</id>
				<rank>1</rank>
				<latitude>38N20:41.36</latitude>
				<longitude>121W7:22.82</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_8004</name>
				<bus_i>240</bus_i>
				<S>+3337.94-692.915i MVA</S>
				<type>PQREF</type>
				<Pd>+3337.94 MW</Pd>
				<Qd>-692.915 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1 pu.kV</Vm>
				<Va>-11.7273 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>240</id>
				<rank>1</rank>
				<latitude>37N44:51.07</latitude>
				<longitude>121W24:59.21</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_8005</name>
				<bus_i>241</bus_i>
				<S>+1183.66-282.368i MVA</S>
				<type>PQREF</type>
				<Pd>+1183.66 MW</Pd>
				<Qd>-282.368 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+230 kV</baseKV>
				<Vm>+1.00301 pu.kV</Vm>
				<Va>-13.4174 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>241</id>
				<rank>2</rank>
				<latitude>40N23:51.76</latitude>
				<longitude>122W15:54.41</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_8033</name>
				<bus_i>242</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.07619 pu.kV</Vm>
				<Va>-3.1879 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
			<bus>
				<id>242</id>
				<rank>2</rank>
				<latitude>38N20:41.36</latitude>
				<longitude>121W7:22.82</longitude>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_N_8034</name>
				<bus_i>243</bus_i>
				<S>+0+0i MVA</S>
				<type>PV</type>
				<Pd>+0 MW</Pd>
				<Qd>+0 MVAr</Qd>
				<Gs>+5.18769e-322 MW</Gs>
				<Bs>+0 MVAr</Bs>
				<area>2</area>
				<baseKV>+20 kV</baseKV>
				<Vm>+1.00225 pu.kV</Vm>
				<Va>-10.7632 deg</Va>
				<zone>2</zone>
				<Vmax>+1.2 pu.kV</Vmax>
				<Vmin>+0.8 pu.kV</Vmin>
				<lam_P>+0</lam_P>
				<lam_Q>+0</lam_Q>
				<mu_Vmax>+0</mu_Vmax>
				<mu_Vmin>+0</mu_Vmin>
				<weather_resolution>+3600 s</weather_resolution>
				<Sn>+0 W/m^2</Sn>
				<Sh>+0 W/m^2</Sh>
				<Sg>+0 W/m^2</Sg>
				<Wd>+0 deg</Wd>
				<Ws>+0 m/2</Ws>
				<Td>+0 degC</Td>
				<Tw>+0 degC</Tw>
				<RH>+0 %</RH>
				<PW>+0 in</PW>
				<HI>+0 degF</HI>
			</bus>
		</bus_list>
		<branch_list>
			<branch>
				<id>674</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_1001_1201_0</name>
				<from>wecc240_psse_N_1001</from>
				<to>wecc240_psse_N_1201</to>
				<fbus>1</fbus>
				<tbus>10</tbus>
				<r>+0.00177 pu.Ohm</r>
				<x>+0.03169 pu.Ohm</x>
				<b>+3.3446 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>675</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_1001_1202_0</name>
				<from>wecc240_psse_N_1001</from>
				<to>wecc240_psse_N_1202</to>
				<fbus>1</fbus>
				<tbus>11</tbus>
				<r>+0.0108 pu.Ohm</r>
				<x>+0.0965 pu.Ohm</x>
				<b>+0.3296 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>676</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_1002_1004_0</name>
				<from>wecc240_psse_N_1002</from>
				<to>wecc240_psse_N_1004</to>
				<fbus>2</fbus>
				<tbus>4</tbus>
				<r>+0.0005 pu.Ohm</r>
				<x>+0.0053 pu.Ohm</x>
				<b>+0.0882 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>677</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_1002_1102_0</name>
				<from>wecc240_psse_N_1002</from>
				<to>wecc240_psse_N_1102</to>
				<fbus>2</fbus>
				<tbus>8</tbus>
				<r>+0.00179 pu.Ohm</r>
				<x>+0.01988 pu.Ohm</x>
				<b>+2.576 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>678</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_1002_1102_1</name>
				<from>wecc240_psse_N_1002</from>
				<to>wecc240_psse_N_1102</to>
				<fbus>2</fbus>
				<tbus>8</tbus>
				<r>+0.00179 pu.Ohm</r>
				<x>+0.01988 pu.Ohm</x>
				<b>+2.576 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>679</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_1002_6506_0</name>
				<from>wecc240_psse_N_1002</from>
				<to>wecc240_psse_N_6506</to>
				<fbus>2</fbus>
				<tbus>227</tbus>
				<r>+0.0048 pu.Ohm</r>
				<x>+0.0436 pu.Ohm</x>
				<b>+0.7078 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>680</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_1004_7001_0</name>
				<from>wecc240_psse_N_1004</from>
				<to>wecc240_psse_N_7001</to>
				<fbus>4</fbus>
				<tbus>233</tbus>
				<r>+0.00811 pu.Ohm</r>
				<x>+0.1369 pu.Ohm</x>
				<b>+2.4348 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>681</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_1004_7002_0</name>
				<from>wecc240_psse_N_1004</from>
				<to>wecc240_psse_N_7002</to>
				<fbus>4</fbus>
				<tbus>234</tbus>
				<r>+0.00977 pu.Ohm</r>
				<x>+0.11 pu.Ohm</x>
				<b>+2 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>682</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_1101_1401_0</name>
				<from>wecc240_psse_N_1101</from>
				<to>wecc240_psse_N_1401</to>
				<fbus>7</fbus>
				<tbus>18</tbus>
				<r>+0.0028 pu.Ohm</r>
				<x>+0.0211 pu.Ohm</x>
				<b>+1.0194 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>683</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_1101_1401_1</name>
				<from>wecc240_psse_N_1101</from>
				<to>wecc240_psse_N_1401</to>
				<fbus>7</fbus>
				<tbus>18</tbus>
				<r>+0.0028 pu.Ohm</r>
				<x>+0.0211 pu.Ohm</x>
				<b>+1.0194 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>684</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_1201_1202_0</name>
				<from>wecc240_psse_N_1201</from>
				<to>wecc240_psse_N_1202</to>
				<fbus>10</fbus>
				<tbus>11</tbus>
				<r>+0.00077 pu.Ohm</r>
				<x>+0.00536 pu.Ohm</x>
				<b>+1.39842 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>685</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_1201_1402_0</name>
				<from>wecc240_psse_N_1201</from>
				<to>wecc240_psse_N_1402</to>
				<fbus>10</fbus>
				<tbus>19</tbus>
				<r>+0.00179 pu.Ohm</r>
				<x>+0.02592 pu.Ohm</x>
				<b>+3.3922 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>686</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_1201_2901_0</name>
				<from>wecc240_psse_N_1201</from>
				<to>wecc240_psse_N_2901</to>
				<fbus>10</fbus>
				<tbus>80</tbus>
				<r>+0.00207 pu.Ohm</r>
				<x>+0.01369 pu.Ohm</x>
				<b>+3.9516 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>687</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_1202_1302_0</name>
				<from>wecc240_psse_N_1202</from>
				<to>wecc240_psse_N_1302</to>
				<fbus>11</fbus>
				<tbus>14</tbus>
				<r>+0.0028 pu.Ohm</r>
				<x>+0.0211 pu.Ohm</x>
				<b>+1.0194 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>688</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_1202_1402_0</name>
				<from>wecc240_psse_N_1202</from>
				<to>wecc240_psse_N_1402</to>
				<fbus>11</fbus>
				<tbus>19</tbus>
				<r>+0.00241 pu.Ohm</r>
				<x>+0.03489 pu.Ohm</x>
				<b>+4.8656 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>689</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_1301_1302_0</name>
				<from>wecc240_psse_N_1301</from>
				<to>wecc240_psse_N_1302</to>
				<fbus>13</fbus>
				<tbus>14</tbus>
				<r>+0.0028 pu.Ohm</r>
				<x>+0.0211 pu.Ohm</x>
				<b>+1.0194 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>690</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_1301_1402_0</name>
				<from>wecc240_psse_N_1301</from>
				<to>wecc240_psse_N_1402</to>
				<fbus>13</fbus>
				<tbus>19</tbus>
				<r>+0.0028 pu.Ohm</r>
				<x>+0.0211 pu.Ohm</x>
				<b>+1.0194 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>691</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_1301_1402_1</name>
				<from>wecc240_psse_N_1301</from>
				<to>wecc240_psse_N_1402</to>
				<fbus>13</fbus>
				<tbus>19</tbus>
				<r>+0.0062 pu.Ohm</r>
				<x>+0.0673 pu.Ohm</x>
				<b>+1.1156 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>692</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_1301_2603_0</name>
				<from>wecc240_psse_N_1301</from>
				<to>wecc240_psse_N_2603</to>
				<fbus>13</fbus>
				<tbus>56</tbus>
				<r>+0.00179 pu.Ohm</r>
				<x>+0.02524 pu.Ohm</x>
				<b>+0.53546 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>693</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_1301_2901_0</name>
				<from>wecc240_psse_N_1301</from>
				<to>wecc240_psse_N_2901</to>
				<fbus>13</fbus>
				<tbus>80</tbus>
				<r>+0.0108 pu.Ohm</r>
				<x>+0.0965 pu.Ohm</x>
				<b>+0.3296 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>694</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_1303_6507_0</name>
				<from>wecc240_psse_N_1303</from>
				<to>wecc240_psse_N_6507</to>
				<fbus>15</fbus>
				<tbus>228</tbus>
				<r>+0.00811 pu.Ohm</r>
				<x>+0.1369 pu.Ohm</x>
				<b>+1.1156 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>695</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_1401_1402_0</name>
				<from>wecc240_psse_N_1401</from>
				<to>wecc240_psse_N_1402</to>
				<fbus>18</fbus>
				<tbus>19</tbus>
				<r>+0.0004 pu.Ohm</r>
				<x>+0.0096 pu.Ohm</x>
				<b>+0.9038 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>696</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_1401_1402_1</name>
				<from>wecc240_psse_N_1401</from>
				<to>wecc240_psse_N_1402</to>
				<fbus>18</fbus>
				<tbus>19</tbus>
				<r>+0.0004 pu.Ohm</r>
				<x>+0.0096 pu.Ohm</x>
				<b>+0.9038 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>697</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_1401_2301_0</name>
				<from>wecc240_psse_N_1401</from>
				<to>wecc240_psse_N_2301</to>
				<fbus>18</fbus>
				<tbus>30</tbus>
				<r>+0.00259 pu.Ohm</r>
				<x>+0.02967 pu.Ohm</x>
				<b>+2.153 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>698</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_1401_2400_0</name>
				<from>wecc240_psse_N_1401</from>
				<to>wecc240_psse_N_2400</to>
				<fbus>18</fbus>
				<tbus>33</tbus>
				<r>+0.00259 pu.Ohm</r>
				<x>+0.02967 pu.Ohm</x>
				<b>+2.153 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>699</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_1403_2100_0</name>
				<from>wecc240_psse_N_1403</from>
				<to>wecc240_psse_N_2100</to>
				<fbus>20</fbus>
				<tbus>24</tbus>
				<r>+0.00845 pu.Ohm</r>
				<x>+0.07034 pu.Ohm</x>
				<b>+0.15954 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>700</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2000_2202_0</name>
				<from>wecc240_psse_N_2000</from>
				<to>wecc240_psse_N_2202</to>
				<fbus>22</fbus>
				<tbus>27</tbus>
				<r>+0.00138 pu.Ohm</r>
				<x>+0.05399 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>701</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2000_2302_0</name>
				<from>wecc240_psse_N_2000</from>
				<to>wecc240_psse_N_2302</to>
				<fbus>22</fbus>
				<tbus>31</tbus>
				<r>+0.00138 pu.Ohm</r>
				<x>+0.05399 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>702</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2100_2302_0</name>
				<from>wecc240_psse_N_2100</from>
				<to>wecc240_psse_N_2302</to>
				<fbus>24</fbus>
				<tbus>31</tbus>
				<r>+0.00845 pu.Ohm</r>
				<x>+0.07034 pu.Ohm</x>
				<b>+0.15954 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>703</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2201_2301_0</name>
				<from>wecc240_psse_N_2201</from>
				<to>wecc240_psse_N_2301</to>
				<fbus>26</fbus>
				<tbus>30</tbus>
				<r>+0.00179 pu.Ohm</r>
				<x>+0.02524 pu.Ohm</x>
				<b>+2.153 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>704</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2202_2203_0</name>
				<from>wecc240_psse_N_2202</from>
				<to>wecc240_psse_N_2203</to>
				<fbus>27</fbus>
				<tbus>28</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>705</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2202_2203_1</name>
				<from>wecc240_psse_N_2202</from>
				<to>wecc240_psse_N_2203</to>
				<fbus>27</fbus>
				<tbus>28</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>706</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2202_2503_0</name>
				<from>wecc240_psse_N_2202</from>
				<to>wecc240_psse_N_2503</to>
				<fbus>27</fbus>
				<tbus>51</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>707</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2203_2503_0</name>
				<from>wecc240_psse_N_2203</from>
				<to>wecc240_psse_N_2503</to>
				<fbus>28</fbus>
				<tbus>51</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>708</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2203_2503_1</name>
				<from>wecc240_psse_N_2203</from>
				<to>wecc240_psse_N_2503</to>
				<fbus>28</fbus>
				<tbus>51</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>709</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2400_2403_0</name>
				<from>wecc240_psse_N_2400</from>
				<to>wecc240_psse_N_2403</to>
				<fbus>33</fbus>
				<tbus>36</tbus>
				<r>+0.00042 pu.Ohm</r>
				<x>+0.00905 pu.Ohm</x>
				<b>+0.66794 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>710</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2401_2402_0</name>
				<from>wecc240_psse_N_2401</from>
				<to>wecc240_psse_N_2402</to>
				<fbus>34</fbus>
				<tbus>35</tbus>
				<r>+0.00028 pu.Ohm</r>
				<x>+0.00753 pu.Ohm</x>
				<b>+0.51736 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>711</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2401_2402_1</name>
				<from>wecc240_psse_N_2401</from>
				<to>wecc240_psse_N_2402</to>
				<fbus>34</fbus>
				<tbus>35</tbus>
				<r>+0.00035 pu.Ohm</r>
				<x>+0.0075 pu.Ohm</x>
				<b>+0.5536 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>712</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2401_2404_0</name>
				<from>wecc240_psse_N_2401</from>
				<to>wecc240_psse_N_2404</to>
				<fbus>34</fbus>
				<tbus>37</tbus>
				<r>+0.00044 pu.Ohm</r>
				<x>+0.01125 pu.Ohm</x>
				<b>+0.8292 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>713</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2401_2404_1</name>
				<from>wecc240_psse_N_2401</from>
				<to>wecc240_psse_N_2404</to>
				<fbus>34</fbus>
				<tbus>37</tbus>
				<r>+0.00044 pu.Ohm</r>
				<x>+0.01125 pu.Ohm</x>
				<b>+0.8292 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>714</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2401_2501_0</name>
				<from>wecc240_psse_N_2401</from>
				<to>wecc240_psse_N_2501</to>
				<fbus>34</fbus>
				<tbus>49</tbus>
				<r>+0.0006 pu.Ohm</r>
				<x>+0.0128 pu.Ohm</x>
				<b>+0.9462 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>715</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2401_2603_0</name>
				<from>wecc240_psse_N_2401</from>
				<to>wecc240_psse_N_2603</to>
				<fbus>34</fbus>
				<tbus>56</tbus>
				<r>+0.0002 pu.Ohm</r>
				<x>+0.0041 pu.Ohm</x>
				<b>+0.2962 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>716</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2401_2901_0</name>
				<from>wecc240_psse_N_2401</from>
				<to>wecc240_psse_N_2901</to>
				<fbus>34</fbus>
				<tbus>80</tbus>
				<r>+0.00193 pu.Ohm</r>
				<x>+0.02779 pu.Ohm</x>
				<b>+4.6712 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>717</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2401_2902_0</name>
				<from>wecc240_psse_N_2401</from>
				<to>wecc240_psse_N_2902</to>
				<fbus>34</fbus>
				<tbus>81</tbus>
				<r>+0.0019 pu.Ohm</r>
				<x>+0.031 pu.Ohm</x>
				<b>+4.1402 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>718</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2402_2501_0</name>
				<from>wecc240_psse_N_2402</from>
				<to>wecc240_psse_N_2501</to>
				<fbus>35</fbus>
				<tbus>49</tbus>
				<r>+0.00021 pu.Ohm</r>
				<x>+0.00457 pu.Ohm</x>
				<b>+0.32336 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>719</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2403_2501_0</name>
				<from>wecc240_psse_N_2403</from>
				<to>wecc240_psse_N_2501</to>
				<fbus>36</fbus>
				<tbus>49</tbus>
				<r>+0.0004 pu.Ohm</r>
				<x>+0.0093 pu.Ohm</x>
				<b>+0.6856 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>720</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2404_3893_0</name>
				<from>wecc240_psse_N_2404</from>
				<to>wecc240_psse_N_3893</to>
				<fbus>37</fbus>
				<tbus>125</tbus>
				<r>+1e-07 pu.Ohm</r>
				<x>-0.00935 pu.Ohm</x>
				<b>+0 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>721</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2404_3895_0</name>
				<from>wecc240_psse_N_2404</from>
				<to>wecc240_psse_N_3895</to>
				<fbus>37</fbus>
				<tbus>127</tbus>
				<r>+1e-07 pu.Ohm</r>
				<x>-0.00935 pu.Ohm</x>
				<b>+0 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>722</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2404_3897_0</name>
				<from>wecc240_psse_N_2404</from>
				<to>wecc240_psse_N_3897</to>
				<fbus>37</fbus>
				<tbus>129</tbus>
				<r>+1e-07 pu.Ohm</r>
				<x>-0.0084 pu.Ohm</x>
				<b>+0 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>723</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2405_2406_0</name>
				<from>wecc240_psse_N_2405</from>
				<to>wecc240_psse_N_2406</to>
				<fbus>38</fbus>
				<tbus>39</tbus>
				<r>+0.0014 pu.Ohm</r>
				<x>+0.0264 pu.Ohm</x>
				<b>+0.102 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>724</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2405_2410_0</name>
				<from>wecc240_psse_N_2405</from>
				<to>wecc240_psse_N_2410</to>
				<fbus>38</fbus>
				<tbus>43</tbus>
				<r>+0.00065 pu.Ohm</r>
				<x>+0.01187 pu.Ohm</x>
				<b>+0.04672 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>725</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2405_2410_1</name>
				<from>wecc240_psse_N_2405</from>
				<to>wecc240_psse_N_2410</to>
				<fbus>38</fbus>
				<tbus>43</tbus>
				<r>+0.00065 pu.Ohm</r>
				<x>+0.01187 pu.Ohm</x>
				<b>+0.04672 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>726</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2406_2408_0</name>
				<from>wecc240_psse_N_2406</from>
				<to>wecc240_psse_N_2408</to>
				<fbus>39</fbus>
				<tbus>41</tbus>
				<r>+0.0019 pu.Ohm</r>
				<x>+0.0258 pu.Ohm</x>
				<b>+0.0984 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>727</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2406_2410_0</name>
				<from>wecc240_psse_N_2406</from>
				<to>wecc240_psse_N_2410</to>
				<fbus>39</fbus>
				<tbus>43</tbus>
				<r>+0.00845 pu.Ohm</r>
				<x>+0.07034 pu.Ohm</x>
				<b>+0.15954 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>728</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2407_2408_0</name>
				<from>wecc240_psse_N_2407</from>
				<to>wecc240_psse_N_2408</to>
				<fbus>40</fbus>
				<tbus>41</tbus>
				<r>+0.0011 pu.Ohm</r>
				<x>+0.0127 pu.Ohm</x>
				<b>+0.048 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>729</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2408_2409_0</name>
				<from>wecc240_psse_N_2408</from>
				<to>wecc240_psse_N_2409</to>
				<fbus>41</fbus>
				<tbus>42</tbus>
				<r>+0.00138 pu.Ohm</r>
				<x>+0.05399 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>730</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2408_2409_1</name>
				<from>wecc240_psse_N_2408</from>
				<to>wecc240_psse_N_2409</to>
				<fbus>41</fbus>
				<tbus>42</tbus>
				<r>+0.00138 pu.Ohm</r>
				<x>+0.05399 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>731</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2408_2411_0</name>
				<from>wecc240_psse_N_2408</from>
				<to>wecc240_psse_N_2411</to>
				<fbus>41</fbus>
				<tbus>44</tbus>
				<r>+0.0032 pu.Ohm</r>
				<x>+0.0395 pu.Ohm</x>
				<b>+0.144 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>732</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2408_2502_0</name>
				<from>wecc240_psse_N_2408</from>
				<to>wecc240_psse_N_2502</to>
				<fbus>41</fbus>
				<tbus>50</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>733</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2409_2502_0</name>
				<from>wecc240_psse_N_2409</from>
				<to>wecc240_psse_N_2502</to>
				<fbus>42</fbus>
				<tbus>50</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>734</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2409_2503_0</name>
				<from>wecc240_psse_N_2409</from>
				<to>wecc240_psse_N_2503</to>
				<fbus>42</fbus>
				<tbus>51</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>735</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2410_2411_0</name>
				<from>wecc240_psse_N_2410</from>
				<to>wecc240_psse_N_2411</to>
				<fbus>43</fbus>
				<tbus>44</tbus>
				<r>+0.00285 pu.Ohm</r>
				<x>+0.03649 pu.Ohm</x>
				<b>+0.12656 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>736</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2410_2411_1</name>
				<from>wecc240_psse_N_2410</from>
				<to>wecc240_psse_N_2411</to>
				<fbus>43</fbus>
				<tbus>44</tbus>
				<r>+0.00138 pu.Ohm</r>
				<x>+0.03399 pu.Ohm</x>
				<b>+0.11252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>737</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2502_2503_0</name>
				<from>wecc240_psse_N_2502</from>
				<to>wecc240_psse_N_2503</to>
				<fbus>50</fbus>
				<tbus>51</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>738</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2502_2503_1</name>
				<from>wecc240_psse_N_2502</from>
				<to>wecc240_psse_N_2503</to>
				<fbus>50</fbus>
				<tbus>51</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>739</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2600_2601_0</name>
				<from>wecc240_psse_N_2600</from>
				<to>wecc240_psse_N_2601</to>
				<fbus>53</fbus>
				<tbus>54</tbus>
				<r>+0.00074 pu.Ohm</r>
				<x>+0.01861 pu.Ohm</x>
				<b>+1.40264 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>740</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2600_2602_0</name>
				<from>wecc240_psse_N_2600</from>
				<to>wecc240_psse_N_2602</to>
				<fbus>53</fbus>
				<tbus>55</tbus>
				<r>+0.00082 pu.Ohm</r>
				<x>+0.01668 pu.Ohm</x>
				<b>+1.18802 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>741</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2600_2603_0</name>
				<from>wecc240_psse_N_2600</from>
				<to>wecc240_psse_N_2603</to>
				<fbus>53</fbus>
				<tbus>56</tbus>
				<r>+1e-07 pu.Ohm</r>
				<x>+0.00159 pu.Ohm</x>
				<b>+0.12002 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>742</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2600_2603_1</name>
				<from>wecc240_psse_N_2600</from>
				<to>wecc240_psse_N_2603</to>
				<fbus>53</fbus>
				<tbus>56</tbus>
				<r>+1e-07 pu.Ohm</r>
				<x>+0.00159 pu.Ohm</x>
				<b>+0.12002 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>743</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2601_2603_0</name>
				<from>wecc240_psse_N_2601</from>
				<to>wecc240_psse_N_2603</to>
				<fbus>54</fbus>
				<tbus>56</tbus>
				<r>+0.00083 pu.Ohm</r>
				<x>+0.01884 pu.Ohm</x>
				<b>+1.66668 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>744</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2603_2901_0</name>
				<from>wecc240_psse_N_2603</from>
				<to>wecc240_psse_N_2901</to>
				<fbus>56</fbus>
				<tbus>80</tbus>
				<r>+0.00179 pu.Ohm</r>
				<x>+0.02524 pu.Ohm</x>
				<b>+0.53546 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>745</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2604_6404_0</name>
				<from>wecc240_psse_N_2604</from>
				<to>wecc240_psse_N_6404</to>
				<fbus>57</fbus>
				<tbus>220</tbus>
				<r>+0.0108 pu.Ohm</r>
				<x>+0.0965 pu.Ohm</x>
				<b>+0.3296 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>746</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2604_6504_0</name>
				<from>wecc240_psse_N_2604</from>
				<to>wecc240_psse_N_6504</to>
				<fbus>57</fbus>
				<tbus>225</tbus>
				<r>+0.0018 pu.Ohm</r>
				<x>+0.0245 pu.Ohm</x>
				<b>+0.4392 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>747</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2604_6504_1</name>
				<from>wecc240_psse_N_2604</from>
				<to>wecc240_psse_N_6504</to>
				<fbus>57</fbus>
				<tbus>225</tbus>
				<r>+0.0018 pu.Ohm</r>
				<x>+0.0245 pu.Ohm</x>
				<b>+0.4392 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>748</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2605_2607_0</name>
				<from>wecc240_psse_N_2605</from>
				<to>wecc240_psse_N_2607</to>
				<fbus>58</fbus>
				<tbus>60</tbus>
				<r>+0.0107 pu.Ohm</r>
				<x>+0.07905 pu.Ohm</x>
				<b>+0.3667 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>749</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2606_2607_0</name>
				<from>wecc240_psse_N_2606</from>
				<to>wecc240_psse_N_2607</to>
				<fbus>59</fbus>
				<tbus>60</tbus>
				<r>+0.0107 pu.Ohm</r>
				<x>+0.07905 pu.Ohm</x>
				<b>+0.3667 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>750</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2608_2611_0</name>
				<from>wecc240_psse_N_2608</from>
				<to>wecc240_psse_N_2611</to>
				<fbus>61</fbus>
				<tbus>64</tbus>
				<r>+0.00221 pu.Ohm</r>
				<x>+0.03346 pu.Ohm</x>
				<b>+0.07338 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>751</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2608_2612_0</name>
				<from>wecc240_psse_N_2608</from>
				<to>wecc240_psse_N_2612</to>
				<fbus>61</fbus>
				<tbus>65</tbus>
				<r>+0.0029 pu.Ohm</r>
				<x>+0.038 pu.Ohm</x>
				<b>+0.0824 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>752</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2608_2618_0</name>
				<from>wecc240_psse_N_2608</from>
				<to>wecc240_psse_N_2618</to>
				<fbus>61</fbus>
				<tbus>71</tbus>
				<r>+0.00309 pu.Ohm</r>
				<x>+0.04677 pu.Ohm</x>
				<b>+0.1008 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>753</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2608_2619_0</name>
				<from>wecc240_psse_N_2608</from>
				<to>wecc240_psse_N_2619</to>
				<fbus>61</fbus>
				<tbus>72</tbus>
				<r>+0.00226 pu.Ohm</r>
				<x>+0.03422 pu.Ohm</x>
				<b>+0.07506 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>754</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2609_2615_0</name>
				<from>wecc240_psse_N_2609</from>
				<to>wecc240_psse_N_2615</to>
				<fbus>62</fbus>
				<tbus>68</tbus>
				<r>+0.00047 pu.Ohm</r>
				<x>+0.00723 pu.Ohm</x>
				<b>+0.01624 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>755</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2609_2617_0</name>
				<from>wecc240_psse_N_2609</from>
				<to>wecc240_psse_N_2617</to>
				<fbus>62</fbus>
				<tbus>70</tbus>
				<r>+0.00035 pu.Ohm</r>
				<x>+0.00536 pu.Ohm</x>
				<b>+0.01204 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>756</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2610_2613_0</name>
				<from>wecc240_psse_N_2610</from>
				<to>wecc240_psse_N_2613</to>
				<fbus>63</fbus>
				<tbus>66</tbus>
				<r>+0.0022 pu.Ohm</r>
				<x>+0.03422 pu.Ohm</x>
				<b>+0.07716 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>757</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2610_2613_1</name>
				<from>wecc240_psse_N_2610</from>
				<to>wecc240_psse_N_2613</to>
				<fbus>63</fbus>
				<tbus>66</tbus>
				<r>+0.00238 pu.Ohm</r>
				<x>+0.03669 pu.Ohm</x>
				<b>+0.08284 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>758</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2610_2616_0</name>
				<from>wecc240_psse_N_2610</from>
				<to>wecc240_psse_N_2616</to>
				<fbus>63</fbus>
				<tbus>69</tbus>
				<r>+0.00201 pu.Ohm</r>
				<x>+0.03074 pu.Ohm</x>
				<b>+0.06886 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>759</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2610_2617_0</name>
				<from>wecc240_psse_N_2610</from>
				<to>wecc240_psse_N_2617</to>
				<fbus>63</fbus>
				<tbus>70</tbus>
				<r>+0.00281 pu.Ohm</r>
				<x>+0.04296 pu.Ohm</x>
				<b>+0.09648 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>760</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2611_2612_0</name>
				<from>wecc240_psse_N_2611</from>
				<to>wecc240_psse_N_2612</to>
				<fbus>64</fbus>
				<tbus>65</tbus>
				<r>+0.00029 pu.Ohm</r>
				<x>+0.00434 pu.Ohm</x>
				<b>+0.0095 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>761</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2612_2615_0</name>
				<from>wecc240_psse_N_2612</from>
				<to>wecc240_psse_N_2615</to>
				<fbus>65</fbus>
				<tbus>68</tbus>
				<r>+0.00229 pu.Ohm</r>
				<x>+0.01583 pu.Ohm</x>
				<b>+0.0306 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>762</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2612_2615_1</name>
				<from>wecc240_psse_N_2612</from>
				<to>wecc240_psse_N_2615</to>
				<fbus>65</fbus>
				<tbus>68</tbus>
				<r>+0.00229 pu.Ohm</r>
				<x>+0.01583 pu.Ohm</x>
				<b>+0.0306 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>763</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2612_2618_0</name>
				<from>wecc240_psse_N_2612</from>
				<to>wecc240_psse_N_2618</to>
				<fbus>65</fbus>
				<tbus>71</tbus>
				<r>+0.00141 pu.Ohm</r>
				<x>+0.00967 pu.Ohm</x>
				<b>+0.0194 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>764</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2612_2618_1</name>
				<from>wecc240_psse_N_2612</from>
				<to>wecc240_psse_N_2618</to>
				<fbus>65</fbus>
				<tbus>71</tbus>
				<r>+0.00141 pu.Ohm</r>
				<x>+0.00967 pu.Ohm</x>
				<b>+0.0194 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>765</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2612_2618_2</name>
				<from>wecc240_psse_N_2612</from>
				<to>wecc240_psse_N_2618</to>
				<fbus>65</fbus>
				<tbus>71</tbus>
				<r>+0.00161 pu.Ohm</r>
				<x>+0.00971 pu.Ohm</x>
				<b>+0.01928 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>766</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2612_2618_3</name>
				<from>wecc240_psse_N_2612</from>
				<to>wecc240_psse_N_2618</to>
				<fbus>65</fbus>
				<tbus>71</tbus>
				<r>+0.00161 pu.Ohm</r>
				<x>+0.00971 pu.Ohm</x>
				<b>+0.01928 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>767</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2612_2619_0</name>
				<from>wecc240_psse_N_2612</from>
				<to>wecc240_psse_N_2619</to>
				<fbus>65</fbus>
				<tbus>72</tbus>
				<r>+0.00027 pu.Ohm</r>
				<x>+0.00393 pu.Ohm</x>
				<b>+0.00918 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>768</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2612_2619_1</name>
				<from>wecc240_psse_N_2612</from>
				<to>wecc240_psse_N_2619</to>
				<fbus>65</fbus>
				<tbus>72</tbus>
				<r>+0.00027 pu.Ohm</r>
				<x>+0.00393 pu.Ohm</x>
				<b>+0.00918 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>769</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2612_2619_2</name>
				<from>wecc240_psse_N_2612</from>
				<to>wecc240_psse_N_2619</to>
				<fbus>65</fbus>
				<tbus>72</tbus>
				<r>+0.00027 pu.Ohm</r>
				<x>+0.00393 pu.Ohm</x>
				<b>+0.00918 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>770</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2612_2620_0</name>
				<from>wecc240_psse_N_2612</from>
				<to>wecc240_psse_N_2620</to>
				<fbus>65</fbus>
				<tbus>73</tbus>
				<r>+0.00138 pu.Ohm</r>
				<x>+0.01116 pu.Ohm</x>
				<b>+0.0247 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>771</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2612_2620_1</name>
				<from>wecc240_psse_N_2612</from>
				<to>wecc240_psse_N_2620</to>
				<fbus>65</fbus>
				<tbus>73</tbus>
				<r>+0.00138 pu.Ohm</r>
				<x>+0.01116 pu.Ohm</x>
				<b>+0.0247 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>772</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2613_2616_0</name>
				<from>wecc240_psse_N_2613</from>
				<to>wecc240_psse_N_2616</to>
				<fbus>66</fbus>
				<tbus>69</tbus>
				<r>+0.00037 pu.Ohm</r>
				<x>+0.00366 pu.Ohm</x>
				<b>+0.0083 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>773</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2613_2617_0</name>
				<from>wecc240_psse_N_2613</from>
				<to>wecc240_psse_N_2617</to>
				<fbus>66</fbus>
				<tbus>70</tbus>
				<r>+0.00055 pu.Ohm</r>
				<x>+0.00586 pu.Ohm</x>
				<b>+0.01246 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>774</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2614_2616_0</name>
				<from>wecc240_psse_N_2614</from>
				<to>wecc240_psse_N_2616</to>
				<fbus>67</fbus>
				<tbus>69</tbus>
				<r>+0.00073 pu.Ohm</r>
				<x>+0.01025 pu.Ohm</x>
				<b>+0.02558 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>775</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2614_2616_1</name>
				<from>wecc240_psse_N_2614</from>
				<to>wecc240_psse_N_2616</to>
				<fbus>67</fbus>
				<tbus>69</tbus>
				<r>+0.00073 pu.Ohm</r>
				<x>+0.01025 pu.Ohm</x>
				<b>+0.02558 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>776</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2615_2617_0</name>
				<from>wecc240_psse_N_2615</from>
				<to>wecc240_psse_N_2617</to>
				<fbus>68</fbus>
				<tbus>70</tbus>
				<r>+0.00119 pu.Ohm</r>
				<x>+0.01244 pu.Ohm</x>
				<b>+0.02798 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>777</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2615_2617_1</name>
				<from>wecc240_psse_N_2615</from>
				<to>wecc240_psse_N_2617</to>
				<fbus>68</fbus>
				<tbus>70</tbus>
				<r>+0.00119 pu.Ohm</r>
				<x>+0.01244 pu.Ohm</x>
				<b>+0.02798 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>778</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2615_2620_0</name>
				<from>wecc240_psse_N_2615</from>
				<to>wecc240_psse_N_2620</to>
				<fbus>68</fbus>
				<tbus>73</tbus>
				<r>+0.00128 pu.Ohm</r>
				<x>+0.00979 pu.Ohm</x>
				<b>+0.0212 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>779</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2616_2617_0</name>
				<from>wecc240_psse_N_2616</from>
				<to>wecc240_psse_N_2617</to>
				<fbus>69</fbus>
				<tbus>70</tbus>
				<r>+0.0011 pu.Ohm</r>
				<x>+0.01189 pu.Ohm</x>
				<b>+0.02514 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>780</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_2901_2902_0</name>
				<from>wecc240_psse_N_2901</from>
				<to>wecc240_psse_N_2902</to>
				<fbus>80</fbus>
				<tbus>81</tbus>
				<r>+0.00056 pu.Ohm</r>
				<x>+0.01415 pu.Ohm</x>
				<b>+1.0429 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>781</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3101_3102_0</name>
				<from>wecc240_psse_N_3101</from>
				<to>wecc240_psse_N_3102</to>
				<fbus>82</fbus>
				<tbus>83</tbus>
				<r>+0.0011 pu.Ohm</r>
				<x>+0.0127 pu.Ohm</x>
				<b>+0.048 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+1120 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>782</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3101_3102_1</name>
				<from>wecc240_psse_N_3101</from>
				<to>wecc240_psse_N_3102</to>
				<fbus>82</fbus>
				<tbus>83</tbus>
				<r>+0.0011 pu.Ohm</r>
				<x>+0.0127 pu.Ohm</x>
				<b>+0.048 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+1120 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>783</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3102_3103_0</name>
				<from>wecc240_psse_N_3102</from>
				<to>wecc240_psse_N_3103</to>
				<fbus>83</fbus>
				<tbus>84</tbus>
				<r>+0.0011 pu.Ohm</r>
				<x>+0.0127 pu.Ohm</x>
				<b>+0.048 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+1120 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>784</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3102_3103_1</name>
				<from>wecc240_psse_N_3102</from>
				<to>wecc240_psse_N_3103</to>
				<fbus>83</fbus>
				<tbus>84</tbus>
				<r>+0.0011 pu.Ohm</r>
				<x>+0.0127 pu.Ohm</x>
				<b>+0.048 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+1120 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>785</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3102_3103_2</name>
				<from>wecc240_psse_N_3102</from>
				<to>wecc240_psse_N_3103</to>
				<fbus>83</fbus>
				<tbus>84</tbus>
				<r>+0.0011 pu.Ohm</r>
				<x>+0.0127 pu.Ohm</x>
				<b>+0.048 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+1120 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>786</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3102_3302_0</name>
				<from>wecc240_psse_N_3102</from>
				<to>wecc240_psse_N_3302</to>
				<fbus>83</fbus>
				<tbus>96</tbus>
				<r>+0.0011 pu.Ohm</r>
				<x>+0.0127 pu.Ohm</x>
				<b>+0.048 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+1120 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>787</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3103_3204_0</name>
				<from>wecc240_psse_N_3103</from>
				<to>wecc240_psse_N_3204</to>
				<fbus>84</fbus>
				<tbus>92</tbus>
				<r>+0.0011 pu.Ohm</r>
				<x>+0.0127 pu.Ohm</x>
				<b>+0.048 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+1120 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>788</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3103_3204_1</name>
				<from>wecc240_psse_N_3103</from>
				<to>wecc240_psse_N_3204</to>
				<fbus>84</fbus>
				<tbus>92</tbus>
				<r>+0.0011 pu.Ohm</r>
				<x>+0.0127 pu.Ohm</x>
				<b>+0.048 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+1120 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>789</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3103_3305_0</name>
				<from>wecc240_psse_N_3103</from>
				<to>wecc240_psse_N_3305</to>
				<fbus>84</fbus>
				<tbus>99</tbus>
				<r>+0.0011 pu.Ohm</r>
				<x>+0.0127 pu.Ohm</x>
				<b>+0.048 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+1120 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>790</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3103_3305_1</name>
				<from>wecc240_psse_N_3103</from>
				<to>wecc240_psse_N_3305</to>
				<fbus>84</fbus>
				<tbus>99</tbus>
				<r>+0.0011 pu.Ohm</r>
				<x>+0.0127 pu.Ohm</x>
				<b>+0.048 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+1120 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>791</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3104_3105_0</name>
				<from>wecc240_psse_N_3104</from>
				<to>wecc240_psse_N_3105</to>
				<fbus>85</fbus>
				<tbus>86</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>792</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3201_3202_0</name>
				<from>wecc240_psse_N_3201</from>
				<to>wecc240_psse_N_3202</to>
				<fbus>89</fbus>
				<tbus>90</tbus>
				<r>+0.0011 pu.Ohm</r>
				<x>+0.0127 pu.Ohm</x>
				<b>+0.048 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+1120 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>793</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3201_3202_1</name>
				<from>wecc240_psse_N_3201</from>
				<to>wecc240_psse_N_3202</to>
				<fbus>89</fbus>
				<tbus>90</tbus>
				<r>+0.0011 pu.Ohm</r>
				<x>+0.0127 pu.Ohm</x>
				<b>+0.048 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+1120 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>794</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3201_3203_0</name>
				<from>wecc240_psse_N_3201</from>
				<to>wecc240_psse_N_3203</to>
				<fbus>89</fbus>
				<tbus>91</tbus>
				<r>+0.0011 pu.Ohm</r>
				<x>+0.0127 pu.Ohm</x>
				<b>+0.048 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+1120 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>795</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3201_3203_1</name>
				<from>wecc240_psse_N_3201</from>
				<to>wecc240_psse_N_3203</to>
				<fbus>89</fbus>
				<tbus>91</tbus>
				<r>+0.0011 pu.Ohm</r>
				<x>+0.0127 pu.Ohm</x>
				<b>+0.048 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+1120 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>796</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3201_3923_0</name>
				<from>wecc240_psse_N_3201</from>
				<to>wecc240_psse_N_3923</to>
				<fbus>89</fbus>
				<tbus>152</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>797</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3201_3923_1</name>
				<from>wecc240_psse_N_3201</from>
				<to>wecc240_psse_N_3923</to>
				<fbus>89</fbus>
				<tbus>152</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>798</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3201_3924_0</name>
				<from>wecc240_psse_N_3201</from>
				<to>wecc240_psse_N_3924</to>
				<fbus>89</fbus>
				<tbus>153</tbus>
				<r>+0.0011 pu.Ohm</r>
				<x>+0.0127 pu.Ohm</x>
				<b>+0.048 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+1120 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>799</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3201_3924_1</name>
				<from>wecc240_psse_N_3201</from>
				<to>wecc240_psse_N_3924</to>
				<fbus>89</fbus>
				<tbus>153</tbus>
				<r>+0.0011 pu.Ohm</r>
				<x>+0.0127 pu.Ohm</x>
				<b>+0.048 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+1120 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>800</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3202_3203_0</name>
				<from>wecc240_psse_N_3202</from>
				<to>wecc240_psse_N_3203</to>
				<fbus>90</fbus>
				<tbus>91</tbus>
				<r>+0.0011 pu.Ohm</r>
				<x>+0.0127 pu.Ohm</x>
				<b>+0.048 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+1120 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>801</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3202_3203_1</name>
				<from>wecc240_psse_N_3202</from>
				<to>wecc240_psse_N_3203</to>
				<fbus>90</fbus>
				<tbus>91</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>802</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3202_3204_0</name>
				<from>wecc240_psse_N_3202</from>
				<to>wecc240_psse_N_3204</to>
				<fbus>90</fbus>
				<tbus>92</tbus>
				<r>+0.0011 pu.Ohm</r>
				<x>+0.0127 pu.Ohm</x>
				<b>+0.048 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+1120 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>803</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3202_3205_0</name>
				<from>wecc240_psse_N_3202</from>
				<to>wecc240_psse_N_3205</to>
				<fbus>90</fbus>
				<tbus>93</tbus>
				<r>+0.0011 pu.Ohm</r>
				<x>+0.0127 pu.Ohm</x>
				<b>+0.048 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+1120 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>804</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3202_3924_0</name>
				<from>wecc240_psse_N_3202</from>
				<to>wecc240_psse_N_3924</to>
				<fbus>90</fbus>
				<tbus>153</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>805</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3202_3924_1</name>
				<from>wecc240_psse_N_3202</from>
				<to>wecc240_psse_N_3924</to>
				<fbus>90</fbus>
				<tbus>153</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>806</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3203_3204_0</name>
				<from>wecc240_psse_N_3203</from>
				<to>wecc240_psse_N_3204</to>
				<fbus>91</fbus>
				<tbus>92</tbus>
				<r>+0.0011 pu.Ohm</r>
				<x>+0.0127 pu.Ohm</x>
				<b>+0.048 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+1120 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>807</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3203_3303_0</name>
				<from>wecc240_psse_N_3203</from>
				<to>wecc240_psse_N_3303</to>
				<fbus>91</fbus>
				<tbus>97</tbus>
				<r>+0.0011 pu.Ohm</r>
				<x>+0.0127 pu.Ohm</x>
				<b>+0.048 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+1120 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>808</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3203_3303_1</name>
				<from>wecc240_psse_N_3203</from>
				<to>wecc240_psse_N_3303</to>
				<fbus>91</fbus>
				<tbus>97</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>809</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3203_3305_0</name>
				<from>wecc240_psse_N_3203</from>
				<to>wecc240_psse_N_3305</to>
				<fbus>91</fbus>
				<tbus>99</tbus>
				<r>+0.0011 pu.Ohm</r>
				<x>+0.0127 pu.Ohm</x>
				<b>+0.048 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+1120 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>810</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3203_3923_0</name>
				<from>wecc240_psse_N_3203</from>
				<to>wecc240_psse_N_3923</to>
				<fbus>91</fbus>
				<tbus>152</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>811</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3203_3923_1</name>
				<from>wecc240_psse_N_3203</from>
				<to>wecc240_psse_N_3923</to>
				<fbus>91</fbus>
				<tbus>152</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>812</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3204_3205_0</name>
				<from>wecc240_psse_N_3204</from>
				<to>wecc240_psse_N_3205</to>
				<fbus>92</fbus>
				<tbus>93</tbus>
				<r>+0.0011 pu.Ohm</r>
				<x>+0.0127 pu.Ohm</x>
				<b>+0.048 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+1120 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>813</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3204_3205_1</name>
				<from>wecc240_psse_N_3204</from>
				<to>wecc240_psse_N_3205</to>
				<fbus>92</fbus>
				<tbus>93</tbus>
				<r>+0.0011 pu.Ohm</r>
				<x>+0.0127 pu.Ohm</x>
				<b>+0.048 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+1120 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>814</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3204_3923_0</name>
				<from>wecc240_psse_N_3204</from>
				<to>wecc240_psse_N_3923</to>
				<fbus>92</fbus>
				<tbus>152</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>815</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3204_3923_1</name>
				<from>wecc240_psse_N_3204</from>
				<to>wecc240_psse_N_3923</to>
				<fbus>92</fbus>
				<tbus>152</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>816</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3205_3914_0</name>
				<from>wecc240_psse_N_3205</from>
				<to>wecc240_psse_N_3914</to>
				<fbus>93</fbus>
				<tbus>143</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>817</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3205_3915_0</name>
				<from>wecc240_psse_N_3205</from>
				<to>wecc240_psse_N_3915</to>
				<fbus>93</fbus>
				<tbus>144</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>818</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3301_3902_0</name>
				<from>wecc240_psse_N_3301</from>
				<to>wecc240_psse_N_3902</to>
				<fbus>95</fbus>
				<tbus>131</tbus>
				<r>+0.00053 pu.Ohm</r>
				<x>+0.01297 pu.Ohm</x>
				<b>+0 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>819</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3301_3903_0</name>
				<from>wecc240_psse_N_3301</from>
				<to>wecc240_psse_N_3903</to>
				<fbus>95</fbus>
				<tbus>132</tbus>
				<r>+0.0005 pu.Ohm</r>
				<x>+0.00881 pu.Ohm</x>
				<b>+0.59878 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+0 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>820</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3302_3304_0</name>
				<from>wecc240_psse_N_3302</from>
				<to>wecc240_psse_N_3304</to>
				<fbus>96</fbus>
				<tbus>98</tbus>
				<r>+0.0011 pu.Ohm</r>
				<x>+0.0127 pu.Ohm</x>
				<b>+0.048 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+1120 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>821</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3302_3304_1</name>
				<from>wecc240_psse_N_3302</from>
				<to>wecc240_psse_N_3304</to>
				<fbus>96</fbus>
				<tbus>98</tbus>
				<r>+0.0011 pu.Ohm</r>
				<x>+0.0127 pu.Ohm</x>
				<b>+0.048 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+1120 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>822</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3303_3304_0</name>
				<from>wecc240_psse_N_3303</from>
				<to>wecc240_psse_N_3304</to>
				<fbus>97</fbus>
				<tbus>98</tbus>
				<r>+0.0011 pu.Ohm</r>
				<x>+0.0127 pu.Ohm</x>
				<b>+0.048 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+1120 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>823</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3303_3304_1</name>
				<from>wecc240_psse_N_3303</from>
				<to>wecc240_psse_N_3304</to>
				<fbus>97</fbus>
				<tbus>98</tbus>
				<r>+0.0011 pu.Ohm</r>
				<x>+0.0127 pu.Ohm</x>
				<b>+0.048 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+1120 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>824</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3303_3304_2</name>
				<from>wecc240_psse_N_3303</from>
				<to>wecc240_psse_N_3304</to>
				<fbus>97</fbus>
				<tbus>98</tbus>
				<r>+0.0011 pu.Ohm</r>
				<x>+0.0127 pu.Ohm</x>
				<b>+0.048 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+1120 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>825</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3303_3918_0</name>
				<from>wecc240_psse_N_3303</from>
				<to>wecc240_psse_N_3918</to>
				<fbus>97</fbus>
				<tbus>147</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>826</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3303_3918_1</name>
				<from>wecc240_psse_N_3303</from>
				<to>wecc240_psse_N_3918</to>
				<fbus>97</fbus>
				<tbus>147</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>827</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3305_3923_0</name>
				<from>wecc240_psse_N_3305</from>
				<to>wecc240_psse_N_3923</to>
				<fbus>99</fbus>
				<tbus>152</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>828</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3401_3402_0</name>
				<from>wecc240_psse_N_3401</from>
				<to>wecc240_psse_N_3402</to>
				<fbus>101</fbus>
				<tbus>102</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>829</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3401_3402_1</name>
				<from>wecc240_psse_N_3401</from>
				<to>wecc240_psse_N_3402</to>
				<fbus>101</fbus>
				<tbus>102</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>830</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3401_3404_0</name>
				<from>wecc240_psse_N_3401</from>
				<to>wecc240_psse_N_3404</to>
				<fbus>101</fbus>
				<tbus>104</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>831</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3401_3405_0</name>
				<from>wecc240_psse_N_3401</from>
				<to>wecc240_psse_N_3405</to>
				<fbus>101</fbus>
				<tbus>105</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>832</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3401_3405_1</name>
				<from>wecc240_psse_N_3401</from>
				<to>wecc240_psse_N_3405</to>
				<fbus>101</fbus>
				<tbus>105</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>833</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3401_3804_0</name>
				<from>wecc240_psse_N_3401</from>
				<to>wecc240_psse_N_3804</to>
				<fbus>101</fbus>
				<tbus>117</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>834</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3403_3404_0</name>
				<from>wecc240_psse_N_3403</from>
				<to>wecc240_psse_N_3404</to>
				<fbus>103</fbus>
				<tbus>104</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>835</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3403_3804_0</name>
				<from>wecc240_psse_N_3403</from>
				<to>wecc240_psse_N_3804</to>
				<fbus>103</fbus>
				<tbus>117</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>836</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3404_3804_0</name>
				<from>wecc240_psse_N_3404</from>
				<to>wecc240_psse_N_3804</to>
				<fbus>104</fbus>
				<tbus>117</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>837</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3404_3804_1</name>
				<from>wecc240_psse_N_3404</from>
				<to>wecc240_psse_N_3804</to>
				<fbus>104</fbus>
				<tbus>117</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>838</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3404_3917_0</name>
				<from>wecc240_psse_N_3404</from>
				<to>wecc240_psse_N_3917</to>
				<fbus>104</fbus>
				<tbus>146</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>839</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3404_3918_0</name>
				<from>wecc240_psse_N_3404</from>
				<to>wecc240_psse_N_3918</to>
				<fbus>104</fbus>
				<tbus>147</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>840</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3405_3907_0</name>
				<from>wecc240_psse_N_3405</from>
				<to>wecc240_psse_N_3907</to>
				<fbus>105</fbus>
				<tbus>136</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>841</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3405_3907_1</name>
				<from>wecc240_psse_N_3405</from>
				<to>wecc240_psse_N_3907</to>
				<fbus>105</fbus>
				<tbus>136</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>842</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3501_3914_0</name>
				<from>wecc240_psse_N_3501</from>
				<to>wecc240_psse_N_3914</to>
				<fbus>108</fbus>
				<tbus>143</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>843</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
				<name>wecc240_psse_B_3501_3915_0</name>
				<from>wecc240_psse_N_3501</from>
				<to>wecc240_psse_N_3915</to>
				<fbus>108</fbus>
				<tbus>144</tbus>
				<r>+0.00312 pu.Ohm</r>
				<x>+0.02886 pu.Ohm</x>
				<b>+0.15252 pu.S</b>
				<rateA>+0 MVA</rateA>
				<rateB>+0 MVA</rateB>
				<rateC>+986 MVA</rateC>
				<ratio>+1 pu</ratio>
				<angle>+0 deg</angle>
				<status>IN</status>
				<angmin>-360 deg</angmin>
				<angmax>+360 deg</angmax>
				<current>+0+0j A</current>
				<loss>+0 MW</loss>
			</branch>
			<branch>
				<id>844</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2020-08-01 01:00:00 PDT</clock>
