module pypower;
object pypower.gen
{
    name G_1032_C;
    parent bus:1032;
    Pg 712.0;
    Qg -3.332;
    Qmax 200.0;
    Qmin -200.0;
    Vg 1.014;
    status 1;
    Pmax 873.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_1032_G;
    parent bus:1032;
    Pg 856.0;
    Qg -3.332;
    Qmax 357.0;
    Qmin -357.0;
    Vg 1.014;
    status 1;
    Pmax 1050.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_1032_S;
    parent bus:1032;
    Pg 520.0;
    Qg -3.332;
    Qmax 360.0;
    Qmin -360.0;
    Vg 1.014;
    status 1;
    Pmax 638.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_1034_C;
    parent bus:1034;
    Pg 1847.0;
    Qg 262.628;
    Qmax 500.0;
    Qmin -500.0;
    Vg 1.03;
    status 1;
    Pmax 1944.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_1034_G;
    parent bus:1034;
    Pg 2565.0;
    Qg 262.628;
    Qmax 918.0;
    Qmin -918.0;
    Vg 1.03;
    status 1;
    Pmax 2700.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_1034_W;
    parent bus:1034;
    Pg 1598.0;
    Qg 262.628;
    Qmax 800.0;
    Qmin -800.0;
    Vg 1.03;
    status 1;
    Pmax 1682.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_1131_C;
    parent bus:1131;
    Pg 530.0;
    Qg -46.791;
    Qmax 308.0;
    Qmin -308.0;
    Vg 1.01;
    status 1;
    Pmax 1268.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_1131_G;
    parent bus:1131;
    Pg 2064.0;
    Qg -46.791;
    Qmax 1916.0;
    Qmin -1916.0;
    Vg 1.01;
    status 1;
    Pmax 4934.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_1232_C;
    parent bus:1232;
    Pg 2728.0;
    Qg 0.604;
    Qmax 1208.0;
    Qmin -1208.0;
    Vg 1.08;
    status 1;
    Pmax 4977.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_1232_H;
    parent bus:1232;
    Pg 657.0;
    Qg 0.604;
    Qmax 628.0;
    Qmin -628.0;
    Vg 1.08;
    status 1;
    Pmax 1199.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_1331_G;
    parent bus:1331;
    Pg 1986.0;
    Qg 24.69;
    Qmax 841.0;
    Qmin -841.0;
    Vg 1.045;
    status 1;
    Pmax 2167.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_1331_H;
    parent bus:1331;
    Pg 2133.0;
    Qg 24.69;
    Qmax 1219.0;
    Qmin -1219.0;
    Vg 1.045;
    status 1;
    Pmax 2328.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_1333_C;
    parent bus:1333;
    Pg 218.0;
    Qg 217.32;
    Qmax 303.0;
    Qmin -303.0;
    Vg 1.005;
    status 1;
    Pmax 418.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_1333_G;
    parent bus:1333;
    Pg 3662.0;
    Qg 217.32;
    Qmax 2746.0;
    Qmin -2746.0;
    Vg 1.005;
    status 1;
    Pmax 7011.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_1333_S;
    parent bus:1333;
    Pg 1266.0;
    Qg 217.32;
    Qmax 1300.0;
    Qmin -1300.0;
    Vg 1.005;
    status 1;
    Pmax 2423.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_1431_G;
    parent bus:1431;
    Pg 5129.0;
    Qg 409.166;
    Qmax 3559.0;
    Qmin -3559.0;
    Vg 1.035;
    status 1;
    Pmax 9170.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_1431_N;
    parent bus:1431;
    Pg 2355.0;
    Qg 409.166;
    Qmax 2057.0;
    Qmin -2057.0;
    Vg 1.035;
    status 1;
    Pmax 4210.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_1431_S;
    parent bus:1431;
    Pg 1353.0;
    Qg 409.166;
    Qmax 1000.0;
    Qmin -1000.0;
    Vg 1.035;
    status 1;
    Pmax 2419.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_2030_E;
    parent bus:2030;
    Pg 605.0;
    Qg 142.477;
    Qmax 350.0;
    Qmin -350.0;
    Vg 1.0;
    status 1;
    Pmax 699.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_2030_G;
    parent bus:2030;
    Pg 1853.0;
    Qg 142.477;
    Qmax 1070.0;
    Qmin -1070.0;
    Vg 1.0;
    status 1;
    Pmax 2140.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_2130_E;
    parent bus:2130;
    Pg 573.0;
    Qg 28.722;
    Qmax 254.0;
    Qmin -254.0;
    Vg 1.035;
    status 1;
    Pmax 831.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_2130_G;
    parent bus:2130;
    Pg 404.0;
    Qg 28.722;
    Qmax 200.0;
    Qmin -200.0;
    Vg 1.035;
    status 1;
    Pmax 586.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_2130_H;
    parent bus:2130;
    Pg 273.0;
    Qg 28.722;
    Qmax 250.0;
    Qmin -250.0;
    Vg 1.035;
    status 1;
    Pmax 396.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_2130_S;
    parent bus:2130;
    Pg 79.0;
    Qg 28.722;
    Qmax 86.0;
    Qmin -86.0;
    Vg 1.035;
    status 1;
    Pmax 115.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_2233_DG;
    parent bus:2233;
    Pg 285.0;
    Qg 125.466;
    Qmax 304.0;
    Qmin -118.0;
    Vg 1.005;
    status 1;
    Pmax 1035.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_2233_EG;
    parent bus:2233;
    Pg 506.0;
    Qg 125.466;
    Qmax 611.0;
    Qmin -181.0;
    Vg 1.005;
    status 1;
    Pmax 1837.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_2233_TG;
    parent bus:2233;
    Pg 202.0;
    Qg 125.466;
    Qmax 206.0;
    Qmin -155.0;
    Vg 1.005;
    status 1;
    Pmax 733.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_2332_S;
    parent bus:2332;
    Pg 878.0;
    Qg 42.001;
    Qmax 590.0;
    Qmin -364.0;
    Vg 1.035;
    status 1;
    Pmax 1333.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_2431_S;
    parent bus:2431;
    Pg 500.0;
    Qg -46.886;
    Qmax 800.0;
    Qmin -800.0;
    Vg 1.05;
    status 1;
    Pmax 1666.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_2434_S;
    parent bus:2434;
    Pg 500.0;
    Qg -337.252;
    Qmax 500.0;
    Qmin -500.0;
    Vg 1.02;
    status 1;
    Pmax 1489.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_2438_EG;
    parent bus:2438;
    Pg 503.0;
    Qg 32.102;
    Qmax 728.0;
    Qmin -454.0;
    Vg 1.009;
    status 1;
    Pmax 2292.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_2438_ND;
    parent bus:2438;
    Pg 0.0;
    Qg 0.0;
    Qmax 0.5;
    Qmin 0.0;
    Vg 1.009;
    status 0;
    Pmax 0.0;
    Pmin -1006.0;
}
object pypower.gen
{
    name G_2438_RG;
    parent bus:2438;
    Pg 1195.999;
    Qg 32.102;
    Qmax 1902.0;
    Qmin -1168.0;
    Vg 1.009;
    status 1;
    Pmax 5451.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_2438_S;
    parent bus:2438;
    Pg 251.0;
    Qg 32.102;
    Qmax 800.0;
    Qmin -800.0;
    Vg 1.009;
    status 1;
    Pmax 1146.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_2438_SG;
    parent bus:2438;
    Pg 901.0;
    Qg 32.102;
    Qmax 2301.0;
    Qmin -1053.0;
    Vg 1.009;
    status 1;
    Pmax 4110.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_2438_SH;
    parent bus:2438;
    Pg 233.0;
    Qg 32.102;
    Qmax 659.0;
    Qmin -523.0;
    Vg 1.009;
    status 1;
    Pmax 1460.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_2438_SW;
    parent bus:2438;
    Pg 704.0;
    Qg 32.102;
    Qmax 561.0;
    Qmin -553.0;
    Vg 1.009;
    status 1;
    Pmax 3210.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_2438_WG;
    parent bus:2438;
    Pg 1276.0;
    Qg 32.102;
    Qmax 1910.0;
    Qmin -1150.0;
    Vg 1.009;
    status 1;
    Pmax 5817.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_2439_S;
    parent bus:2439;
    Pg 1000.0;
    Qg -242.186;
    Qmax 800.0;
    Qmin -800.0;
    Vg 1.02;
    status 1;
    Pmax 1666.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_2533_S;
    parent bus:2533;
    Pg 1899.0;
    Qg 127.613;
    Qmax 1100.0;
    Qmin -820.0;
    Vg 1.009;
    status 1;
    Pmax 1999.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_2630_G;
    parent bus:2630;
    Pg 2282.0;
    Qg 184.814;
    Qmax 1346.0;
    Qmin -1346.0;
    Vg 1.004;
    status 1;
    Pmax 3947.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_2631_S;
    parent bus:2631;
    Pg 232.0;
    Qg 32.063;
    Qmax 350.0;
    Qmin -350.0;
    Vg 1.015;
    status 1;
    Pmax 520.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_2634_C;
    parent bus:2634;
    Pg 1537.0;
    Qg -18.88;
    Qmax 950.0;
    Qmin -950.0;
    Vg 1.03;
    status 1;
    Pmax 1618.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_2637_H;
    parent bus:2637;
    Pg 83.0;
    Qg 40.647;
    Qmax 110.0;
    Qmin -110.0;
    Vg 1.01357;
    status 1;
    Pmax 87.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_2638_H;
    parent bus:2638;
    Pg 200.0;
    Qg 7.74;
    Qmax 100.0;
    Qmin -100.0;
    Vg 1.015;
    status 1;
    Pmax 407.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_3133_NG;
    parent bus:3133;
    Pg 31.0;
    Qg -12.551;
    Qmax 42.0;
    Qmin -29.0;
    Vg 0.99272;
    status 1;
    Pmax 62.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_3133_SC;
    parent bus:3133;
    Pg 0.0;
    Qg 0.0;
    Qmax 500.0;
    Qmin -500.0;
    Vg 0.99272;
    status 0;
    Pmax 0.1;
    Pmin 0.0;
}
object pypower.gen
{
    name G_3135_MG;
    parent bus:3135;
    Pg 206.0;
    Qg 42.757;
    Qmax 239.0;
    Qmin -201.0;
    Vg 1.0;
    status 1;
    Pmax 541.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_3135_NG;
    parent bus:3135;
    Pg 14.0;
    Qg 42.757;
    Qmax 100.0;
    Qmin -85.0;
    Vg 1.0;
    status 1;
    Pmax 38.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_3234_DG;
    parent bus:3234;
    Pg 104.0;
    Qg 101.0;
    Qmax 101.0;
    Qmin -75.0;
    Vg 1.01;
    status 1;
    Pmax 177.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_3234_MG;
    parent bus:3234;
    Pg 2261.0;
    Qg 118.878;
    Qmax 1244.0;
    Qmin -1234.0;
    Vg 1.01;
    status 1;
    Pmax 3853.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_3234_NG;
    parent bus:3234;
    Pg 608.0;
    Qg 118.878;
    Qmax 382.0;
    Qmin -212.0;
    Vg 1.01;
    status 1;
    Pmax 1037.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_3234_NW;
    parent bus:3234;
    Pg 1021.0;
    Qg 118.878;
    Qmax 150.0;
    Qmin -110.0;
    Vg 1.01;
    status 1;
    Pmax 1740.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_3333_CG;
    parent bus:3333;
    Pg 620.0;
    Qg 81.668;
    Qmax 398.0;
    Qmin -226.0;
    Vg 1.0;
    status 1;
    Pmax 1012.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_3333_NG;
    parent bus:3333;
    Pg 191.0;
    Qg 81.668;
    Qmax 202.0;
    Qmin -143.0;
    Vg 1.0;
    status 1;
    Pmax 312.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_3432_NP;
    parent bus:3432;
    Pg 0.0;
    Qg 0.0;
    Qmax 1568.0;
    Qmin -941.0;
    Vg 1.0;
    status 0;
    Pmax 3746.0;
    Pmin -2841.0;
}
object pypower.gen
{
    name G_3433_NG;
    parent bus:3433;
    Pg 481.0;
    Qg 25.641;
    Qmax 231.0;
    Qmin -175.0;
    Vg 1.0;
    status 1;
    Pmax 921.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_3433_S;
    parent bus:3433;
    Pg 745.0;
    Qg 25.641;
    Qmax 939.0;
    Qmin -562.0;
    Vg 1.0;
    status 1;
    Pmax 1426.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_3531_CE;
    parent bus:3531;
    Pg 783.0;
    Qg 30.853;
    Qmax 1004.0;
    Qmin -599.0;
    Vg 1.0;
    status 1;
    Pmax 1424.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_3531_NE;
    parent bus:3531;
    Pg 293.0;
    Qg 30.853;
    Qmax 253.0;
    Qmin -181.0;
    Vg 1.0;
    status 1;
    Pmax 533.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_3531_NH;
    parent bus:3531;
    Pg 13.0;
    Qg 13.0;
    Qmax 13.0;
    Qmin -10.0;
    Vg 1.0;
    status 1;
    Pmax 24.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_3631_NB;
    parent bus:3631;
    Pg 30.0;
    Qg -14.0;
    Qmax 20.0;
    Qmin -14.0;
    Vg 1.015;
    status 1;
    Pmax 96.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_3631_NG;
    parent bus:3631;
    Pg 67.0;
    Qg -33.095;
    Qmax 74.0;
    Qmin -34.0;
    Vg 1.015;
    status 1;
    Pmax 210.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_3731_NH;
    parent bus:3731;
    Pg 222.0;
    Qg -121.0;
    Qmax 200.0;
    Qmin -121.0;
    Vg 1.0;
    status 1;
    Pmax 243.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_3831_NN;
    parent bus:3831;
    Pg 2108.0;
    Qg -40.709;
    Qmax 1175.0;
    Qmin -980.0;
    Vg 1.049;
    status 1;
    Pmax 2323.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_3835_ND;
    parent bus:3835;
    Pg 0.0;
    Qg 0.0;
    Qmax 0.5;
    Qmin 0.0;
    Vg 1.035;
    status 0;
    Pmax 0.0;
    Pmin -510.0;
}
object pypower.gen
{
    name G_3835_NG;
    parent bus:3835;
    Pg 229.0;
    Qg 28.865;
    Qmax 662.0;
    Qmin -479.0;
    Vg 1.035;
    status 1;
    Pmax 2025.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_3835_S;
    parent bus:3835;
    Pg 150.0;
    Qg 28.865;
    Qmax 500.0;
    Qmin -500.0;
    Vg 1.035;
    status 1;
    Pmax 1333.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_3836_DG;
    parent bus:3836;
    Pg 679.0;
    Qg -6.822;
    Qmax 476.0;
    Qmin -352.0;
    Vg 1.019;
    status 1;
    Pmax 1497.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_3931_NB;
    parent bus:3931;
    Pg 235.0;
    Qg 72.471;
    Qmax 151.0;
    Qmin -115.0;
    Vg 1.07;
    status 1;
    Pmax 567.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_3931_NH;
    parent bus:3931;
    Pg 1212.0;
    Qg 72.471;
    Qmax 1284.0;
    Qmin -946.0;
    Vg 1.07;
    status 1;
    Pmax 2875.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_3932_S;
    parent bus:3932;
    Pg 1355.0;
    Qg -242.757;
    Qmax 1150.0;
    Qmin -500.0;
    Vg 1.0;
    status 1;
    Pmax 1426.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_3933_CG;
    parent bus:3933;
    Pg 404.88;
    Qg 88.652;
    Qmax 363.0;
    Qmin -82.0;
    Vg 1.02;
    status 1;
    Pmax 865.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_3933_NB;
    parent bus:3933;
    Pg 161.484;
    Qg 77.0;
    Qmax 77.0;
    Qmin -55.0;
    Vg 1.02;
    status 1;
    Pmax 345.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_3933_ND;
    parent bus:3933;
    Pg 0.0;
    Qg 0.0;
    Qmax 0.5;
    Qmin 0.0;
    Vg 1.02;
    status 0;
    Pmax 0.0;
    Pmin -449.0;
}
object pypower.gen
{
    name G_3933_NG;
    parent bus:3933;
    Pg 901.97;
    Qg 88.652;
    Qmax 500.0;
    Qmin -307.0;
    Vg 1.02;
    status 1;
    Pmax 1927.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_3933_NH;
    parent bus:3933;
    Pg 1275.022;
    Qg 88.652;
    Qmax 1256.0;
    Qmin -1041.0;
    Vg 1.02;
    status 1;
    Pmax 2724.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_3933_NW;
    parent bus:3933;
    Pg 346.372;
    Qg 88.652;
    Qmax 200.0;
    Qmin -200.0;
    Vg 1.02;
    status 1;
    Pmax 740.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_3933_S;
    parent bus:3933;
    Pg 623.937;
    Qg 88.652;
    Qmax 800.0;
    Qmin -500.0;
    Vg 1.02;
    status 1;
    Pmax 1333.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_4031_G;
    parent bus:4031;
    Pg 892.801;
    Qg -168.528;
    Qmax 502.0;
    Qmin -502.0;
    Vg 1.08;
    status 1;
    Pmax 2710.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_4031_H;
    parent bus:4031;
    Pg 313.199;
    Qg -168.528;
    Qmax 489.0;
    Qmin -489.0;
    Vg 1.08;
    status 1;
    Pmax 952.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_4031_S;
    parent bus:4031;
    Pg 140.4;
    Qg -168.528;
    Qmax 250.0;
    Qmin -250.0;
    Vg 1.08;
    status 1;
    Pmax 427.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_4031_W;
    parent bus:4031;
    Pg 208.8;
    Qg -168.528;
    Qmax 240.0;
    Qmin -240.0;
    Vg 1.08;
    status 1;
    Pmax 635.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_4035_C;
    parent bus:4035;
    Pg 173.7;
    Qg -122.614;
    Qmax 255.0;
    Qmin -255.0;
    Vg 1.08;
    status 1;
    Pmax 642.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_4035_G;
    parent bus:4035;
    Pg 448.2;
    Qg -122.614;
    Qmax 307.0;
    Qmin -307.0;
    Vg 1.08;
    status 1;
    Pmax 1656.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_4035_H;
    parent bus:4035;
    Pg 966.6;
    Qg -122.614;
    Qmax 1836.0;
    Qmin -1836.0;
    Vg 1.08;
    status 1;
    Pmax 3572.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_4035_W;
    parent bus:4035;
    Pg 697.5;
    Qg -122.614;
    Qmax 800.0;
    Qmin -800.0;
    Vg 1.08;
    status 1;
    Pmax 2578.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_4039_G;
    parent bus:4039;
    Pg 77.4;
    Qg 102.0;
    Qmax 102.0;
    Qmin -102.0;
    Vg 1.08;
    status 1;
    Pmax 150.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_4039_H;
    parent bus:4039;
    Pg 1455.3;
    Qg 380.224;
    Qmax 1459.0;
    Qmin -1459.0;
    Vg 1.08;
    status 1;
    Pmax 2839.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_4039_W;
    parent bus:4039;
    Pg 712.8;
    Qg 380.224;
    Qmax 500.0;
    Qmin -500.0;
    Vg 1.08;
    status 1;
    Pmax 1290.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_4131_B;
    parent bus:4131;
    Pg 450.0;
    Qg 150.0;
    Qmax 150.0;
    Qmin -150.0;
    Vg 1.128;
    status 1;
    Pmax 711.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_4131_H;
    parent bus:4131;
    Pg 7418.7;
    Qg 543.401;
    Qmax 6482.0;
    Qmin -6482.0;
    Vg 1.128;
    status 1;
    Pmax 12613.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_4131_W;
    parent bus:4131;
    Pg 555.3;
    Qg 120.0;
    Qmax 120.0;
    Qmin -120.0;
    Vg 1.128;
    status 1;
    Pmax 790.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_4132_G;
    parent bus:4132;
    Pg 1854.899;
    Qg 52.261;
    Qmax 1473.0;
    Qmin -1473.0;
    Vg 1.096;
    status 1;
    Pmax 2170.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_4132_H;
    parent bus:4132;
    Pg 3835.801;
    Qg 52.261;
    Qmax 2847.0;
    Qmin -2847.0;
    Vg 1.096;
    status 1;
    Pmax 5539.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_4132_N;
    parent bus:4132;
    Pg 900.0;
    Qg 52.261;
    Qmax 231.0;
    Qmin -231.0;
    Vg 1.096;
    status 1;
    Pmax 1200.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_4132_W;
    parent bus:4132;
    Pg 270.0;
    Qg 52.261;
    Qmax 160.0;
    Qmin -160.0;
    Vg 1.096;
    status 1;
    Pmax 300.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_4231_C;
    parent bus:4231;
    Pg 999.0;
    Qg 485.229;
    Qmax 728.0;
    Qmin -728.0;
    Vg 1.12;
    status 1;
    Pmax 1460.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_4231_G;
    parent bus:4231;
    Pg 664.2;
    Qg 485.229;
    Qmax 659.0;
    Qmin -659.0;
    Vg 1.12;
    status 1;
    Pmax 970.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_4231_H;
    parent bus:4231;
    Pg 2406.601;
    Qg 485.229;
    Qmax 1808.0;
    Qmin -1808.0;
    Vg 1.12;
    status 1;
    Pmax 3517.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_4232_G;
    parent bus:4232;
    Pg 348.3;
    Qg -3.607;
    Qmax 592.0;
    Qmin -592.0;
    Vg 1.06;
    status 1;
    Pmax 872.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_4232_H;
    parent bus:4232;
    Pg 222.3;
    Qg -3.607;
    Qmax 287.0;
    Qmin -287.0;
    Vg 1.06;
    status 1;
    Pmax 558.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_4232_W;
    parent bus:4232;
    Pg 316.8;
    Qg -3.607;
    Qmax 108.0;
    Qmin -108.0;
    Vg 1.06;
    status 1;
    Pmax 695.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_5031_G;
    parent bus:5031;
    Pg 821.7;
    Qg 534.329;
    Qmax 605.0;
    Qmin -605.0;
    Vg 1.05;
    status 1;
    Pmax 2650.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_5031_H;
    parent bus:5031;
    Pg 5976.0;
    Qg 534.329;
    Qmax 4399.0;
    Qmin -4399.0;
    Vg 1.05;
    status 1;
    Pmax 10747.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_5032_C;
    parent bus:5032;
    Pg 3646.8;
    Qg 410.28;
    Qmax 2977.0;
    Qmin -2977.0;
    Vg 1.055;
    status 1;
    Pmax 13039.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_5032_G;
    parent bus:5032;
    Pg 2695.5;
    Qg 410.28;
    Qmax 2200.0;
    Qmin -2200.0;
    Vg 1.055;
    status 1;
    Pmax 9636.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_5032_R;
    parent bus:5032;
    Pg 66.6;
    Qg 54.0;
    Qmax 54.0;
    Qmin -54.0;
    Vg 1.055;
    status 1;
    Pmax 108.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_5032_S;
    parent bus:5032;
    Pg 2701.8;
    Qg 410.28;
    Qmax 2205.0;
    Qmin -2205.0;
    Vg 1.055;
    status 1;
    Pmax 4410.2;
    Pmin 0.0;
}
object pypower.gen
{
    name G_5032_W;
    parent bus:5032;
    Pg 331.2;
    Qg 271.0;
    Qmax 271.0;
    Qmin -271.0;
    Vg 1.055;
    status 1;
    Pmax 541.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_6132_B;
    parent bus:6132;
    Pg 45.0;
    Qg -20.0;
    Qmax 20.0;
    Qmin -20.0;
    Vg 1.03;
    status 1;
    Pmax 122.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_6132_G;
    parent bus:6132;
    Pg 1043.1;
    Qg -147.0;
    Qmax 147.0;
    Qmin -147.0;
    Vg 1.03;
    status 1;
    Pmax 1272.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_6132_H;
    parent bus:6132;
    Pg 1992.599;
    Qg -387.445;
    Qmax 1072.0;
    Qmin -1072.0;
    Vg 1.03;
    status 1;
    Pmax 2541.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_6132_S;
    parent bus:6132;
    Pg 180.0;
    Qg -75.0;
    Qmax 75.0;
    Qmin -75.0;
    Vg 1.03;
    status 1;
    Pmax 395.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_6132_W;
    parent bus:6132;
    Pg 503.1;
    Qg -210.0;
    Qmax 210.0;
    Qmin -210.0;
    Vg 1.03;
    status 1;
    Pmax 973.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_6231_C;
    parent bus:6231;
    Pg 705.15;
    Qg -104.087;
    Qmax 1256.0;
    Qmin -1256.0;
    Vg 1.06;
    status 1;
    Pmax 2488.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_6231_G;
    parent bus:6231;
    Pg 225.0;
    Qg -70.0;
    Qmax 70.0;
    Qmin -70.0;
    Vg 1.06;
    status 1;
    Pmax 250.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_6235_G;
    parent bus:6235;
    Pg 90.0;
    Qg 49.769;
    Qmax 64.0;
    Qmin -64.0;
    Vg 1.05;
    status 1;
    Pmax 226.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_6235_H;
    parent bus:6235;
    Pg 1040.4;
    Qg 49.769;
    Qmax 347.0;
    Qmin -347.0;
    Vg 1.05;
    status 1;
    Pmax 2671.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_6235_W;
    parent bus:6235;
    Pg 280.8;
    Qg 49.769;
    Qmax 195.0;
    Qmin -195.0;
    Vg 1.05;
    status 1;
    Pmax 720.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_6333_C;
    parent bus:6333;
    Pg 2837.7;
    Qg 330.576;
    Qmax 1671.0;
    Qmin -1671.0;
    Vg 1.03;
    status 1;
    Pmax 4594.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_6333_W;
    parent bus:6333;
    Pg 919.8;
    Qg 330.576;
    Qmax 350.0;
    Qmin -350.0;
    Vg 1.03;
    status 1;
    Pmax 1489.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_6335_C;
    parent bus:6335;
    Pg 2274.3;
    Qg 260.575;
    Qmax 968.0;
    Qmin -968.0;
    Vg 1.06;
    status 1;
    Pmax 2660.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_6335_G;
    parent bus:6335;
    Pg 295.2;
    Qg 260.575;
    Qmax 330.0;
    Qmin -330.0;
    Vg 1.06;
    status 1;
    Pmax 418.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_6335_H;
    parent bus:6335;
    Pg 259.2;
    Qg 260.575;
    Qmax 406.0;
    Qmin -406.0;
    Vg 1.06;
    status 1;
    Pmax 303.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_6433_C;
    parent bus:6433;
    Pg 194.0;
    Qg 74.552;
    Qmax 283.0;
    Qmin -283.0;
    Vg 1.11;
    status 1;
    Pmax 391.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_6433_E;
    parent bus:6433;
    Pg 372.0;
    Qg 59.0;
    Qmax 59.0;
    Qmin -59.0;
    Vg 1.11;
    status 1;
    Pmax 751.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_6433_G;
    parent bus:6433;
    Pg 679.0;
    Qg 74.552;
    Qmax 536.0;
    Qmin -536.0;
    Vg 1.11;
    status 1;
    Pmax 1369.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_6433_W;
    parent bus:6433;
    Pg 75.0;
    Qg 50.0;
    Qmax 50.0;
    Qmin -50.0;
    Vg 1.11;
    status 1;
    Pmax 152.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_6533_C;
    parent bus:6533;
    Pg 1318.501;
    Qg 78.734;
    Qmax 1924.0;
    Qmin -1924.0;
    Vg 1.065;
    status 1;
    Pmax 3276.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_6533_G;
    parent bus:6533;
    Pg 1213.201;
    Qg 78.734;
    Qmax 880.0;
    Qmin -880.0;
    Vg 1.065;
    status 1;
    Pmax 3239.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_6533_H;
    parent bus:6533;
    Pg 90.0;
    Qg 75.0;
    Qmax 75.0;
    Qmin -75.0;
    Vg 1.065;
    status 1;
    Pmax 275.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_6533_S;
    parent bus:6533;
    Pg 566.1;
    Qg 78.734;
    Qmax 500.0;
    Qmin -500.0;
    Vg 1.065;
    status 1;
    Pmax 1407.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_6533_W;
    parent bus:6533;
    Pg 157.5;
    Qg 20.0;
    Qmax 20.0;
    Qmin -20.0;
    Vg 1.065;
    status 1;
    Pmax 391.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_7031_C;
    parent bus:7031;
    Pg 1105.199;
    Qg 380.609;
    Qmax 1419.0;
    Qmin -1419.0;
    Vg 1.02;
    status 1;
    Pmax 3127.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_7031_G;
    parent bus:7031;
    Pg 2242.802;
    Qg 380.609;
    Qmax 2092.0;
    Qmin -2092.0;
    Vg 1.02;
    status 1;
    Pmax 6346.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_7031_P;
    parent bus:7031;
    Pg 123.3;
    Qg 175.0;
    Qmax 175.0;
    Qmin -175.0;
    Vg 1.02;
    status 1;
    Pmax 509.0;
    Pmin -509.0;
}
object pypower.gen
{
    name G_7031_SC;
    parent bus:7031;
    Pg 0.0;
    Qg 0.0;
    Qmax 1000.0;
    Qmin -1000.0;
    Vg 1.02;
    status 0;
    Pmax 0.1;
    Pmin 0.0;
}
object pypower.gen
{
    name G_7031_W;
    parent bus:7031;
    Pg 1098.0;
    Qg 380.609;
    Qmax 1000.0;
    Qmin -1000.0;
    Vg 1.02;
    status 1;
    Pmax 3106.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_7032_C;
    parent bus:7032;
    Pg 1057.5;
    Qg 22.012;
    Qmax 826.0;
    Qmin -826.0;
    Vg 1.015;
    status 1;
    Pmax 1821.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_7032_G;
    parent bus:7032;
    Pg 861.3;
    Qg 22.012;
    Qmax 489.0;
    Qmin -489.0;
    Vg 1.015;
    status 1;
    Pmax 1483.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_7032_H;
    parent bus:7032;
    Pg 390.6;
    Qg 22.012;
    Qmax 346.0;
    Qmin -346.0;
    Vg 1.015;
    status 1;
    Pmax 672.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_7032_S;
    parent bus:7032;
    Pg 428.4;
    Qg 22.012;
    Qmax 230.0;
    Qmin -230.0;
    Vg 1.015;
    status 1;
    Pmax 738.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_8033_H;
    parent bus:8033;
    Pg 1182.0;
    Qg 259.732;
    Qmax 786.0;
    Qmin -786.0;
    Vg 1.075;
    status 1;
    Pmax 1394.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_8034_G;
    parent bus:8034;
    Pg 2946.0;
    Qg 239.367;
    Qmax 1280.0;
    Qmin -1280.0;
    Vg 1.0;
    status 1;
    Pmax 3754.0;
    Pmin 0.0;
}
object pypower.gen
{
    name G_8034_H;
    parent bus:8034;
    Pg 427.0;
    Qg 239.367;
    Qmax 344.0;
    Qmin -344.0;
    Vg 1.0;
    status 1;
    Pmax 544.0;
    Pmin 0.0;
}
