// JSON to GLM Converter Output
// InputFile '/Users/david/GitHub/dchassin/regrow/model/wecc240_opf.json'
// CreateDate '2025-04-22 12:19:25 '


// CLOCK
clock {
	timezone PST8PDT;
	starttime "2020-08-01 01:00:00 PDT";
	stoptime "2020-09-01 01:00:00 PDT";
}

// MODULES
module pypower
{
	default_reactive_power_fraction +0.2 pu;
	minimum_voltage_magnitude_deadband +0.002 pu.kV;
	minimum_voltage_angle_deadband +0.01 deg;
	version 2;
	solver_method NR;
	maximum_timestep +3600 s;
	baseMVA +100 MVA;
	enable_opf FALSE;
	opf_update_interval +0 s;
	stop_on_failure FALSE;
	save_case FALSE;
	controllers wecc240_controllers;
	solver_update_resolution +1e-08;
	maximum_iterations 50;
	solution_tolerance +0;
	solver_status SUCCESS;
	enforce_q_limits FALSE;
	use_dc_powerflow FALSE;
	save_format CSV;
	total_loss +2.60343e+08 MW;
	generation_shortfall +649953 MW;
	with_emissions FALSE;
	maximum_iterations_opf 10;
	opf_feasibility_tolerance +1.3;
	opf_gradient_tolerance +3;
	opf_condition_tolerance +1000;
	opf_cost_tolerance +0.01;
}

// GLOBALS
// version.major is set to 4
// version.minor is set to 3
// version.patch is set to 14
// version.build is set to 250422
// version.branch is set to develop_fix_pypower_shunt
// version is set to 4.3.14-250422-develop_fix_pypower_shunt
// command_line is set to /usr/local/opt/gridlabd/4.3.14-250422-develop_fix_pypower_shunt-darwin_23-x86_64/bin/gridlabd.bin /Users/david/GitHub/dchassin/regrow/model/wecc240.glm
#ifndef environment
#define environment=batch
#else
#set environment=batch
#endif //environment
#ifndef quiet
global bool quiet FALSE;
#else
#set quiet=FALSE
#endif //quiet
#ifndef warn
global bool warn TRUE;
#else
#set warn=TRUE
#endif //warn
#ifndef debugger
global bool debugger FALSE;
#else
#set debugger=FALSE
#endif //debugger
#ifndef gdb
global bool gdb FALSE;
#else
#set gdb=FALSE
#endif //gdb
#ifndef debug
global bool debug FALSE;
#else
#set debug=FALSE
#endif //debug
#ifndef test
global bool test FALSE;
#else
#set test=FALSE
#endif //test
#ifndef verbose
global bool verbose FALSE;
#else
#set verbose=FALSE
#endif //verbose
#ifndef iteration_limit
global int32 iteration_limit 100;
#else
#set iteration_limit=100
#endif //iteration_limit
// workdir is set to /Users/david/GitHub/dchassin/regrow/model
#ifndef dumpfile
#define dumpfile=gridlabd.json
#else
#set dumpfile=gridlabd.json
#endif //dumpfile
#ifndef savefile
#define savefile=wecc240.json
#else
#set savefile=wecc240.json
#endif //savefile
#ifndef dumpall
global bool dumpall FALSE;
#else
#set dumpall=FALSE
#endif //dumpall
#ifndef runchecks
global bool runchecks FALSE;
#else
#set runchecks=FALSE
#endif //runchecks
#ifndef threadcount
global int32 threadcount 1;
#else
#set threadcount=1
#endif //threadcount
#ifndef profiler
global bool profiler FALSE;
#else
#set profiler=FALSE
#endif //profiler
#ifndef pauseatexit
global bool pauseatexit FALSE;
#else
#set pauseatexit=FALSE
#endif //pauseatexit
#ifndef testoutputfile
#define testoutputfile=test.txt
#else
#set testoutputfile=test.txt
#endif //testoutputfile
#ifndef xml_encoding
global int32 xml_encoding 8;
#else
#set xml_encoding=8
#endif //xml_encoding
#ifndef clock
global timestamp clock "2020-09-01 00:06:00 PDT";
#else
#set clock=2020-09-01 00:06:00 PDT
#endif //clock
#ifndef starttime
global timestamp starttime "2020-08-01 01:00:00 PDT";
#else
#set starttime=2020-08-01 01:00:00 PDT
#endif //starttime
#ifndef stoptime
global timestamp stoptime "2020-09-01 01:00:00 PDT";
#else
#set stoptime=2020-09-01 01:00:00 PDT
#endif //stoptime
#ifndef double_format
global char32 double_format "%+lg";
#else
#set double_format=%+lg
#endif //double_format
#ifndef complex_format
global char256 complex_format "%+lg%+lg%c";
#else
#set complex_format=%+lg%+lg%c
#endif //complex_format
#ifndef complex_output_format
global enumeration complex_output_format DEFAULT;
#else
#set complex_output_format=DEFAULT
#endif //complex_output_format
#ifndef object_format
global char32 object_format "%s:%d";
#else
#set object_format=%s:%d
#endif //object_format
#ifndef object_scan
global char32 object_scan "%[^:]:%d";
#else
#set object_scan=%[^:]:%d
#endif //object_scan
#ifndef object_tree_balance
global bool object_tree_balance FALSE;
#else
#set object_tree_balance=FALSE
#endif //object_tree_balance
// kmlfile is set to 
#ifndef kmlhost
#define kmlhost=https://code.arras.energy/develop_fix_pypower_shunt/runtime
#else
#set kmlhost=https://code.arras.energy/develop_fix_pypower_shunt/runtime
#endif //kmlhost
// modelname is set to /Users/david/GitHub/dchassin/regrow/model/wecc240.glm
// execdir is set to /usr/local/opt/gridlabd/4.3.14-250422-develop_fix_pypower_shunt-darwin_23-x86_64/bin
#ifndef strictnames
global bool strictnames TRUE;
#else
#set strictnames=TRUE
#endif //strictnames
#ifndef website
#define website=http://www.gridlabd.org/
#else
#set website=http://www.gridlabd.org/
#endif //website
#ifndef urlbase
#define urlbase=http://www.gridlabd.org/
#else
#set urlbase=http://www.gridlabd.org/
#endif //urlbase
#ifndef randomstate
global int32 randomstate -694451438;
#else
#set randomstate=-694451438
#endif //randomstate
#ifndef randomseed
global int32 randomseed -694451438;
#else
#set randomseed=-694451438
#endif //randomseed
// include is set to 
// trace is set to 
#ifndef gdb_window
global bool gdb_window FALSE;
#else
#set gdb_window=FALSE
#endif //gdb_window
#ifndef tmp
#define tmp=/Users/david/.gridlabd/tmp
#else
#set tmp=/Users/david/.gridlabd/tmp
#endif //tmp
#ifndef force_compile
global int32 force_compile 0;
#else
#set force_compile=0
#endif //force_compile
#ifndef nolocks
global bool nolocks FALSE;
#else
#set nolocks=FALSE
#endif //nolocks
#ifndef skipsafe
global bool skipsafe FALSE;
#else
#set skipsafe=FALSE
#endif //skipsafe
#ifndef dateformat
global enumeration dateformat ISO;
#else
#set dateformat=ISO
#endif //dateformat
#ifndef init_sequence
global enumeration init_sequence DEFERRED;
#else
#set init_sequence=DEFERRED
#endif //init_sequence
#ifndef minimum_timestep
global int32 minimum_timestep 1;
#else
#set minimum_timestep=1
#endif //minimum_timestep
// platform is set to MACOSX
#ifndef suppress_repeat_messages
global bool suppress_repeat_messages TRUE;
#else
#set suppress_repeat_messages=TRUE
#endif //suppress_repeat_messages
#ifndef maximum_synctime
global int32 maximum_synctime 60;
#else
#set maximum_synctime=60
#endif //maximum_synctime
#ifndef run_realtime
global bool run_realtime FALSE;
#else
#set run_realtime=FALSE
#endif //run_realtime
#ifndef enter_realtime
global timestamp enter_realtime "NEVER";
#else
#set enter_realtime=NEVER
#endif //enter_realtime
// realtime_metric is set to +0
#ifndef no_deprecate
global bool no_deprecate FALSE;
#else
#set no_deprecate=FALSE
#endif //no_deprecate
// streaming_io is set to FALSE
// compileonly is set to FALSE
// initializeonly is set to FALSE
#ifndef relax_naming_rules
global bool relax_naming_rules FALSE;
#else
#set relax_naming_rules=FALSE
#endif //relax_naming_rules
#ifndef browser
#define browser=safari
#else
#set browser=safari
#endif //browser
#ifndef server_portnum
global int32 server_portnum 0;
#else
#set server_portnum=0
#endif //server_portnum
#ifndef server_quit_on_close
global bool server_quit_on_close FALSE;
#else
#set server_quit_on_close=FALSE
#endif //server_quit_on_close
// client_allowed is set to 
#ifndef autoclean
global bool autoclean TRUE;
#else
#set autoclean=TRUE
#endif //autoclean
#ifndef technology_readiness_level
global enumeration technology_readiness_level UNKNOWN;
#else
#set technology_readiness_level=UNKNOWN
#endif //technology_readiness_level
#ifndef show_progress
global bool show_progress TRUE;
#else
#set show_progress=TRUE
#endif //show_progress
#ifndef checkpoint_type
global enumeration checkpoint_type NONE;
#else
#set checkpoint_type=NONE
#endif //checkpoint_type
// checkpoint_file is set to 
#ifndef checkpoint_seqnum
global int32 checkpoint_seqnum 0;
#else
#set checkpoint_seqnum=0
#endif //checkpoint_seqnum
#ifndef checkpoint_interval
global int32 checkpoint_interval 0;
#else
#set checkpoint_interval=0
#endif //checkpoint_interval
#ifndef checkpoint_keepall
global bool checkpoint_keepall FALSE;
#else
#set checkpoint_keepall=FALSE
#endif //checkpoint_keepall
#ifndef check_version
global bool check_version FALSE;
#else
#set check_version=FALSE
#endif //check_version
#ifndef random_number_generator
global enumeration random_number_generator RNG3;
#else
#set random_number_generator=RNG3
#endif //random_number_generator
#ifndef mainloop_state
global enumeration mainloop_state DONE;
#else
#set mainloop_state=DONE
#endif //mainloop_state
#ifndef pauseat
global timestamp pauseat "NEVER";
#else
#set pauseat=NEVER
#endif //pauseat
// infourl is set to http://docs.arras.energy/index.html?owner=arras-energy&project=gridlabd&search=
#ifndef hostname
#define hostname=localhost
#else
#set hostname=localhost
#endif //hostname
#ifndef hostaddr
global char32 hostaddr "127.0.0.1";
#else
#set hostaddr=127.0.0.1
#endif //hostaddr
#ifndef autostart_gui
global bool autostart_gui TRUE;
#else
#set autostart_gui=TRUE
#endif //autostart_gui
// master is set to 
#ifndef master_port
global int64 master_port 0;
#else
#set master_port=0
#endif //master_port
#ifndef multirun_mode
global enumeration multirun_mode STANDALONE;
#else
#set multirun_mode=STANDALONE
#endif //multirun_mode
#ifndef multirun_conn
global enumeration multirun_conn NONE;
#else
#set multirun_conn=NONE
#endif //multirun_conn
#ifndef signal_timeout
global int32 signal_timeout 5000;
#else
#set signal_timeout=5000
#endif //signal_timeout
#ifndef slave_port
global int16 slave_port 6267;
#else
#set slave_port=6267
#endif //slave_port
#ifndef slave_id
global int64 slave_id 0;
#else
#set slave_id=0
#endif //slave_id
// return_code is set to 0
// exit_code is set to 0
#ifndef module_compiler_flags
global set module_compiler_flags NONE;
#else
#set module_compiler_flags=NONE
#endif //module_compiler_flags
// init_max_defer is set to 64
#ifndef mt_analysis
global bool mt_analysis FALSE;
#else
#set mt_analysis=FALSE
#endif //mt_analysis
#ifndef inline_block_size
global int32 inline_block_size 1048576;
#else
#set inline_block_size=1048576
#endif //inline_block_size
#ifndef validate
global set validate TSTD|RALL;
#else
#set validate=TSTD|RALL
#endif //validate
#ifndef sanitize
global set sanitize NAMES|POSITIONS;
#else
#set sanitize=NAMES|POSITIONS
#endif //sanitize
#ifndef sanitize_prefix
global char8 sanitize_prefix "GLD_";
#else
#set sanitize_prefix=GLD_
#endif //sanitize_prefix
#ifndef sanitize_index
#define sanitize_index=.txt
#else
#set sanitize_index=.txt
#endif //sanitize_index
// sanitize_offset is set to 
#ifndef simulation_mode
global enumeration simulation_mode EVENT;
#else
#set simulation_mode=EVENT
#endif //simulation_mode
#ifndef deltamode_allowed
global bool deltamode_allowed FALSE;
#else
#set deltamode_allowed=FALSE
#endif //deltamode_allowed
#ifndef deltamode_timestep
global int32 deltamode_timestep 10000000;
#else
#set deltamode_timestep=10000000
#endif //deltamode_timestep
#ifndef deltamode_maximumtime
global int64 deltamode_maximumtime 3600000000000;
#else
#set deltamode_maximumtime=3600000000000
#endif //deltamode_maximumtime
#ifndef deltaclock
global int64 deltaclock 0;
#else
#set deltaclock=0
#endif //deltaclock
#ifndef delta_current_clock
global double delta_current_clock +0;
#else
#set delta_current_clock=+0
#endif //delta_current_clock
// deltamode_updateorder is set to 
#ifndef deltamode_iteration_limit
global int32 deltamode_iteration_limit 10;
#else
#set deltamode_iteration_limit=10
#endif //deltamode_iteration_limit
#ifndef deltamode_forced_extra_timesteps
global int32 deltamode_forced_extra_timesteps 0;
#else
#set deltamode_forced_extra_timesteps=0
#endif //deltamode_forced_extra_timesteps
#ifndef deltamode_forced_always
global bool deltamode_forced_always FALSE;
#else
#set deltamode_forced_always=FALSE
#endif //deltamode_forced_always
#ifndef run_powerworld
global bool run_powerworld FALSE;
#else
#set run_powerworld=FALSE
#endif //run_powerworld
#ifndef bigranks
global bool bigranks TRUE;
#else
#set bigranks=TRUE
#endif //bigranks
// exename is set to /usr/local/opt/gridlabd/4.3.14-250422-develop_fix_pypower_shunt-darwin_23-x86_64/bin/gridlabd.bin
#ifndef wget_options
#define wget_options=maxsize:100MB;update:newer
#else
#set wget_options=maxsize:100MB;update:newer
#endif //wget_options
#ifndef curl_options
#define curl_options=maxsize:100MB;update:newer
#else
#set curl_options=maxsize:100MB;update:newer
#endif //curl_options
#ifndef svnroot
#define svnroot=https://github.com/arras-energy/gridlabd
#else
#set svnroot=https://github.com/arras-energy/gridlabd
#endif //svnroot
#ifndef github
#define github=https://github.com/arras-energy/gridlabd
#else
#set github=https://github.com/arras-energy/gridlabd
#endif //github
#ifndef gitraw
#define gitraw=https://raw.githubusercontent.com/arras-energy/gridlabd
#else
#set gitraw=https://raw.githubusercontent.com/arras-energy/gridlabd
#endif //gitraw
#ifndef allow_reinclude
global bool allow_reinclude FALSE;
#else
#set allow_reinclude=FALSE
#endif //allow_reinclude
#ifndef output_message_context
global set output_message_context ALL;
#else
#set output_message_context=ALL
#endif //output_message_context
#ifndef permissive_access
global int32 permissive_access 0;
#else
#set permissive_access=0
#endif //permissive_access
#ifndef relax_undefined_if
global bool relax_undefined_if FALSE;
#else
#set relax_undefined_if=FALSE
#endif //relax_undefined_if
#ifndef literal_if
global bool literal_if TRUE;
#else
#set literal_if=TRUE
#endif //literal_if
#ifndef validto_context
global enumeration validto_context 1414746112;
#else
#set validto_context=1414746112
#endif //validto_context
#ifndef daemon_configfile
#define daemon_configfile=gridlabd.cnf
#else
#set daemon_configfile=gridlabd.cnf
#endif //daemon_configfile
// timezone_locale is set to PST8PDT
#ifndef glm_save_options
global set glm_save_options MINIMAL;
#else
#set glm_save_options=MINIMAL
#endif //glm_save_options
#ifndef filesave_options
global set filesave_options ALL;
#else
#set filesave_options=ALL
#endif //filesave_options
#ifndef ignore_errors
global bool ignore_errors FALSE;
#else
#set ignore_errors=FALSE
#endif //ignore_errors
#ifndef keep_progress
global bool keep_progress FALSE;
#else
#set keep_progress=FALSE
#endif //keep_progress
#ifndef allow_variant_aggregates
global bool allow_variant_aggregates FALSE;
#else
#set allow_variant_aggregates=FALSE
#endif //allow_variant_aggregates
// progress is set to +0.994758
#ifndef server_keepalive
global bool server_keepalive FALSE;
#else
#set server_keepalive=FALSE
#endif //server_keepalive
#ifndef pythonpath
#define pythonpath=.:/usr/local/opt/gridlabd/4.3.14-250422-develop_fix_pypower_shunt-darwin_23-x86_64/share:/usr/local/opt/gridlabd/4.3.14-250422-develop_fix_pypower_shunt-darwin_23-x86_64/lib/gridlabd/python3.10/site-packages
#else
#set pythonpath=.:/usr/local/opt/gridlabd/4.3.14-250422-develop_fix_pypower_shunt-darwin_23-x86_64/share:/usr/local/opt/gridlabd/4.3.14-250422-develop_fix_pypower_shunt-darwin_23-x86_64/lib/gridlabd/python3.10/site-packages
#endif //pythonpath
// pythonexec is set to /usr/local/opt/gridlabd/4.3.14-250422-develop_fix_pypower_shunt-darwin_23-x86_64/bin/python3
// datadir is set to /usr/local/opt/gridlabd/4.3.14-250422-develop_fix_pypower_shunt-darwin_23-x86_64/share/gridlabd
// bindir is set to /usr/local/opt/gridlabd/4.3.14-250422-develop_fix_pypower_shunt-darwin_23-x86_64/bin
// vardir is set to /usr/local/opt/gridlabd/4.3.14-250422-develop_fix_pypower_shunt-darwin_23-x86_64/var/gridlabd
// libdir is set to /usr/local/opt/gridlabd/4.3.14-250422-develop_fix_pypower_shunt-darwin_23-x86_64/lib/gridlabd
// incdir is set to /usr/local/opt/gridlabd/4.3.14-250422-develop_fix_pypower_shunt-darwin_23-x86_64/include
// logfile is set to /tmp/gridlabd-log
// pidfile_dir is set to /tmp/gridlabd-pid
// configpath is set to /usr/local/opt/gridlabd/4.3.14-250422-develop_fix_pypower_shunt-darwin_23-x86_64/share/gridlabd/solver_py.conf
#ifndef json_complex_format
global set json_complex_format STRING;
#else
#set json_complex_format=STRING
#endif //json_complex_format
#ifndef rusage_file
#define rusage_file=gridlabd-rusage.csv
#else
#set rusage_file=gridlabd-rusage.csv
#endif //rusage_file
#ifndef rusage_rate
global int64 rusage_rate 0;
#else
#set rusage_rate=0
#endif //rusage_rate
#ifndef rusage
#define rusage={"utime" : 172.408541, "stime" : 3.363653, "maxrss" : 49856512, "ixrss" : 0, "idrss" : 0, "isrss" : 0, "minflt" : 15245, "majflt" : 20, "nswap" : 0, "inblock" : 0, "oublock" : 0, "msgsnd" : 0, "msgrcv" : 0, "nsignals" : 0, "nvcsw" : 121, "nivcsw" : 252664}
#else
#set rusage={"utime" : 172.408541, "stime" : 3.363653, "maxrss" : 49856512, "ixrss" : 0, "idrss" : 0, "isrss" : 0, "minflt" : 15245, "majflt" : 20, "nswap" : 0, "inblock" : 0, "oublock" : 0, "msgsnd" : 0, "msgrcv" : 0, "nsignals" : 0, "nvcsw" : 121, "nivcsw" : 252664}
#endif //rusage
#ifndef echo
global bool echo FALSE;
#else
#set echo=FALSE
#endif //echo
// filename is set to /Users/david/GitHub/dchassin/regrow/model/wecc240.glm
#ifndef country
global char8 country "US";
#else
#set country=US
#endif //country
// region is set to 
#ifndef organization
global char32 organization "arras-energy";
#else
#set organization=arras-energy
#endif //organization
// profile_output_format is set to 
#ifndef maximum_runtime
global int64 maximum_runtime 0;
#else
#set maximum_runtime=0
#endif //maximum_runtime
#ifndef flush_output
global int32 flush_output 0;
#else
#set flush_output=0
#endif //flush_output
// origin is set to dchassin/gridlabd
// gitbranch is set to develop-fix-pypower-shunt
#ifndef VERSION
#define VERSION=-ge 4.3.14
#else
#set VERSION=-ge 4.3.14
#endif //VERSION
#ifndef TIMEZONE
#define TIMEZONE=PST+8PDT
#else
#set TIMEZONE=PST+8PDT
#endif //TIMEZONE
#ifndef STARTTIME
#define STARTTIME=2020-08-01 00:00:00 PST
#else
#set STARTTIME=2020-08-01 00:00:00 PST
#endif //STARTTIME
#ifndef STOPTIME
#define STOPTIME=2020-09-01 00:00:00 PST
#else
#set STOPTIME=2020-09-01 00:00:00 PST
#endif //STOPTIME
#ifndef MAXIMUM_ITERATIONS
#define MAXIMUM_ITERATIONS=50
#else
#set MAXIMUM_ITERATIONS=50
#endif //MAXIMUM_ITERATIONS
#ifndef MAXIMUM_TIMESTEP
#define MAXIMUM_TIMESTEP=3600
#else
#set MAXIMUM_TIMESTEP=3600
#endif //MAXIMUM_TIMESTEP
#ifndef STOP_ON_FAILURE
#define STOP_ON_FAILURE=TRUE
#else
#set STOP_ON_FAILURE=TRUE
#endif //STOP_ON_FAILURE
// pypower::message_flags is set to 
// pypower::default_reactive_power_fraction is set to +0.2 pu
// pypower::minimum_voltage_magnitude_deadband is set to +0.002 pu.kV
// pypower::minimum_voltage_angle_deadband is set to +0.01 deg
// pypower::timestamp_format is set to 
// pypower::version is set to 2
// pypower::solver_method is set to NR
// pypower::maximum_timestep is set to +3600 s
// pypower::baseMVA is set to +100 MVA
// pypower::enable_opf is set to FALSE
// pypower::opf_update_interval is set to +0 s
// pypower::stop_on_failure is set to FALSE
// pypower::save_case is set to FALSE
// pypower::controllers_path is set to 
// pypower::controllers is set to wecc240_controllers
// pypower::solver_update_resolution is set to +1e-08
// pypower::maximum_iterations is set to 50
// pypower::solution_tolerance is set to +0
// pypower::solver_status is set to SUCCESS
// pypower::enforce_q_limits is set to FALSE
// pypower::use_dc_powerflow is set to FALSE
// pypower::save_format is set to CSV
// pypower::total_loss is set to +2.60343e+08 MW
// pypower::generation_shortfall is set to +649953 MW
// pypower::with_emissions is set to FALSE
// pypower::maximum_iterations_opf is set to 10
// pypower::opf_feasibility_tolerance is set to +1.3
// pypower::opf_gradient_tolerance is set to +3
// pypower::opf_condition_tolerance is set to +1000
// pypower::opf_cost_tolerance is set to +0.01
#ifndef raw_load_options
#define raw_load_options=--exclude psse_owner,psse_area,psse_zone
#else
#set raw_load_options=--exclude psse_owner,psse_area,psse_zone
#endif //raw_load_options
#ifndef GEN
#define GEN=wecc240_psse_G_8034_1
#else
#set GEN=wecc240_psse_G_8034_1
#endif //GEN
#ifndef BRANCH
#define BRANCH=wecc240_psse_B_8004_8034_0
#else
#set BRANCH=wecc240_psse_B_8004_8034_0
#endif //BRANCH

// CLASSES// SCHEDULES



// OBJECTS
object bus
{
	name "wecc240_psse_N_1001";
	latitude "36.670897";
	longitude "-108.581419";
	rng_state "16807";
	guid "70700AAD62CE576310353135C3A98E72";
	bus_i "1";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "500 kV";
	Vm "1.24453 pu.kV";
	Va "-122.01 deg";
	zone "3";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_1002";
	latitude "36.670897";
	longitude "-108.581419";
	rng_state "282475249";
	guid "9134611CEE6417A3E5DA0325939D99C";
	bus_i "2";
	S "448.127+33.0128j MVA";
	type "PQREF";
	Pd "448.127 MW";
	Qd "33.0128 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "345 kV";
	Vm "1.38444 pu.kV";
	Va "35.4248 deg";
	zone "3";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_1003";
	latitude "36.670897";
	longitude "-108.581419";
	rng_state "1622650073";
	guid "752A393ADC3993D7AE8BCE41B2FEE31";
	bus_i "3";
	S "4366.29-10.9715j MVA";
	type "PQREF";
	Pd "4366.29 MW";
	Qd "-10.9715 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "230 kV";
	Vm "0.819606 pu.kV";
	Va "54.568 deg";
	zone "10";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_1004";
	latitude "36.910483";
	longitude "-108.278462";
	rng_state "984943658";
	guid "39AFD580AB2E955637FCBE008D789D";
	bus_i "4";
	S "1990.53+334.817j MVA";
	type "PQREF";
	Pd "1990.53 MW";
	Qd "334.817 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "345 kV";
	Vm "3.34115 pu.kV";
	Va "-99.6539 deg";
	zone "10";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_1032";
	latitude "36.670897";
	longitude "-108.581419";
	rng_state "1144108930";
	guid "4536D0D0C50F528698C6BC10DCF095B";
	bus_i "5";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "20 kV";
	Vm "1.014 pu.kV";
	Va "-147.573 deg";
	zone "10";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_1034";
	latitude "36.910483";
	longitude "-108.278462";
	rng_state "470211272";
	guid "194DC21EBD985E0B46B4D4CEBC7EF16C";
	bus_i "6";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "20 kV";
	Vm "1.03 pu.kV";
	Va "-99.4459 deg";
	zone "10";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_1101";
	latitude "35.131373";
	longitude "-109.690674";
	rng_state "101027544";
	guid "5F9C963846D363091A2858BD073F9E64";
	bus_i "7";
	S "8883.65-1063.65j MVA";
	type "PQREF";
	Pd "8883.65 MW";
	Qd "-1063.65 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "500 kV";
	Vm "0.12686 pu.kV";
	Va "140.857 deg";
	zone "3";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_1102";
	latitude "34.940278";
	longitude "-110.300278";
	rng_state "1457850878";
	guid "54B9CAEAE3DFF4332EB1C74EB23415C5";
	bus_i "8";
	S "358.186-14.8899j MVA";
	type "PQREF";
	Pd "358.186 MW";
	Qd "-14.8899 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "345 kV";
	Vm "0.636888 pu.kV";
	Va "-160.038 deg";
	zone "3";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_1131";
	latitude "35.131373";
	longitude "-109.690674";
	rng_state "1458777923";
	guid "99D6D1C6FD1806A24C30B8294E82E65";
	bus_i "9";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "20 kV";
	Vm "1.01 pu.kV";
	Va "16.0225 deg";
	zone "3";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_1201";
	latitude "35.985019";
	longitude "-111.090655";
	rng_state "2007237709";
	guid "7417AB2BD27D29A15A964A37F5A91637";
	bus_i "10";
	S "320.932-19.9533j MVA";
	type "PQREF";
	Pd "320.932 MW";
	Qd "-19.9533 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "500 kV";
	Vm "0.83378 pu.kV";
	Va "-131.89 deg";
	zone "3";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_1202";
	latitude "36.961002";
	longitude "-110.864429";
	rng_state "823564440";
	guid "789FE440485F409F753A70A1732D7711";
	bus_i "11";
	S "1684.42-59.0523j MVA";
	type "PQREF";
	Pd "1684.42 MW";
	Qd "-59.0523 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "500 kV";
	Vm "0.00849929 pu.kV";
	Va "-156.089 deg";
	zone "3";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_1232";
	latitude "36.961002";
	longitude "-110.864429";
	rng_state "1115438165";
	guid "2942FB66A3959C8175A85DAC84E13465";
	bus_i "12";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "20 kV";
	Vm "1.08 pu.kV";
	Va "-157.293 deg";
	zone "3";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_1301";
	latitude "35.929472";
	longitude "-114.835922";
	rng_state "1784484492";
	guid "3D4F7E54E03E191980B0F9E4682449C";
	bus_i "13";
	S "5252.77-463.475j MVA";
	type "PQREF";
	Pd "5252.77 MW";
	Qd "-463.475 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "500 kV";
	Vm "0.740235 pu.kV";
	Va "71.5237 deg";
	zone "3";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_1302";
	latitude "36.649771";
	longitude "-115.134207";
	rng_state "74243042";
	guid "3460A66042AC2507653CD260F28AD6D";
	bus_i "14";
	S "34.2325-3.08724j MVA";
	type "PQREF";
	Pd "34.2325 MW";
	Qd "-3.08724 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "500 kV";
	Vm "1.37362 pu.kV";
	Va "147.025 deg";
	zone "9";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_1303";
	latitude "36.649771";
	longitude "-115.134207";
	rng_state "114807987";
	guid "2E543FCFB23422493A299F2840D622A0";
	bus_i "15";
	S "12220.3-1637.48j MVA";
	type "PQREF";
	Pd "12220.3 MW";
	Qd "-1637.48 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "345 kV";
	Vm "0.0161115 pu.kV";
	Va "-142.466 deg";
	zone "9";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_1331";
	latitude "35.929472";
	longitude "-114.835922";
	rng_state "1137522503";
	guid "F899AA1ED60F045811E88C85C948E";
	bus_i "16";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "20 kV";
	Vm "1.045 pu.kV";
	Va "71.8267 deg";
	zone "3";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_1333";
	latitude "36.649771";
	longitude "-115.134207";
	rng_state "1441282327";
	guid "3ADA46887C441AAE7BC81721F2C66EF9";
	bus_i "17";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "20 kV";
	Vm "1.005 pu.kV";
	Va "-160.398 deg";
	zone "9";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_1401";
	latitude "33.513802";
	longitude "-113.239936";
	rng_state "16531729";
	guid "52022C51390EAC6A60E74F408827FBA3";
	bus_i "18";
	S "12634.2-1667.52j MVA";
	type "PQREF";
	Pd "12634.2 MW";
	Qd "-1667.52 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "500 kV";
	Vm "0.836611 pu.kV";
	Va "113.754 deg";
	zone "3";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_1402";
	latitude "34.067027";
	longitude "-112.396715";
	rng_state "823378840";
	guid "7424A76713ED59B7363060CE88D34935";
	bus_i "19";
	S "10111.7-1869.22j MVA";
	type "PQREF";
	Pd "10111.7 MW";
	Qd "-1869.22 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "500 kV";
	Vm "7.37714 pu.kV";
	Va "-10.2326 deg";
	zone "3";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_1403";
	latitude "34.144722";
	longitude "-114.289722";
	rng_state "143542612";
	guid "CF1DB71CE5C4D6138547F73753213E4";
	bus_i "20";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "230 kV";
	Vm "7.76658e-14 pu.kV";
	Va "71.3717 deg";
	zone "3";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_1431";
	latitude "33.513802";
	longitude "-113.239936";
	rng_state "896544303";
	guid "5E1E31EF76632599348CC4F2B4B028BF";
	bus_i "21";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "20 kV";
	Vm "1.035 pu.kV";
	Va "18.295 deg";
	zone "3";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2000";
	latitude "32.227887";
	longitude "-115.436076";
	rng_state "1474833169";
	guid "33CBFCE5DE3C15D72603AB097C85D7D1";
	bus_i "22";
	S "4320.26-637.039j MVA";
	type "PQREF";
	Pd "4320.26 MW";
	Qd "-637.039 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "4";
	baseKV "230 kV";
	Vm "0.732159 pu.kV";
	Va "63.2882 deg";
	zone "7";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2030";
	latitude "32.227887";
	longitude "-115.436076";
	rng_state "1264817709";
	guid "16E8B9EE54D6DE295FB937EC828249FB";
	bus_i "23";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "4";
	baseKV "20 kV";
	Vm "1 pu.kV";
	Va "64.1754 deg";
	zone "7";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2100";
	latitude "32.971469";
	longitude "-115.394435";
	rng_state "1998097157";
	guid "1E3107D6CCB5C3B361E890DDD4ABBCC6";
	bus_i "24";
	S "491.583-54.5432j MVA";
	type "PQREF";
	Pd "491.583 MW";
	Qd "-54.5432 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.173845 pu.kV";
	Va "-135.457 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2130";
	latitude "32.971469";
	longitude "-115.394435";
	rng_state "1817129560";
	guid "656B87185CBEE7421D19A3DB5A07AC59";
	bus_i "25";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.035 pu.kV";
	Va "-79.967 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2201";
	latitude "32.680823";
	longitude "-116.982615";
	rng_state "1131570933";
	guid "176136A60A6EE421004E7DBCCF69974";
	bus_i "26";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "10.4883 pu.kV";
	Va "-138.906 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2202";
	latitude "32.680823";
	longitude "-116.982615";
	rng_state "197493099";
	guid "3EE68AAA7C00CCD7205E50BB6BF53C1C";
	bus_i "27";
	S "2654.18-651.225j MVA";
	type "PQREF";
	Pd "2654.18 MW";
	Qd "-651.225 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "8.77108 pu.kV";
	Va "38.0776 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2203";
	latitude "32.784153";
	longitude "-117.137829";
	rng_state "1404280278";
	guid "57AC2B5B5E145E189B2021828D2112C";
	bus_i "28";
	S "2888.6-720.213j MVA";
	type "PQREF";
	Pd "2888.6 MW";
	Qd "-720.213 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.00668492 pu.kV";
	Va "-17.3409 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2233";
	latitude "32.784153";
	longitude "-117.137829";
	rng_state "893351816";
	guid "5381FB0161480692618A85CB375DF9";
	bus_i "29";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.005 pu.kV";
	Va "113.122 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2301";
	latitude "32.856407";
	longitude "-115.564590";
	rng_state "1505795335";
	guid "35B11A91FC65863071F9FDFC46E3576B";
	bus_i "30";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "0.61414 pu.kV";
	Va "145.214 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2302";
	latitude "32.856407";
	longitude "-115.564590";
	rng_state "1954899097";
	guid "31D9F540784356045EEBA550720D5491";
	bus_i "31";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "1.83158 pu.kV";
	Va "-155.777 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2332";
	latitude "32.856407";
	longitude "-115.564590";
	rng_state "1636807826";
	guid "20464BD6788B815464D9A558546FCBD2";
	bus_i "32";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.035 pu.kV";
	Va "-157.298 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2400";
	latitude "33.927377";
	longitude "-116.575220";
	rng_state "563613512";
	guid "1192C4F6A1C04C0373887F77737DFB01";
	bus_i "33";
	S "1460.04-258.43j MVA";
	type "PQREF";
	Pd "1460.04 MW";
	Qd "-258.43 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "2.99961 pu.kV";
	Va "135.731 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2401";
	latitude "34.369347";
	longitude "-117.368876";
	rng_state "101929267";
	guid "701960640359149611A01A8DCC703D1D";
	bus_i "34";
	S "1528.4-188.066j MVA";
	type "PQREF";
	Pd "1528.4 MW";
	Qd "-188.066 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "0.00725312 pu.kV";
	Va "142.322 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2402";
	latitude "34.008174";
	longitude "-117.564527";
	rng_state "1580723810";
	guid "54E971B4E829EE164959A1A898627C37";
	bus_i "35";
	S "1870.66-301.072j MVA";
	type "PQREF";
	Pd "1870.66 MW";
	Qd "-301.072 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "0.439676 pu.kV";
	Va "-107.89 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2403";
	latitude "33.796667";
	longitude "-117.224444";
	rng_state "704877633";
	guid "54D51C8A4BCA0AE4103473A9830A20E1";
	bus_i "36";
	S "1803.23-361.862j MVA";
	type "PQREF";
	Pd "1803.23 MW";
	Qd "-361.862 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "0.266982 pu.kV";
	Va "164.598 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2404";
	latitude "34.488498";
	longitude "-118.121470";
	rng_state "1358580979";
	guid "513E32B36F8DBB0B7FE01D1AA8D5AC44";
	bus_i "37";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "3.28241e-15 pu.kV";
	Va "37.1552 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2405";
	latitude "34.317296";
	longitude "-118.495046";
	rng_state "1624379149";
	guid "7384A51E52AB82E4168638C7C911970";
	bus_i "38";
	S "1463.29-142.241j MVA";
	type "PQREF";
	Pd "1463.29 MW";
	Qd "-142.241 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.985731 pu.kV";
	Va "-83.0738 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2406";
	latitude "34.150436";
	longitude "-118.184526";
	rng_state "2128236579";
	guid "6EAD686CE20B48265ED3479DA14C2C17";
	bus_i "39";
	S "1301.01-171.582j MVA";
	type "PQREF";
	Pd "1301.01 MW";
	Qd "-171.582 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.658609 pu.kV";
	Va "-35.6747 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2407";
	latitude "33.879856";
	longitude "-118.175222";
	rng_state "784558821";
	guid "3A1D3213C9617F33A4910FED0F3ED36";
	bus_i "40";
	S "3076.73-559.982j MVA";
	type "PQREF";
	Pd "3076.73 MW";
	Qd "-559.982 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.990605 pu.kV";
	Va "-71.7979 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2408";
	latitude "34.037233";
	longitude "-118.110120";
	rng_state "530511967";
	guid "2E96BC4697E7B1FCCEB75BB13FBCBE5";
	bus_i "41";
	S "3103.87-250.246j MVA";
	type "PQREF";
	Pd "3103.87 MW";
	Qd "-250.246 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.119602 pu.kV";
	Va "-143.775 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2409";
	latitude "34.008174";
	longitude "-117.564527";
	rng_state "2110010672";
	guid "5A8D49223734D6303A703BDDDAE5F70B";
	bus_i "42";
	S "2777.87-464.052j MVA";
	type "PQREF";
	Pd "2777.87 MW";
	Qd "-464.052 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.00456222 pu.kV";
	Va "-136.384 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2410";
	latitude "34.442694";
	longitude "-118.588440";
	rng_state "1551901393";
	guid "292F062DBBF27A8639B4D2E3F5E92E8B";
	bus_i "43";
	S "2785.98-360.561j MVA";
	type "PQREF";
	Pd "2785.98 MW";
	Qd "-360.561 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "7.73002 pu.kV";
	Va "-138.495 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2411";
	latitude "34.488498";
	longitude "-118.121470";
	rng_state "1617819336";
	guid "2ED1B66B2C8D28176D4FD02AF331F088";
	bus_i "44";
	S "1919.11-193.746j MVA";
	type "PQREF";
	Pd "1919.11 MW";
	Qd "-193.746 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "1.19965 pu.kV";
	Va "-104.776 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2431";
	latitude "34.369347";
	longitude "-117.368876";
	rng_state "1399125485";
	guid "1219982DABBB917EA5C77811865B70E";
	bus_i "45";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.05 pu.kV";
	Va "118.943 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2434";
	latitude "34.488498";
	longitude "-118.121470";
	rng_state "156091745";
	guid "64834D08BCA028A63686073FF7DF59EC";
	bus_i "46";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.02 pu.kV";
	Va "-104.743 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2438";
	latitude "34.037233";
	longitude "-118.110120";
	rng_state "1356425228";
	guid "53E8901BD3B87F741985DD198E110297";
	bus_i "47";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.009 pu.kV";
	Va "-55.0905 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2439";
	latitude "34.008174";
	longitude "-117.564527";
	rng_state "1899894091";
	guid "1D989CF182505994692C36DADF8E3CC6";
	bus_i "48";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.02 pu.kV";
	Va "-60.3139 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2501";
	latitude "33.828436";
	longitude "-117.790130";
	rng_state "585640194";
	guid "52B8CF3547BAE4815A15D0723C4CB3AA";
	bus_i "49";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "1.31022 pu.kV";
	Va "163.634 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2502";
	latitude "33.828436";
	longitude "-117.790130";
	rng_state "937186357";
	guid "C77B98D6E4F05CD4A286E5398A6090A";
	bus_i "50";
	S "4074.19-786.626j MVA";
	type "PQREF";
	Pd "4074.19 MW";
	Qd "-786.626 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "1.61947 pu.kV";
	Va "24.241 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2503";
	latitude "33.370212";
	longitude "-117.557619";
	rng_state "1646035001";
	guid "65BE37BC56F120FB2D0301B3D85C89E5";
	bus_i "51";
	S "3169.73-664.325j MVA";
	type "PQREF";
	Pd "3169.73 MW";
	Qd "-664.325 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "1.88372 pu.kV";
	Va "156.524 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2533";
	latitude "33.370212";
	longitude "-117.557619";
	rng_state "1025921153";
	guid "2F055661316D11277D7701A5749758E5";
	bus_i "52";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.009 pu.kV";
	Va "156.779 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2600";
	latitude "34.552197";
	longitude "-117.437004";
	rng_state "510616708";
	guid "17D5D0965C5AF11F7A29527A90B25153";
	bus_i "53";
	S "-3250.36+273.633j MVA";
	type "PQREF";
	Pd "-3250.36 MW";
	Qd "273.633 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "0.819084 pu.kV";
	Va "-82.6636 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2601";
	latitude "34.285768";
	longitude "-118.484219";
	rng_state "590357944";
	guid "38B5D9A082DC65427E84229B5F1CF9F3";
	bus_i "54";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "0.779195 pu.kV";
	Va "160.802 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2602";
	latitude "34.176429";
	longitude "-118.360306";
	rng_state "771515668";
	guid "3F0C6EF40AE830AA1C16020AA22BD0AF";
	bus_i "55";
	S "175.821-14.5825j MVA";
	type "PQREF";
	Pd "175.821 MW";
	Qd "-14.5825 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "1.18569 pu.kV";
	Va "-162.055 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2603";
	latitude "34.565195";
	longitude "-117.321570";
	rng_state "357571490";
	guid "3B9C04DB8267052B7376A7F4218DDD75";
	bus_i "56";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "1.25631 pu.kV";
	Va "-100.884 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2604";
	latitude "39.500381";
	longitude "-112.580826";
	rng_state "1044788124";
	guid "7B3E85E675CE667F6EDAD763194A0C8B";
	bus_i "57";
	S "3634.57-107.501j MVA";
	type "PQREF";
	Pd "3634.57 MW";
	Qd "-107.501 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "345 kV";
	Vm "0.0396957 pu.kV";
	Va "71.779 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2605";
	latitude "34.015353";
	longitude "-118.204015";
	rng_state "1927702196";
	guid "207BD38F76B1C1192B7B2279F1F961BD";
	bus_i "58";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "287 kV";
	Vm "0.163841 pu.kV";
	Va "-65.506 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2606";
	latitude "34.015353";
	longitude "-118.204015";
	rng_state "1952509530";
	guid "2B9ABC0914B6983951DA695DFF882C38";
	bus_i "59";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "287 kV";
	Vm "0.0151373 pu.kV";
	Va "-88.0781 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2607";
	latitude "34.565195";
	longitude "-117.321570";
	rng_state "130060903";
	guid "7DD32FD7277D4BAE181F601E8E85E034";
	bus_i "60";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "287 kV";
	Vm "1.09089 pu.kV";
	Va "-71.8493 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2608";
	latitude "34.589863";
	longitude "-118.663274";
	rng_state "1942727722";
	guid "6B36E71B04060BCA6C9BA4D3348E70FD";
	bus_i "61";
	S "176.171-14.5617j MVA";
	type "PQREF";
	Pd "176.171 MW";
	Qd "-14.5617 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.000753825 pu.kV";
	Va "150.781 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2609";
	latitude "34.146111";
	longitude "-118.255000";
	rng_state "1083454666";
	guid "5DF41D0313E8268711997D2B249C55B0";
	bus_i "62";
	S "240.46-16.1802j MVA";
	type "PQREF";
	Pd "240.46 MW";
	Qd "-16.1802 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.59965 pu.kV";
	Va "91.3308 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2610";
	latitude "33.697565";
	longitude "-117.911364";
	rng_state "1108728549";
	guid "24A00DA1C1213353699B0BF336323BA";
	bus_i "63";
	S "177.773+10.1374j MVA";
	type "PQREF";
	Pd "177.773 MW";
	Qd "10.1374 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.0198918 pu.kV";
	Va "-103.171 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2611";
	latitude "34.311310";
	longitude "-118.455696";
	rng_state "685118024";
	guid "40DF837C4B170A4361AA35344409AD8";
	bus_i "64";
	S "176.121-14.8589j MVA";
	type "PQREF";
	Pd "176.121 MW";
	Qd "-14.8589 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.000937997 pu.kV";
	Va "-61.336 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2612";
	latitude "34.285768";
	longitude "-118.484219";
	rng_state "2118797801";
	guid "4C6C0E85A2B3A9B1420F505503BACBCC";
	bus_i "65";
	S "213.173-18.7205j MVA";
	type "PQREF";
	Pd "213.173 MW";
	Qd "-18.7205 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.0852925 pu.kV";
	Va "-86.3343 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2613";
	latitude "34.037697";
	longitude "-118.230212";
	rng_state "1060806853";
	guid "403D6F0C7A68B5A0341E96D41F3A4801";
	bus_i "66";
	S "573.143-21.0604j MVA";
	type "PQREF";
	Pd "573.143 MW";
	Qd "-21.0604 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.841342 pu.kV";
	Va "-75.6424 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2614";
	latitude "34.015353";
	longitude "-118.204015";
	rng_state "571540977";
	guid "52C68EBC4CC8E1F69CDE32A9740D270";
	bus_i "67";
	S "245.985-12.433j MVA";
	type "PQREF";
	Pd "245.985 MW";
	Qd "-12.433 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.121422 pu.kV";
	Va "61.7419 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2615";
	latitude "34.176429";
	longitude "-118.360306";
	rng_state "194847408";
	guid "62A0CC3477CB9B414FBC31A354510B59";
	bus_i "68";
	S "1432.04-114.854j MVA";
	type "PQREF";
	Pd "1432.04 MW";
	Qd "-114.854 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.588388 pu.kV";
	Va "-8.38021 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2616";
	latitude "34.015353";
	longitude "-118.204015";
	rng_state "2035308228";
	guid "5C01CCDF6146356D2072352D2C886A9";
	bus_i "69";
	S "209.313-8.26799j MVA";
	type "PQREF";
	Pd "209.313 MW";
	Qd "-8.26799 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.439558 pu.kV";
	Va "179.727 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2617";
	latitude "34.109480";
	longitude "-118.254629";
	rng_state "158374933";
	guid "5D623A1727D68F7972F7EC7686B3BB30";
	bus_i "70";
	S "216.072-11.8061j MVA";
	type "PQREF";
	Pd "216.072 MW";
	Qd "-11.8061 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.0969285 pu.kV";
	Va "166.821 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2618";
	latitude "34.234263";
	longitude "-118.550256";
	rng_state "1075260298";
	guid "5026FAC5ABFA4FA34C22C17A838F4604";
	bus_i "71";
	S "1563.57-151.491j MVA";
	type "PQREF";
	Pd "1563.57 MW";
	Qd "-151.491 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.0575833 pu.kV";
	Va "-115.424 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2619";
	latitude "34.317296";
	longitude "-118.495046";
	rng_state "824938981";
	guid "25CF9B6F60420383190D95FF00FD9763";
	bus_i "72";
	S "-4928.79+420.44j MVA";
	type "PQREF";
	Pd "-4928.79 MW";
	Qd "420.44 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.492523 pu.kV";
	Va "124.317 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2620";
	latitude "33.796667";
	longitude "-117.224444";
	rng_state "595028635";
	guid "5185BD390AF6BBEC6D86FF1380753729";
	bus_i "73";
	S "362.428-31.9592j MVA";
	type "PQREF";
	Pd "362.428 MW";
	Qd "-31.9592 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.861983 pu.kV";
	Va "-76.5931 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2621";
	latitude "34.015353";
	longitude "-118.204015";
	rng_state "1962408013";
	guid "646199F1FF8EBC5E64C457F0A4AC878A";
	bus_i "74";
	S "419.953-25.5169j MVA";
	type "PQREF";
	Pd "419.953 MW";
	Qd "-25.5169 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "138 kV";
	Vm "0.189794 pu.kV";
	Va "-17.1207 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2630";
	latitude "33.697565";
	longitude "-117.911364";
	rng_state "1137623865";
	guid "2A47717F52C666832971666537550649";
	bus_i "75";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.004 pu.kV";
	Va "41.5889 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2631";
	latitude "34.311310";
	longitude "-118.455696";
	rng_state "997389814";
	guid "3D08AE227633AD531C22A37654D243F";
	bus_i "76";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.015 pu.kV";
	Va "23.7675 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2634";
	latitude "39.500381";
	longitude "-112.580826";
	rng_state "2020739063";
	guid "40F9D9086EAECB691DC0C0BFE63599D4";
	bus_i "77";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.03 pu.kV";
	Va "93.2797 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2637";
	latitude "34.285768";
	longitude "-118.484219";
	rng_state "107554536";
	guid "2F25C9C552B4F63370D3D4048FA0EF76";
	bus_i "78";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.01357 pu.kV";
	Va "49.4655 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2638";
	latitude "34.589863";
	longitude "-118.663274";
	rng_state "1635339425";
	guid "2422CB0FFCF92FF772C56A87C0793D92";
	bus_i "79";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.015 pu.kV";
	Va "-87.8516 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2901";
	latitude "35.799967";
	longitude "-115.012448";
	rng_state "1654001669";
	guid "4EC628EB882A1B9C1F429AFD1D0B9F32";
	bus_i "80";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "0.611602 pu.kV";
	Va "-102.62 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2902";
	latitude "35.052500";
	longitude "-118.173889";
	rng_state "1777724115";
	guid "3CCD8C26A72B11836E1525614043320E";
	bus_i "81";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "0.0259019 pu.kV";
	Va "141.215 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3101";
	latitude "37.788555";
	longitude "-122.395045";
	rng_state "269220094";
	guid "148B1821E82EA5062923C05252ADC68B";
	bus_i "82";
	S "618.492-41.6186j MVA";
	type "PQREF";
	Pd "618.492 MW";
	Qd "-41.6186 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "2.68078 pu.kV";
	Va "-135.41 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3102";
	latitude "37.704337";
	longitude "-122.410274";
	rng_state "34075629";
	guid "38206BF77633092E38588855E3960FC8";
	bus_i "83";
	S "288.426-16.5557j MVA";
	type "PQREF";
	Pd "288.426 MW";
	Qd "-16.5557 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "8.13489 pu.kV";
	Va "71.3774 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3103";
	latitude "37.582985";
	longitude "-122.318546";
	rng_state "1478446501";
	guid "26C72147D759316C6A4EBE5ECC13332";
	bus_i "84";
	S "756.885-29.6197j MVA";
	type "PQREF";
	Pd "756.885 MW";
	Qd "-29.6197 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.000140358 pu.kV";
	Va "-106.185 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3104";
	latitude "37.704337";
	longitude "-122.410274";
	rng_state "1864546517";
	guid "37E348C762D2D11C26192DE0959FF671";
	bus_i "85";
	S "557.383-55.6706j MVA";
	type "PQREF";
	Pd "557.383 MW";
	Qd "-55.6706 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "115 kV";
	Vm "26.2153 pu.kV";
	Va "160.41 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3105";
	latitude "37.758430";
	longitude "-122.398000";
	rng_state "1351934195";
	guid "7A5F5AF30495652B6461A55D15C45958";
	bus_i "86";
	S "426.444-42.9364j MVA";
	type "PQREF";
	Pd "426.444 MW";
	Qd "-42.9364 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "115 kV";
	Vm "0.00109151 pu.kV";
	Va "9.245 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3133";
	latitude "37.582985";
	longitude "-122.318546";
	rng_state "1581030105";
	guid "5A18992161BAACE25396C02903FEFE6E";
	bus_i "87";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "0.99272 pu.kV";
	Va "-85.7191 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3135";
	latitude "37.758430";
	longitude "-122.398000";
	rng_state "1557810404";
	guid "6BD671128B765C6A26AEFB5B69BC4368";
	bus_i "88";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1 pu.kV";
	Va "50.5277 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3201";
	latitude "37.978056";
	longitude "-122.031111";
	rng_state "2146319451";
	guid "27899B7B2BD94DC3638F03091FF9F237";
	bus_i "89";
	S "834.548-33.3802j MVA";
	type "PQREF";
	Pd "834.548 MW";
	Qd "-33.3802 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "1.03352 pu.kV";
	Va "18.6061 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3202";
	latitude "37.848161";
	longitude "-122.160880";
	rng_state "1908194298";
	guid "275FE38772549FEE17ED7885458A50FA";
	bus_i "90";
	S "1057.69-38.1655j MVA";
	type "PQREF";
	Pd "1057.69 MW";
	Qd "-38.1655 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "5.37523 pu.kV";
	Va "-115.74 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3203";
	latitude "37.501131";
	longitude "-121.987444";
	rng_state "500782188";
	guid "79554BCF02A196923118FC3E0BCD9FDF";
	bus_i "91";
	S "1183.76-43.6418j MVA";
	type "PQREF";
	Pd "1183.76 MW";
	Qd "-43.6418 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.250678 pu.kV";
	Va "-63.945 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3204";
	latitude "38.037129";
	longitude "-121.897096";
	rng_state "657821123";
	guid "6FE91ACAC4BFD65311D786B2A2064F58";
	bus_i "92";
	S "1197.81+1.54356j MVA";
	type "PQREF";
	Pd "1197.81 MW";
	Qd "1.54356 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.0209084 pu.kV";
	Va "-67.345 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3205";
	latitude "37.905327";
	longitude "-122.208867";
	rng_state "753799505";
	guid "6582BF3AB03A30B144695981B3D78D9C";
	bus_i "93";
	S "984.323-21.6471j MVA";
	type "PQREF";
	Pd "984.323 MW";
	Qd "-21.6471 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.651748 pu.kV";
	Va "-59.4776 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3234";
	latitude "38.037129";
	longitude "-121.897096";
	rng_state "1102246882";
	guid "5536F28B8989E33471D46009BB66CBB8";
	bus_i "94";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.01 pu.kV";
	Va "44.018 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3301";
	latitude "37.222363";
	longitude "-121.746496";
	rng_state "1269406752";
	guid "428D85A403C10E005AAA34AC53DE953E";
	bus_i "95";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "0.0060014 pu.kV";
	Va "-98.2039 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3302";
	latitude "37.419806";
	longitude "-122.204217";
	rng_state "1816731566";
	guid "68E35A4CD537B5C32845AE1CC466F509";
	bus_i "96";
	S "625.024-41.5469j MVA";
	type "PQREF";
	Pd "625.024 MW";
	Qd "-41.5469 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "1.72721 pu.kV";
	Va "-154.253 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3303";
	latitude "37.222363";
	longitude "-121.746496";
	rng_state "884936716";
	guid "51FDB15B099F284750C855D32864E881";
	bus_i "97";
	S "1123.2-53.7273j MVA";
	type "PQREF";
	Pd "1123.2 MW";
	Qd "-53.7273 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "1.0382 pu.kV";
	Va "-37.9715 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3304";
	latitude "37.322286";
	longitude "-122.073790";
	rng_state "1807130337";
	guid "280AC0A38169E2932D6F70DE58B9CC8";
	bus_i "98";
	S "963.021-58.9679j MVA";
	type "PQREF";
	Pd "963.021 MW";
	Qd "-58.9679 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.163048 pu.kV";
	Va "-52.0347 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3305";
	latitude "37.494231";
	longitude "-122.138182";
	rng_state "578354438";
	guid "21EB24AA3FA8A8144144136D8BCC2584";
	bus_i "99";
	S "776.067-32.3116j MVA";
	type "PQREF";
	Pd "776.067 MW";
	Qd "-32.3116 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.0135413 pu.kV";
	Va "-143.87 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3333";
	latitude "37.222363";
	longitude "-121.746496";
	rng_state "892053144";
	guid "229A58D6C8A3054651CFF8A8C8657033";
	bus_i "100";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1 pu.kV";
	Va "-37.7695 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3401";
	latitude "36.850535";
	longitude "-119.924420";
	rng_state "1153851501";
	guid "359AC58F057BF50D2501F067BFA8EFC9";
	bus_i "101";
	S "1014.41-121.082j MVA";
	type "PQREF";
	Pd "1014.41 MW";
	Qd "-121.082 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.780946 pu.kV";
	Va "-161.542 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3402";
	latitude "37.039937";
	longitude "-118.946978";
	rng_state "1004844897";
	guid "4CC8B75099CCB6A4861118EEED8F21A";
	bus_i "102";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "1.05792e-10 pu.kV";
	Va "-89.2178 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3403";
	latitude "36.609214";
	longitude "-119.639632";
	rng_state "616783871";
	guid "505374488A5A4CF47131856A1F7E71D";
	bus_i "103";
	S "928.604-12.4762j MVA";
	type "PQREF";
	Pd "928.604 MW";
	Qd "-12.4762 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.00172886 pu.kV";
	Va "-49.3984 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3404";
	latitude "36.675814";
	longitude "-120.466280";
	rng_state "382955828";
	guid "70D16103EC7CFB7177FBD84A1650AB3B";
	bus_i "104";
	S "791.6-59.5834j MVA";
	type "PQREF";
	Pd "791.6 MW";
	Qd "-59.5834 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "1.17772 pu.kV";
	Va "-94.9851 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3405";
	latitude "38.978333";
	longitude "-121.625833";
	rng_state "330111137";
	guid "636BB9EF6D02CD3C5B95D9878E583ED7";
	bus_i "105";
	S "815.046-109.269j MVA";
	type "PQREF";
	Pd "815.046 MW";
	Qd "-109.269 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.607643 pu.kV";
	Va "51.7612 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3432";
	latitude "37.039937";
	longitude "-118.946978";
	rng_state "1227619358";
	guid "5A9457952F831B2326940073E707746C";
	bus_i "106";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.8942e-11 pu.kV";
	Va "90.7822 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3433";
	latitude "36.609214";
	longitude "-119.639632";
	rng_state "1723153177";
	guid "5CE5D03670D08F809713D25AB6F399A";
	bus_i "107";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1 pu.kV";
	Va "34.2359 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3501";
	latitude "38.497952";
	longitude "-122.761324";
	rng_state "70982397";
	guid "613E92D15810C7F94000ADD02F31E408";
	bus_i "108";
	S "1124.79+15.8749j MVA";
	type "PQREF";
	Pd "1124.79 MW";
	Qd "15.8749 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.00529676 pu.kV";
	Va "-0.824934 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3531";
	latitude "38.497952";
	longitude "-122.761324";
	rng_state "1147722294";
	guid "1AF04AEC4D22AAEB3736DD5BE3F3DF6D";
	bus_i "109";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1 pu.kV";
	Va "73.1836 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3601";
	latitude "40.801944";
	longitude "-124.163611";
	rng_state "1070477904";
	guid "3D46969788E44700623C5578EA6CE89C";
	bus_i "110";
	S "187.116-6.41543j MVA";
	type "PQREF";
	Pd "187.116 MW";
	Qd "-6.41543 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "115 kV";
	Vm "3.31263 pu.kV";
	Va "-143.279 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3631";
	latitude "40.801944";
	longitude "-124.163611";
	rng_state "2051621609";
	guid "60035AA711FBBD706AE71970CC0E3C5F";
	bus_i "111";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.015 pu.kV";
	Va "-101.874 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3701";
	latitude "39.527222";
	longitude "-119.821944";
	rng_state "1606946231";
	guid "2D84179D745BA38A4C34CED54D15B60";
	bus_i "112";
	S "615.654-112.684j MVA";
	type "PQREF";
	Pd "615.654 MW";
	Qd "-112.684 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "115 kV";
	Vm "0.00603971 pu.kV";
	Va "142.666 deg";
	zone "9";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3731";
	latitude "39.527222";
	longitude "-119.821944";
	rng_state "1190959745";
	guid "2A1A475F3E930475CC8C7EDB2A5BB75";
	bus_i "113";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "20 kV";
	Vm "1 pu.kV";
	Va "-160.624 deg";
	zone "9";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3801";
	latitude "35.230747";
	longitude "-120.855104";
	rng_state "1912844175";
	guid "733E820BAAA9FCF7AD927414A44F320";
	bus_i "114";
	S "336.2+0.726259j MVA";
	type "PQREF";
	Pd "336.2 MW";
	Qd "0.726259 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "0.00646985 pu.kV";
	Va "95.2483 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3802";
	latitude "36.144321";
	longitude "-120.124187";
	rng_state "1341853635";
	guid "C486E18D5AF78405D3186B21E76275D";
	bus_i "115";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "3.76028 pu.kV";
	Va "-34.1014 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3803";
	latitude "35.408481";
	longitude "-119.456003";
	rng_state "1808266298";
	guid "6D39D622841F9B3010DD003031BE4CFA";
	bus_i "116";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "1.40603 pu.kV";
	Va "159.018 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3804";
	latitude "36.144321";
	longitude "-120.124187";
	rng_state "343098142";
	guid "4F48247AADC11AD86D5DC924F7749312";
	bus_i "117";
	S "402.533-25.0677j MVA";
	type "PQREF";
	Pd "402.533 MW";
	Qd "-25.0677 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.0156972 pu.kV";
	Va "-137.217 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3805";
	latitude "35.408481";
	longitude "-119.456003";
	rng_state "456880399";
	guid "61C87ADBE76F9D8C4499D54CB4760150";
	bus_i "118";
	S "880.72-52.0939j MVA";
	type "PQREF";
	Pd "880.72 MW";
	Qd "-52.0939 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "5.75895e-05 pu.kV";
	Va "27.7883 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3806";
	latitude "35.385430";
	longitude "-120.858669";
	rng_state "1534827968";
	guid "690B22723D4403316B39C4449BFA7600";
	bus_i "119";
	S "515.933-16.0015j MVA";
	type "PQREF";
	Pd "515.933 MW";
	Qd "-16.0015 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.0030105 pu.kV";
	Va "-167.733 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3831";
	latitude "35.230747";
	longitude "-120.855104";
	rng_state "280090412";
	guid "7E0A6802BDCABC018920D0C8139E005";
	bus_i "120";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.049 pu.kV";
	Va "67.112 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3835";
	latitude "35.408481";
	longitude "-119.456003";
	rng_state "195400260";
	guid "5B4B11D422E4FF26103758CD2214719F";
	bus_i "121";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.035 pu.kV";
	Va "-28.6126 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3836";
	latitude "35.385430";
	longitude "-120.858669";
	rng_state "589673557";
	guid "5F21FD56579766CB225A4BFD5BA27639";
	bus_i "122";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.019 pu.kV";
	Va "-63.5335 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3891";
	latitude "36.144321";
	longitude "-120.124187";
	rng_state "6441594";
	guid "917E3F9A9CF509A31A1B5C04BAB952";
	bus_i "123";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "0.00663044 pu.kV";
	Va "165.676 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3892";
	latitude "35.408481";
	longitude "-119.456003";
	rng_state "889688008";
	guid "66EE0635F9D979AF73DBB7D2B7504B26";
	bus_i "124";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "2.5455e-06 pu.kV";
	Va "49.3811 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3893";
	latitude "35.408481";
	longitude "-119.456003";
	rng_state "57716395";
	guid "13658D6189EB30677CC99A8C7D057366";
	bus_i "125";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "3.44847e-13 pu.kV";
	Va "-89.8979 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3894";
	latitude "35.408481";
	longitude "-119.456003";
	rng_state "1524325968";
	guid "44761528E14825E83FABC8931F3BA552";
	bus_i "126";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "4.56844e-07 pu.kV";
	Va "-122.981 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3895";
	latitude "35.408481";
	longitude "-119.456003";
	rng_state "2014119113";
	guid "4CA2C750241C7EA51D0317C7897D6D";
	bus_i "127";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "2.87501e-16 pu.kV";
	Va "50.7242 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3896";
	latitude "35.408481";
	longitude "-119.456003";
	rng_state "515204530";
	guid "67C84C18EE16F761185CC7B2A8D58CF5";
	bus_i "128";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "1.91126e-10 pu.kV";
	Va "154.563 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3897";
	latitude "35.408481";
	longitude "-119.456003";
	rng_state "388471006";
	guid "534477777A84707474B541EE957C2F51";
	bus_i "129";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "2.2308e-21 pu.kV";
	Va "14.2513 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3901";
	latitude "37.054001";
	longitude "-121.022616";
	rng_state "681910962";
	guid "3FE351604060EA011ACA1D31B3670223";
	bus_i "130";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "15.6692 pu.kV";
	Va "48.8197 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3902";
	latitude "36.737604";
	longitude "-121.732796";
	rng_state "1904797942";
	guid "63565D8124C1636A74BFC46AEA0BA173";
	bus_i "131";
	S "275.285-5.40842j MVA";
	type "PQREF";
	Pd "275.285 MW";
	Qd "-5.40842 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "0.000509627 pu.kV";
	Va "-40.022 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3903";
	latitude "37.712470";
	longitude "-121.565283";
	rng_state "1400285365";
	guid "DC35C6C0257AB52536D8ABD3344E3A8";
	bus_i "132";
	S "387.214-18.1538j MVA";
	type "PQREF";
	Pd "387.214 MW";
	Qd "-18.1538 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "5.2546 pu.kV";
	Va "-65.2481 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3904";
	latitude "38.404370";
	longitude "-121.918134";
	rng_state "322842082";
	guid "6F0BA6C6802A2F4D1DCEF65BA378E754";
	bus_i "133";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "5.83982 pu.kV";
	Va "-132.402 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3905";
	latitude "39.555480";
	longitude "-121.645379";
	rng_state "1463179852";
	guid "667438680E81B6FA2EA774D5C9125B08";
	bus_i "134";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "2.78689 pu.kV";
	Va "4.38606 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3906";
	latitude "40.808138";
	longitude "-121.936762";
	rng_state "828530767";
	guid "E4B07EB5C1149F934A89E30F08DCE18";
	bus_i "135";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "0.246915 pu.kV";
	Va "135.07 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3907";
	latitude "38.016220";
	longitude "-121.015147";
	rng_state "832633821";
	guid "7422DCCDB2169B2F441459E4E4F66636";
	bus_i "136";
	S "835.778-98.9325j MVA";
	type "PQREF";
	Pd "835.778 MW";
	Qd "-98.9325 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.0877576 pu.kV";
	Va "-12.7329 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3908";
	latitude "38.547942";
	longitude "-121.407942";
	rng_state "1073185695";
	guid "5549FC6B620740D26C16371AF1AE3330";
	bus_i "137";
	S "361.545-51.9804j MVA";
	type "PQREF";
	Pd "361.545 MW";
	Qd "-51.9804 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.0683582 pu.kV";
	Va "173.277 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3909";
	latitude "39.261700";
	longitude "-121.337000";
	rng_state "316824712";
	guid "6263C0FCB12498E4CDE976335E727A9";
	bus_i "138";
	S "309.289-47.986j MVA";
	type "PQREF";
	Pd "309.289 MW";
	Qd "-47.986 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.40302 pu.kV";
	Va "74.7359 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3910";
	latitude "39.018333";
	longitude "-122.290278";
	rng_state "1260973671";
	guid "220ACC547A1B3FF31EB46923C6313B06";
	bus_i "139";
	S "446.446-50.2806j MVA";
	type "PQREF";
	Pd "446.446 MW";
	Qd "-50.2806 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "86.9422 pu.kV";
	Va "-90.7245 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3911";
	latitude "40.397712";
	longitude "-122.265115";
	rng_state "1815859901";
	guid "1AE834829EBCC415089CF9A4E6ED44";
	bus_i "140";
	S "417.007-15.3597j MVA";
	type "PQREF";
	Pd "417.007 MW";
	Qd "-15.3597 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "90.9412 pu.kV";
	Va "49.6855 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3912";
	latitude "39.521944";
	longitude "-122.013889";
	rng_state "1267248590";
	guid "70FFF7D66B11D7054BC0BF5645999F58";
	bus_i "141";
	S "315.126-30.2322j MVA";
	type "PQREF";
	Pd "315.126 MW";
	Qd "-30.2322 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "52.7687 pu.kV";
	Va "79.8328 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3913";
	latitude "38.657961";
	longitude "-121.137023";
	rng_state "2051724831";
	guid "37E62D80E331DDCC37C0AD9A1C4835CC";
	bus_i "142";
	S "591.119-65.2851j MVA";
	type "PQREF";
	Pd "591.119 MW";
	Qd "-65.2851 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.780233 pu.kV";
	Va "-133.35 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3914";
	latitude "38.070278";
	longitude "-122.538611";
	rng_state "1194314738";
	guid "488BA8E5F6B07BA826ECBBDAA4D1ECBF";
	bus_i "143";
	S "412.511-7.6434j MVA";
	type "PQREF";
	Pd "412.511 MW";
	Qd "-7.6434 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.439285 pu.kV";
	Va "-4.20314 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3915";
	latitude "38.249937";
	longitude "-122.583996";
	rng_state "318153057";
	guid "52D143048AE9992776AF4EAB5AEA5EB1";
	bus_i "144";
	S "460.559-13.5714j MVA";
	type "PQREF";
	Pd "460.559 MW";
	Qd "-13.5714 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.936913 pu.kV";
	Va "-70.9005 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3916";
	latitude "39.435504";
	longitude "-122.233270";
	rng_state "2111631616";
	guid "4B9DCADDB1F8C415B2E6A184771746F";
	bus_i "145";
	S "280.516-24.6977j MVA";
	type "PQREF";
	Pd "280.516 MW";
	Qd "-24.6977 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "25.6142 pu.kV";
	Va "104.122 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3917";
	latitude "37.054001";
	longitude "-121.022616";
	rng_state "877819790";
	guid "3190314BB9BED7077C4A851D136B1900";
	bus_i "146";
	S "428.24-31.3349j MVA";
	type "PQREF";
	Pd "428.24 MW";
	Qd "-31.3349 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.716696 pu.kV";
	Va "-86.1274 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3918";
	latitude "36.737604";
	longitude "-121.732796";
	rng_state "304555640";
	guid "3376820D9646CE2208D8ED1FD063FFE";
	bus_i "147";
	S "575.67-30.1981j MVA";
	type "PQREF";
	Pd "575.67 MW";
	Qd "-30.1981 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "2.185 pu.kV";
	Va "12.526 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3919";
	latitude "39.435556";
	longitude "-121.538056";
	rng_state "1213110679";
	guid "7B590EF5FBC000935920008D97815105";
	bus_i "148";
	S "335.672-48.8952j MVA";
	type "PQREF";
	Pd "335.672 MW";
	Qd "-48.8952 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.0255896 pu.kV";
	Va "121.042 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3920";
	latitude "38.936080";
	longitude "-121.463992";
	rng_state "541437335";
	guid "6F04EDB66132A3DB4F39649EA34FD47";
	bus_i "149";
	S "309.763-44.0752j MVA";
	type "PQREF";
	Pd "309.763 MW";
	Qd "-44.0752 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "5.93619 pu.kV";
	Va "166.497 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3921";
	latitude "40.808138";
	longitude "-121.936762";
	rng_state "1049077006";
	guid "57F0335BAF603BE3C2B546A4F315003";
	bus_i "150";
	S "262.655+3.59401j MVA";
	type "PQREF";
	Pd "262.655 MW";
	Qd "3.59401 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.57307 pu.kV";
	Va "163.952 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3922";
	latitude "39.555480";
	longitude "-121.645379";
	rng_state "996497972";
	guid "6CE5F4EA818FAF1747FF605C5E248525";
	bus_i "151";
	S "461.604-51.8611j MVA";
	type "PQREF";
	Pd "461.604 MW";
	Qd "-51.8611 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "9.97234 pu.kV";
	Va "24.6477 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3923";
	latitude "37.712470";
	longitude "-121.565283";
	rng_state "2063936098";
	guid "68B8FF26A7A4D02D66215F0E3C03E03D";
	bus_i "152";
	S "713.119-6.41703j MVA";
	type "PQREF";
	Pd "713.119 MW";
	Qd "-6.41703 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "5.15929 pu.kV";
	Va "-30.8207 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3924";
	latitude "38.404370";
	longitude "-121.918134";
	rng_state "270649095";
	guid "78432F4FEEBA7009D20AAED39CC08A";
	bus_i "153";
	S "601.723-28.7869j MVA";
	type "PQREF";
	Pd "601.723 MW";
	Qd "-28.7869 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "1.62182 pu.kV";
	Va "-62.3432 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3925";
	latitude "40.397712";
	longitude "-122.265115";
	rng_state "428975319";
	guid "10C3DAFC2A741CB617C2FEE5C84B707B";
	bus_i "154";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "115 kV";
	Vm "248.927 pu.kV";
	Va "177.585 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3926";
	latitude "38.936080";
	longitude "-121.463992";
	rng_state "685583454";
	guid "3BE02E8A6E342141CDED8BA5E521C67";
	bus_i "155";
	S "473.839-81.4918j MVA";
	type "PQREF";
	Pd "473.839 MW";
	Qd "-81.4918 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "115 kV";
	Vm "0.274302 pu.kV";
	Va "11.8947 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3931";
	latitude "40.808138";
	longitude "-121.936762";
	rng_state "1351345223";
	guid "1BE20C148AD730EA3B293583226D0D00";
	bus_i "156";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.07 pu.kV";
	Va "85.011 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3932";
	latitude "36.737604";
	longitude "-121.732796";
	rng_state "272112289";
	guid "45DE5B8CB514433CABC59F6C4279123";
	bus_i "157";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1 pu.kV";
	Va "96.6263 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3933";
	latitude "37.712470";
	longitude "-121.565283";
	rng_state "1398556760";
	guid "54B6FEDC9F22A733281CD8CC641ABC90";
	bus_i "158";
	S "0+0j MVA";
	type "REF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.02 pu.kV";
	Va "0 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4001";
	latitude "42.004704";
	longitude "-121.318052";
	rng_state "1334948905";
	guid "3DE3CA3063248911BF4EDFF82639136";
	bus_i "159";
	S "1000-1000j MVA";
	type "PQREF";
	Pd "1000 MW";
	Qd "-1000 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "0.100802 pu.kV";
	Va "-91.944 deg";
	zone "11";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4002";
	latitude "43.016085";
	longitude "-120.953695";
	rng_state "1724586126";
	guid "19BCA79B5356C5C5635DF216C58CAD6C";
	bus_i "160";
	S "326.273-11.0906j MVA";
	type "PQREF";
	Pd "326.273 MW";
	Qd "-11.0906 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "0.421987 pu.kV";
	Va "27.2354 deg";
	zone "11";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4003";
	latitude "43.767338";
	longitude "-118.797842";
	rng_state "532236123";
	guid "1432AD79968E9C82D4C6A9FF01DBED";
	bus_i "161";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "12.5327 pu.kV";
	Va "-93.2323 deg";
	zone "11";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4004";
	latitude "44.481129";
	longitude "-121.015420";
	rng_state "1023129506";
	guid "164990B9744125878F9EB421CD0E370";
	bus_i "162";
	S "520.164-27.2118j MVA";
	type "PQREF";
	Pd "520.164 MW";
	Qd "-27.2118 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "0.0358001 pu.kV";
	Va "-30.1926 deg";
	zone "11";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4005";
	latitude "45.677819";
	longitude "-120.733553";
	rng_state "836045813";
	guid "3809633B6019EB77293C882625EF989D";
	bus_i "163";
	S "1922.63-1044.7j MVA";
	type "PQREF";
	Pd "1922.63 MW";
	Qd "-1044.7 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "0.00627175 pu.kV";
	Va "-115.96 deg";
	zone "11";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4006";
	latitude "45.606640";
	longitude "-121.115583";
	rng_state "436476770";
	guid "1D1B70FAE8E4F0841196A9E1E8F2A049";
	bus_i "164";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "0.874416 pu.kV";
	Va "-139.3 deg";
	zone "11";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4007";
	latitude "45.594757";
	longitude "-121.113585";
	rng_state "60935238";
	guid "1952FA85F557C264216EA72CB23061A2";
	bus_i "165";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "0.925096 pu.kV";
	Va "157.327 deg";
	zone "11";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4008";
	latitude "42.004704";
	longitude "-121.318052";
	rng_state "1936329094";
	guid "6B5C3AF0BA81903912C7B84B29572D10";
	bus_i "166";
	S "548.584-40.3909j MVA";
	type "PQREF";
	Pd "548.584 MW";
	Qd "-40.3909 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "345 kV";
	Vm "1.09016 pu.kV";
	Va "-77.7286 deg";
	zone "11";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4009";
	latitude "45.606640";
	longitude "-121.115583";
	rng_state "915896220";
	guid "6CF956B40A361E3379DFA508634F7AF7";
	bus_i "167";
	S "4209.91-437.861j MVA";
	type "PQREF";
	Pd "4209.91 MW";
	Qd "-437.861 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "230 kV";
	Vm "0.00504695 pu.kV";
	Va "-42.8293 deg";
	zone "11";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4010";
	latitude "45.594757";
	longitude "-121.113585";
	rng_state "304987844";
	guid "8C268CCF50A28DB1A599CCC40E3FDF3";
	bus_i "168";
	S "5972.29-634.006j MVA";
	type "PQREF";
	Pd "5972.29 MW";
	Qd "-634.006 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "230 kV";
	Vm "0.477867 pu.kV";
	Va "14.9154 deg";
	zone "11";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4031";
	latitude "42.004704";
	longitude "-121.318052";
	rng_state "2034712366";
	guid "181DCEAE8E0891E0340A49CB5E6A42DC";
	bus_i "169";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "20 kV";
	Vm "1.08 pu.kV";
	Va "-91.469 deg";
	zone "11";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4035";
	latitude "45.677819";
	longitude "-120.733553";
	rng_state "881140534";
	guid "3018015FD63EBA9124A47EC02551AD51";
	bus_i "170";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "20 kV";
	Vm "1.08 pu.kV";
	Va "92.6198 deg";
	zone "11";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4039";
	latitude "45.606640";
	longitude "-121.115583";
	rng_state "281725226";
	guid "5AB70FD8D29F38EE2E3AFC5FFBA1E315";
	bus_i "171";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "20 kV";
	Vm "1.08 pu.kV";
	Va "-57.8672 deg";
	zone "13";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4090";
	latitude "42.004704";
	longitude "-121.318052";
	rng_state "1901915394";
	guid "1966A5116B060A1F2DDC39AE1A661733";
	bus_i "172";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "1.39978 pu.kV";
	Va "-127.336 deg";
	zone "11";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4091";
	latitude "44.481129";
	longitude "-121.015420";
	rng_state "197941363";
	guid "1424E9C7EC7F6B55505D58AE3F2CCEFF";
	bus_i "173";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "0.462574 pu.kV";
	Va "64.3975 deg";
	zone "11";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4092";
	latitude "44.481129";
	longitude "-121.015420";
	rng_state "348318738";
	guid "4805087EE59B7B771E5FFE6B392F30C7";
	bus_i "174";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "4.66586e-10 pu.kV";
	Va "157.461 deg";
	zone "11";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4093";
	latitude "44.481129";
	longitude "-121.015420";
	rng_state "152607844";
	guid "1EBA1FCB8F26C6A04BD523C33EBCC552";
	bus_i "175";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "2.11219e-10 pu.kV";
	Va "170.73 deg";
	zone "11";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4094";
	latitude "44.481129";
	longitude "-121.015420";
	rng_state "784559590";
	guid "57AC85200FD76A935206A237034AD906";
	bus_i "176";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "4.49735e-09 pu.kV";
	Va "143.67 deg";
	zone "11";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4095";
	latitude "44.481129";
	longitude "-121.015420";
	rng_state "543436550";
	guid "5257E0A2A559AB643E47BDE1B2AE272C";
	bus_i "177";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "1.38558 pu.kV";
	Va "-164.703 deg";
	zone "11";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4096";
	latitude "44.481129";
	longitude "-121.015420";
	rng_state "290145159";
	guid "58815FE1197347C5A76BBE6421BE80A";
	bus_i "178";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "1.18952 pu.kV";
	Va "-41.1165 deg";
	zone "11";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4097";
	latitude "44.481129";
	longitude "-121.015420";
	rng_state "1681808623";
	guid "3DED840FE559C64276C32ACF33DB3E2";
	bus_i "179";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "1.98002 pu.kV";
	Va "37.7586 deg";
	zone "11";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4101";
	latitude "47.947893";
	longitude "-118.996055";
	rng_state "977764947";
	guid "4A2865BD024133151C6FAEF772152A33";
	bus_i "180";
	S "1857.95+194.429j MVA";
	type "PQREF";
	Pd "1857.95 MW";
	Qd "194.429 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "0.242091 pu.kV";
	Va "-58.5096 deg";
	zone "13";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4102";
	latitude "46.669392";
	longitude "-119.573343";
	rng_state "750597385";
	guid "28172E76A1184E8621DD0749A1E683A6";
	bus_i "181";
	S "917.978+33.5434j MVA";
	type "PQREF";
	Pd "917.978 MW";
	Qd "33.5434 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "0.0147992 pu.kV";
	Va "55.7281 deg";
	zone "13";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4103";
	latitude "47.746353";
	longitude "-117.373738";
	rng_state "971307217";
	guid "45D77E6EE06F746A2819C4B5F9FB80B1";
	bus_i "182";
	S "22.4535+0.005893j MVA";
	type "PQREF";
	Pd "22.4535 MW";
	Qd "0.005893 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "6.90757 pu.kV";
	Va "-34.3804 deg";
	zone "13";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4104";
	latitude "47.746353";
	longitude "-117.373738";
	rng_state "1737195272";
	guid "66A6FA88128F40444EE8E6753E7E7745";
	bus_i "183";
	S "4892.02-647.507j MVA";
	type "PQREF";
	Pd "4892.02 MW";
	Qd "-647.507 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "230 kV";
	Vm "3.09058 pu.kV";
	Va "60.4829 deg";
	zone "13";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4131";
	latitude "47.947893";
	longitude "-118.996055";
	rng_state "2000755539";
	guid "675FD50042C4DB812C5B735F6E1787B8";
	bus_i "184";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "20 kV";
	Vm "1.128 pu.kV";
	Va "4.78877 deg";
	zone "13";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4132";
	latitude "46.669392";
	longitude "-119.573343";
	rng_state "1399399247";
	guid "1D3448DB63EA6F81655F4AAFE8917B97";
	bus_i "185";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "20 kV";
	Vm "1.096 pu.kV";
	Va "145.187 deg";
	zone "13";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4201";
	latitude "48.222760";
	longitude "-121.837459";
	rng_state "462242385";
	guid "5443676EEEFF5104525F33A1F7A3A01";
	bus_i "186";
	S "10893+410.846j MVA";
	type "PQREF";
	Pd "10893 MW";
	Qd "410.846 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "0.766283 pu.kV";
	Va "109.343 deg";
	zone "13";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4202";
	latitude "47.065363";
	longitude "-121.779859";
	rng_state "1459413496";
	guid "72AFD580B3DAEEB7136646558C9A0A20";
	bus_i "187";
	S "8811.08-653.995j MVA";
	type "PQREF";
	Pd "8811.08 MW";
	Qd "-653.995 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "0.0135635 pu.kV";
	Va "-33.2776 deg";
	zone "13";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4203";
	latitude "44.051652";
	longitude "-123.091142";
	rng_state "1951894885";
	guid "47C646683BAA337464C241BE37512E45";
	bus_i "188";
	S "8653.74-884.056j MVA";
	type "PQREF";
	Pd "8653.74 MW";
	Qd "-884.056 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "0.548949 pu.kV";
	Va "56.5886 deg";
	zone "13";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4204";
	latitude "42.358895";
	longitude "-122.760172";
	rng_state "537140623";
	guid "4DEF33C155C033C0634289BFBD2D8393";
	bus_i "189";
	S "1948.81-135.626j MVA";
	type "PQREF";
	Pd "1948.81 MW";
	Qd "-135.626 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "0.214623 pu.kV";
	Va "-23.1638 deg";
	zone "13";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4231";
	latitude "48.222760";
	longitude "-121.837459";
	rng_state "1848682420";
	guid "2EF429A647141D065829B2B29E047961";
	bus_i "190";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "20 kV";
	Vm "1.12 pu.kV";
	Va "110.608 deg";
	zone "13";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4232";
	latitude "47.065363";
	longitude "-121.779859";
	rng_state "1012028144";
	guid "29414F9B8E07BCEC532EC76778670C0B";
	bus_i "191";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "20 kV";
	Vm "1.06 pu.kV";
	Va "146.028 deg";
	zone "13";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_5001";
	latitude "49.429986";
	longitude "-122.303722";
	rng_state "1086531968";
	guid "17BF46D548EC3899664A2F4AEE94F966";
	bus_i "192";
	S "14748.8-760.172j MVA";
	type "PQREF";
	Pd "14748.8 MW";
	Qd "-760.172 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "1.16342 pu.kV";
	Va "69.0054 deg";
	zone "4";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_5002";
	latitude "49.429986";
	longitude "-122.303722";
	rng_state "1289335735";
	guid "CF8957E0A4AF8B35027960018F23EF3";
	bus_i "193";
	S "17472.4-1093.01j MVA";
	type "PQREF";
	Pd "17472.4 MW";
	Qd "-1093.01 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "0.00343075 pu.kV";
	Va "56.6507 deg";
	zone "1";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_5003";
	latitude "49.686968";
	longitude "-117.438199";
	rng_state "1755699915";
	guid "5005BD0B40C718465A634345B5C7D568";
	bus_i "194";
	S "1199.9-112.592j MVA";
	type "PQREF";
	Pd "1199.9 MW";
	Qd "-112.592 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "230 kV";
	Vm "4.24876 pu.kV";
	Va "-119.068 deg";
	zone "1";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_5004";
	latitude "49.686968";
	longitude "-117.438199";
	rng_state "1623161625";
	guid "41025FDB55A91CAB63BCF0A0B37CD603";
	bus_i "195";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "230 kV";
	Vm "8.59102 pu.kV";
	Va "-34.1698 deg";
	zone "4";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_5031";
	latitude "49.429986";
	longitude "-122.303722";
	rng_state "992663534";
	guid "49A2307C4050CECE494A18103D6A133C";
	bus_i "196";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "20 kV";
	Vm "1.05 pu.kV";
	Va "70.6036 deg";
	zone "4";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_5032";
	latitude "49.429986";
	longitude "-122.303722";
	rng_state "2043046042";
	guid "45714AC988FC70C164E074DB1FD77AD3";
	bus_i "197";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "20 kV";
	Vm "1.055 pu.kV";
	Va "73.69 deg";
	zone "1";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6101";
	latitude "42.888986";
	longitude "-114.199277";
	rng_state "1358796011";
	guid "7C828D1191A2231F61C27DED23A1ACD4";
	bus_i "198";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "17.2656 pu.kV";
	Va "59.3318 deg";
	zone "6";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6102";
	latitude "42.888986";
	longitude "-114.199277";
	rng_state "943454679";
	guid "220D0DA6771BE5FB7BBA7EDFEE3BE610";
	bus_i "199";
	S "2030.69+302.744j MVA";
	type "PQREF";
	Pd "2030.69 MW";
	Qd "302.744 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "345 kV";
	Vm "9.60145 pu.kV";
	Va "137.683 deg";
	zone "6";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6103";
	latitude "42.835449";
	longitude "-113.348619";
	rng_state "1771024152";
	guid "7B15F03F95A60B717C82302FE1BD9F4";
	bus_i "200";
	S "765.778+100.836j MVA";
	type "PQREF";
	Pd "765.778 MW";
	Qd "100.836 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "345 kV";
	Vm "33.0221 pu.kV";
	Va "28.8153 deg";
	zone "6";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6104";
	latitude "42.835449";
	longitude "-113.348619";
	rng_state "1479575244";
	guid "1CE87AB6950AA28C4871439A8897003B";
	bus_i "201";
	S "3382.23+79.3812j MVA";
	type "PQREF";
	Pd "3382.23 MW";
	Qd "79.3812 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "230 kV";
	Vm "34.1822 pu.kV";
	Va "73.5092 deg";
	zone "6";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6132";
	latitude "42.888986";
	longitude "-114.199277";
	rng_state "1507977295";
	guid "216861855504411B7AE4188C494B5174";
	bus_i "202";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "20 kV";
	Vm "1.03 pu.kV";
	Va "34.3983 deg";
	zone "6";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6201";
	latitude "45.689474";
	longitude "-106.552322";
	rng_state "2119878818";
	guid "67EA44C2DE624E677D0308D8BFBAA2B7";
	bus_i "203";
	S "398.323+26.4174j MVA";
	type "PQREF";
	Pd "398.323 MW";
	Qd "26.4174 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "0.00306284 pu.kV";
	Va "143.021 deg";
	zone "8";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6202";
	latitude "46.515909";
	longitude "-112.878383";
	rng_state "2049590396";
	guid "6621E361D5452A7877BC5F3E3B07805";
	bus_i "204";
	S "170.244+4.33166j MVA";
	type "PQREF";
	Pd "170.244 MW";
	Qd "4.33166 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "6.87567 pu.kV";
	Va "164.577 deg";
	zone "8";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6203";
	latitude "45.689474";
	longitude "-106.552322";
	rng_state "1828087692";
	guid "55602ABBF5621D7D3A0C9B6704AE9738";
	bus_i "205";
	S "1218.03+68.9778j MVA";
	type "PQREF";
	Pd "1218.03 MW";
	Qd "68.9778 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "230 kV";
	Vm "0.468004 pu.kV";
	Va "-3.43347 deg";
	zone "8";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6204";
	latitude "46.515909";
	longitude "-112.878383";
	rng_state "621301815";
	guid "16A3A195141853A1431969E95521B2EE";
	bus_i "206";
	S "1368.53+38.2779j MVA";
	type "PQREF";
	Pd "1368.53 MW";
	Qd "38.2779 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "230 kV";
	Vm "13.5803 pu.kV";
	Va "-143.516 deg";
	zone "8";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6205";
	latitude "47.432975";
	longitude "-111.260716";
	rng_state "1154112991";
	guid "23912954BF54157E7EA023288DD78B51";
	bus_i "207";
	S "942.739+110.094j MVA";
	type "PQREF";
	Pd "942.739 MW";
	Qd "110.094 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "230 kV";
	Vm "0.00873436 pu.kV";
	Va "-0.800477 deg";
	zone "8";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6231";
	latitude "45.689474";
	longitude "-106.552322";
	rng_state "1104740033";
	guid "5517B7F5471D3A8673C8499021F68DDD";
	bus_i "208";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "20 kV";
	Vm "1.06 pu.kV";
	Va "-116.134 deg";
	zone "8";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6235";
	latitude "47.432975";
	longitude "-111.260716";
	rng_state "222122669";
	guid "6F4852ACBCB87A6B7B137546A850C83C";
	bus_i "209";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "20 kV";
	Vm "1.05 pu.kV";
	Va "100.167 deg";
	zone "8";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6301";
	latitude "42.083869";
	longitude "-108.529745";
	rng_state "889119397";
	guid "711147CCCDC0F8DB425EAD9F6A5642D8";
	bus_i "210";
	S "1005.73+144.352j MVA";
	type "PQREF";
	Pd "1005.73 MW";
	Qd "144.352 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "345 kV";
	Vm "20.2191 pu.kV";
	Va "85.7899 deg";
	zone "14";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6302";
	latitude "41.383369";
	longitude "-105.567246";
	rng_state "1238489553";
	guid "5D6AEBE05D8B772116CD044475249C88";
	bus_i "211";
	S "1089.35-316.39j MVA";
	type "PQREF";
	Pd "1089.35 MW";
	Qd "-316.39 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "345 kV";
	Vm "4.3194 pu.kV";
	Va "-99.0541 deg";
	zone "14";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6303";
	latitude "42.083869";
	longitude "-108.529745";
	rng_state "1882410547";
	guid "52A7747A5B9A453E17C8CD6F1570BA3C";
	bus_i "212";
	S "1374.48+368.068j MVA";
	type "PQREF";
	Pd "1374.48 MW";
	Qd "368.068 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "230 kV";
	Vm "0.043164 pu.kV";
	Va "-166.449 deg";
	zone "14";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6304";
	latitude "41.383369";
	longitude "-105.567246";
	rng_state "944975825";
	guid "B8170BD918224EF79198E2652837358";
	bus_i "213";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "230 kV";
	Vm "1.55633 pu.kV";
	Va "179.937 deg";
	zone "14";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6305";
	latitude "41.826887";
	longitude "-110.644610";
	rng_state "1567121210";
	guid "147D5619FE9A399F562C82FC8CF8712";
	bus_i "214";
	S "108.984+30.1711j MVA";
	type "PQREF";
	Pd "108.984 MW";
	Qd "30.1711 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "230 kV";
	Vm "1.49618 pu.kV";
	Va "-40.133 deg";
	zone "14";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6333";
	latitude "42.083869";
	longitude "-108.529745";
	rng_state "1866729662";
	guid "574E1D4CD44DF44864F4A88831009628";
	bus_i "215";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "20 kV";
	Vm "1.03 pu.kV";
	Va "-73.274 deg";
	zone "14";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6335";
	latitude "41.826887";
	longitude "-110.644610";
	rng_state "1536830211";
	guid "5CD682114146CEAC840CBFCEB77741F";
	bus_i "216";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "20 kV";
	Vm "1.06 pu.kV";
	Va "-39.7353 deg";
	zone "14";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6401";
	latitude "39.499336";
	longitude "-119.188176";
	rng_state "1719533808";
	guid "D5B9D84F5E8FFF137E04ACC14F0EC30";
	bus_i "217";
	S "3277.61-572.764j MVA";
	type "PQREF";
	Pd "3277.61 MW";
	Qd "-572.764 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "345 kV";
	Vm "6.86799 pu.kV";
	Va "-155.944 deg";
	zone "9";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6402";
	latitude "39.527222";
	longitude "-119.821944";
	rng_state "1517273377";
	guid "5A4C9C8A905BD5A77838AFDF5385109";
	bus_i "218";
	S "532.82-100.543j MVA";
	type "PQREF";
	Pd "532.82 MW";
	Qd "-100.543 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "115 kV";
	Vm "0.268233 pu.kV";
	Va "-162.874 deg";
	zone "9";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6403";
	latitude "41.182805";
	longitude "-116.954457";
	rng_state "1592822761";
	guid "E8682DFDEB74CEC5BB0762C03886AB3";
	bus_i "219";
	S "4.1724+4.6789j MVA";
	type "PQREF";
	Pd "4.1724 MW";
	Qd "4.6789 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "345 kV";
	Vm "0.102417 pu.kV";
	Va "-104.058 deg";
	zone "9";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6404";
	latitude "39.476861";
	longitude "-114.707350";
	rng_state "41000625";
	guid "2398CF34D05FC3246DA61E8A4A016DA4";
	bus_i "220";
	S "57.1759-1.82082j MVA";
	type "PQREF";
	Pd "57.1759 MW";
	Qd "-1.82082 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "345 kV";
	Vm "10.7235 pu.kV";
	Va "24.5915 deg";
	zone "9";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6433";
	latitude "41.182805";
	longitude "-116.954457";
	rng_state "1902737335";
	guid "7C971FF88FE598237B5B1BE49C27A3EE";
	bus_i "221";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "20 kV";
	Vm "1.11 pu.kV";
	Va "156.459 deg";
	zone "9";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6501";
	latitude "41.439081";
	longitude "-112.006907";
	rng_state "1127401868";
	guid "7C320F875D2720EF7CD07848E0FC9005";
	bus_i "222";
	S "390.326-1.44463j MVA";
	type "PQREF";
	Pd "390.326 MW";
	Qd "-1.44463 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "345 kV";
	Vm "2.09377 pu.kV";
	Va "-41.4006 deg";
	zone "12";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6502";
	latitude "40.423165";
	longitude "-112.008000";
	rng_state "994977995";
	guid "7DCA6A389F94F9664ACB614B9D90F8FB";
	bus_i "223";
	S "3109.1-32.3535j MVA";
	type "PQREF";
	Pd "3109.1 MW";
	Qd "-32.3535 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "345 kV";
	Vm "0.0781835 pu.kV";
	Va "-175.419 deg";
	zone "12";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6503";
	latitude "40.030278";
	longitude "-109.188333";
	rng_state "140002776";
	guid "7AD203C212E2A02C7E22814AF7E874DB";
	bus_i "224";
	S "848.349+78.3067j MVA";
	type "PQREF";
	Pd "848.349 MW";
	Qd "78.3067 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "345 kV";
	Vm "0.00499848 pu.kV";
	Va "10.151 deg";
	zone "12";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6504";
	latitude "39.868637";
	longitude "-111.977164";
	rng_state "1532062767";
	guid "2765816B7127890531AC61F5974D4B05";
	bus_i "225";
	S "594.043-6.16214j MVA";
	type "PQREF";
	Pd "594.043 MW";
	Qd "-6.16214 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "345 kV";
	Vm "2.11111 pu.kV";
	Va "41.5544 deg";
	zone "12";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6505";
	latitude "37.870747";
	longitude "-109.314458";
	rng_state "1049997439";
	guid "34C4F76240E2ACA44C0707331246FCDB";
	bus_i "226";
	S "13.4944+1.56234j MVA";
	type "PQREF";
	Pd "13.4944 MW";
	Qd "1.56234 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "345 kV";
	Vm "0.0423093 pu.kV";
	Va "-135.331 deg";
	zone "12";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6506";
	latitude "37.870747";
	longitude "-109.314458";
	rng_state "1433829874";
	guid "1F437D61697B5715293F8FD806B9ED23";
	bus_i "227";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "345 kV";
	Vm "0.0109965 pu.kV";
	Va "49.1089 deg";
	zone "12";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6507";
	latitude "38.887109";
	longitude "-111.917677";
	rng_state "1464689331";
	guid "C5834F6CC9B33EE3789974F84ADDBEA";
	bus_i "228";
	S "1082.71+2.78579j MVA";
	type "PQREF";
	Pd "1082.71 MW";
	Qd "2.78579 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "345 kV";
	Vm "10.7641 pu.kV";
	Va "149.352 deg";
	zone "12";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6508";
	latitude "40.053045";
	longitude "-111.394196";
	rng_state "428540556";
	guid "46621935F213F3E1D26D16920647AAE";
	bus_i "229";
	S "261.579+3.5832j MVA";
	type "PQREF";
	Pd "261.579 MW";
	Qd "3.5832 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "345 kV";
	Vm "0.513024 pu.kV";
	Va "17.0318 deg";
	zone "12";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6509";
	latitude "40.772832";
	longitude "-111.846293";
	rng_state "1968456301";
	guid "2E728C717DB10AC89867BDCBFFAC5A";
	bus_i "230";
	S "17.1662+0.187348j MVA";
	type "PQREF";
	Pd "17.1662 MW";
	Qd "0.187348 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "345 kV";
	Vm "0.163822 pu.kV";
	Va "31.1808 deg";
	zone "12";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6510";
	latitude "41.439081";
	longitude "-112.006907";
	rng_state "1859468872";
	guid "2E8916BE86B414A31F387DB285566B05";
	bus_i "231";
	S "3921.19+11.4797j MVA";
	type "PQREF";
	Pd "3921.19 MW";
	Qd "11.4797 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "230 kV";
	Vm "2.86294 pu.kV";
	Va "123.67 deg";
	zone "12";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6533";
	latitude "40.030278";
	longitude "-109.188333";
	rng_state "1911300560";
	guid "49EE196F0304764159626E87F0A31158";
	bus_i "232";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "20 kV";
	Vm "1.065 pu.kV";
	Va "-50.8581 deg";
	zone "12";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_7001";
	latitude "38.542595";
	longitude "-104.660626";
	rng_state "1168120094";
	guid "54AB4A851B051BB83E4C5686242EC7E6";
	bus_i "233";
	S "12680-3897.09j MVA";
	type "PQREF";
	Pd "12680 MW";
	Qd "-3897.09 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "345 kV";
	Vm "2.87846 pu.kV";
	Va "-50.7392 deg";
	zone "5";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_7002";
	latitude "40.521809";
	longitude "-107.506652";
	rng_state "298918984";
	guid "231716804B6B3E6C1CA0C6C935CE1802";
	bus_i "234";
	S "4714.44-1303.25j MVA";
	type "PQREF";
	Pd "4714.44 MW";
	Qd "-1303.25 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "345 kV";
	Vm "10.4336 pu.kV";
	Va "93.4174 deg";
	zone "5";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_7031";
	latitude "38.542595";
	longitude "-104.660626";
	rng_state "967113755";
	guid "2AA41512015D78D8500FA090868182F4";
	bus_i "235";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "20 kV";
	Vm "1.02 pu.kV";
	Va "-94.1533 deg";
	zone "5";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_7032";
	latitude "40.521809";
	longitude "-107.506652";
	rng_state "2124639789";
	guid "1F4ABD278567E2281EE483C554C5348A";
	bus_i "236";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "20 kV";
	Vm "1.015 pu.kV";
	Va "-44.6801 deg";
	zone "5";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_8001";
	latitude "40.382027";
	longitude "-122.384572";
	rng_state "462851407";
	guid "5B3C4B7A9C504DB7DCF797BCA18E8D5";
	bus_i "237";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "0.611547 pu.kV";
	Va "-10.367 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_8002";
	latitude "37.747520";
	longitude "-121.416448";
	rng_state "957828015";
	guid "4CC072BEF2BADAC952EE1215841C12DF";
	bus_i "238";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "8.62937 pu.kV";
	Va "-51.4093 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_8003";
	latitude "40.397712";
	longitude "-122.265115";
	rng_state "678030193";
	guid "180E2F866B404594644E8C0C8618A8B2";
	bus_i "239";
	S "1132.72-35.6467j MVA";
	type "PQREF";
	Pd "1132.72 MW";
	Qd "-35.6467 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.0171872 pu.kV";
	Va "138.587 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_8004";
	latitude "38.344823";
	longitude "-121.123005";
	rng_state "1105222769";
	guid "6410B57D74BFE3C138F546B88AED53B8";
	bus_i "240";
	S "6746.94-692.913j MVA";
	type "PQREF";
	Pd "6746.94 MW";
	Qd "-692.913 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.00857589 pu.kV";
	Va "86.9121 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_8005";
	latitude "37.747520";
	longitude "-121.416448";
	rng_state "1893015680";
	guid "5370EAFC9C1597A81692424BDC61AECF";
	bus_i "241";
	S "2396.66-282.362j MVA";
	type "PQREF";
	Pd "2396.66 MW";
	Qd "-282.362 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.455217 pu.kV";
	Va "92.2977 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_8033";
	latitude "40.397712";
	longitude "-122.265115";
	rng_state "944303455";
	guid "440230DDAA8EC4831003C43201DC261";
	bus_i "242";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.075 pu.kV";
	Va "-160.308 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_8034";
	latitude "38.344823";
	longitude "-121.123005";
	rng_state "1004016855";
	guid "2AEC99AA5F79ECF53B2959DF6B74822";
	bus_i "243";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1 pu.kV";
	Va "-27.8112 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object load
{
	name "wecc240_psse_L_1002";
	parent "wecc240_psse_N_1002";
	rng_state "1732267506";
	guid "DD4D52ECBD2AE9682C1DF5D59E5F20";
	S "223.7-0.001714j MVA";
	Z "0-0.001714j MVA";
	I "223.7+0j MVA";
	P "0+0j MVA";
	V "-308.989-364.221j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_1003";
	parent "wecc240_psse_N_1003";
	rng_state "784170963";
	guid "2A423E8B56624CEF3FA89CE23004316E";
	S "2213+0.002582j MVA";
	Z "0+0.002582j MVA";
	I "2213+0j MVA";
	P "0+0j MVA";
	V "-75.1113-172.899j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_1004";
	parent "wecc240_psse_N_1004";
	rng_state "454233502";
	guid "2CE2B4598DDC8FDC110500D7CFB3F346";
	S "1008+0.1922j MVA";
	Z "0+0.1922j MVA";
	I "1008+0j MVA";
	P "0+0j MVA";
	V "737.079+886.239j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_1101";
	parent "wecc240_psse_N_1101";
	rng_state "2145586676";
	guid "3FDD4738AAC8C0536F24F89C29B3DD9E";
	S "4483-0.007444j MVA";
	Z "0-0.007444j MVA";
	I "4483+0j MVA";
	P "0+0j MVA";
	V "-55.2071+31.234j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_1102";
	parent "wecc240_psse_N_1102";
	rng_state "329863108";
	guid "221B6059E71D46FE16CFEAE788211E00";
	S "179.9+0.04183j MVA";
	Z "0+0.04183j MVA";
	I "179.9+0j MVA";
	P "0+0j MVA";
	V "-216.065-39.9433j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_1201";
	parent "wecc240_psse_N_1201";
	rng_state "1353963249";
	guid "48F97AF758E2FED816543D090CC15B54";
	S "154-0.5845j MVA";
	Z "0-0.5845j MVA";
	I "154+0j MVA";
	P "0+0j MVA";
	V "416.222+23.5894j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_1202";
	parent "wecc240_psse_N_1202";
	rng_state "1323602331";
	guid "5AE24EEF5CB5EF727BDC282EDD86BA25";
	S "810.8+0.004062j MVA";
	Z "0+0.004062j MVA";
	I "810.8+0j MVA";
	P "0+0j MVA";
	V "2.32992+3.554j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_1301";
	parent "wecc240_psse_N_1301";
	rng_state "1277844";
	guid "7064E0A152D043C02ABE7A443726DA21";
	S "2588+0.003095j MVA";
	Z "0+0.003095j MVA";
	I "2588+0j MVA";
	P "0+0j MVA";
	V "-275.08+247.624j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_1302";
	parent "wecc240_psse_N_1302";
	rng_state "1887638";
	guid "6859C0760CE9539452D50DE3AE7E5627";
	S "17.09+0.4581j MVA";
	Z "0+0.4581j MVA";
	I "17.09+0j MVA";
	P "0+0j MVA";
	V "-554.844+404.794j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_1303";
	parent "wecc240_psse_N_1303";
	rng_state "1660760808";
	guid "22D62A3787841B1548070268950474D4";
	S "6204+0.001242j MVA";
	Z "0+0.001242j MVA";
	I "6204+0j MVA";
	P "0+0j MVA";
	V "-2.5472+4.94047j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_1401";
	parent "wecc240_psse_N_1401";
	rng_state "1561939997";
	guid "656F2A7D6555C51F43124B8C4100C6E4";
	S "6315+0.0007026j MVA";
	Z "0+0.0007026j MVA";
	I "6315+0j MVA";
	P "0+0j MVA";
	V "331.421+255.224j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_1402";
	parent "wecc240_psse_N_1402";
	rng_state "685428651";
	guid "427BF67D1EDE0B4727CB8DADE5ED55D6";
	S "5074-0.001864j MVA";
	Z "0-0.001864j MVA";
	I "5074+0j MVA";
	P "0+0j MVA";
	V "-2548.96+2666.15j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2000";
	parent "wecc240_psse_N_2000";
	rng_state "897054849";
	guid "5BF3B866F53355257E4EA1AB58407EB";
	S "2207+0.003473j MVA";
	Z "0+0.003473j MVA";
	I "2207+0j MVA";
	P "0+0j MVA";
	V "151.161+74.215j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2100";
	parent "wecc240_psse_N_2100";
	rng_state "1465645203";
	guid "189B89E71FE656D7C65DC892E143781";
	S "244.5+0.02171j MVA";
	Z "0+0.02171j MVA";
	I "244.5+0j MVA";
	P "0+0j MVA";
	V "-37.3+14.4038j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2202";
	parent "wecc240_psse_N_2202";
	rng_state "1461495731";
	guid "38A3820F9B9897205AE71910C6552671";
	S "1414+0.004006j MVA";
	Z "0+0.004006j MVA";
	I "1414+0j MVA";
	P "0+0j MVA";
	V "1874.54+745.522j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2203";
	parent "wecc240_psse_N_2203";
	rng_state "440796531";
	guid "73CBE5CFFF83530F7EC5F7D193A3EE1E";
	S "1530+0.004033j MVA";
	Z "0+0.004033j MVA";
	I "1530+0j MVA";
	P "0+0j MVA";
	V "0.0954295+1.53457j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2400";
	parent "wecc240_psse_N_2400";
	rng_state "1796198014";
	guid "5E3C186551BFA5661953E99D12BFE314";
	S "741.6+0.01518j MVA";
	Z "0+0.01518j MVA";
	I "741.6+0j MVA";
	P "0+0j MVA";
	V "-1201.08-898.229j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2401";
	parent "wecc240_psse_N_2401";
	rng_state "1522395419";
	guid "673308E39BC35E9A7F3F2ED4E7E3A955";
	S "756.6+0.01164j MVA";
	Z "0+0.01164j MVA";
	I "756.6+0j MVA";
	P "0+0j MVA";
	V "-2.10716-2.95158j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2402";
	parent "wecc240_psse_N_2402";
	rng_state "1779636775";
	guid "678C0811D12E37D8744917BB36678E74";
	S "944.2+0.01436j MVA";
	Z "0+0.01436j MVA";
	I "944.2+0j MVA";
	P "0+0j MVA";
	V "104.496-193.415j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2403";
	parent "wecc240_psse_N_2403";
	rng_state "203042009";
	guid "136B5BFA1D0D2FBA4958F3851C99F614";
	S "924.9+0.03009j MVA";
	Z "0+0.03009j MVA";
	I "924.9+0j MVA";
	P "0+0j MVA";
	V "43.9547+126.047j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2405";
	parent "wecc240_psse_N_2405";
	rng_state "175530180";
	guid "287BF210560E2E1B7C27015BEC705AF7";
	S "734.3+0.04957j MVA";
	Z "0+0.04957j MVA";
	I "734.3+0j MVA";
	P "0+0j MVA";
	V "40.2261-223.121j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2406";
	parent "wecc240_psse_N_2406";
	rng_state "1640687929";
	guid "3064881BC3FC5E832A99B493E52F902B";
	S "659.2-0.02764j MVA";
	Z "0-0.02764j MVA";
	I "659.2+0j MVA";
	P "0+0j MVA";
	V "-66.3845+136.159j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2407";
	parent "wecc240_psse_N_2407";
	rng_state "1351995223";
	guid "7E25DA52BD6A92CC56D6EB707EDF6E03";
	S "1610-0.02852j MVA";
	Z "0-0.02852j MVA";
	I "1610+0j MVA";
	P "0+0j MVA";
	V "-204.28-100.899j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2408";
	parent "wecc240_psse_N_2408";
	rng_state "459244054";
	guid "3E52AC99F95B1CF6C5DD587C3F4DD34";
	S "1555-0.01558j MVA";
	Z "0-0.01558j MVA";
	I "1555+0j MVA";
	P "0+0j MVA";
	V "20.3507+18.5086j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2409";
	parent "wecc240_psse_N_2409";
	rng_state "458588260";
	guid "7DE34C623F63E2807119B524C1AB1C52";
	S "1413-0.01333j MVA";
	Z "0-0.01333j MVA";
	I "1413+0j MVA";
	P "0+0j MVA";
	V "-0.285349+1.00977j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2410";
	parent "wecc240_psse_N_2410";
	rng_state "174076737";
	guid "761EC1B82DA7827110A4E4EDC370ADAC";
	S "1411+0.0193j MVA";
	Z "0+0.0193j MVA";
	I "1411+0j MVA";
	P "0+0j MVA";
	V "1716.05-464.898j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2411";
	parent "wecc240_psse_N_2411";
	rng_state "834991545";
	guid "135CF600057570217ADE18EEDA2A9C7B";
	S "959.5+0.01523j MVA";
	Z "0+0.01523j MVA";
	I "959.5+0j MVA";
	P "0+0j MVA";
	V "-124.382+246.293j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2502";
	parent "wecc240_psse_N_2502";
	rng_state "2044747317";
	guid "3D329C5D76E84F1821E0306F1B8BE766";
	S "2088-0.01261j MVA";
	Z "0-0.01261j MVA";
	I "2088+0j MVA";
	P "0+0j MVA";
	V "233.945-289.845j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2503";
	parent "wecc240_psse_N_2503";
	rng_state "2034837525";
	guid "1D9957BDDCBE59C27E8E9BAE1232E935";
	S "1647+0.0056j MVA";
	Z "0+0.0056j MVA";
	I "1647+0j MVA";
	P "0+0j MVA";
	V "368.153-228.413j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2600";
	parent "wecc240_psse_N_2600";
	rng_state "837204200";
	guid "2FCF7392E768B1B465C4D6EE02E1C3D5";
	S "-1592+0j MVA";
	Z "0+0j MVA";
	I "-1592+0j MVA";
	P "0+0j MVA";
	V "227.363-340.633j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2602";
	parent "wecc240_psse_N_2602";
	rng_state "578134256";
	guid "1B0E2BA54431353B635D49D7F76D2874";
	S "87.53+0.08937j MVA";
	Z "0+0.08937j MVA";
	I "87.53+0j MVA";
	P "0+0j MVA";
	V "154.395+572.39j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2604";
	parent "wecc240_psse_N_2604";
	rng_state "1486421564";
	guid "4EB9473B229F4C7D431A78B2EBF5037F";
	S "1792+0j MVA";
	Z "0+0j MVA";
	I "1792+0j MVA";
	P "0+0j MVA";
	V "-12.1626+6.29477j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2608";
	parent "wecc240_psse_N_2608";
	rng_state "609960597";
	guid "74B121D916E4FBAE2A9C62870691D4F7";
	S "88.03+0.08835j MVA";
	Z "0+0.08835j MVA";
	I "88.03+0j MVA";
	P "0+0j MVA";
	V "0.17336-0.00259258j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2609";
	parent "wecc240_psse_N_2609";
	rng_state "1668306648";
	guid "155A21DC13C041E62A8BA57D6E7ACA56";
	S "120.8+0.04134j MVA";
	Z "0+0.04134j MVA";
	I "120.8+0j MVA";
	P "0+0j MVA";
	V "-134.455-30.72j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2610";
	parent "wecc240_psse_N_2610";
	rng_state "1683337704";
	guid "7805932E12406F3F380410AC229D0025";
	S "88.99+0.08645j MVA";
	Z "0+0.08645j MVA";
	I "88.99+0j MVA";
	P "0+0j MVA";
	V "-4.01107-2.20068j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2611";
	parent "wecc240_psse_N_2611";
	rng_state "907225550";
	guid "215362497A029E76527628AE1C8EE95F";
	S "88.03+0.08835j MVA";
	Z "0+0.08835j MVA";
	I "88.03+0j MVA";
	P "0+0j MVA";
	V "0.0161482+0.215134j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2612";
	parent "wecc240_psse_N_2612";
	rng_state "605925150";
	guid "102FC9D47855AFF7750A522018165B24";
	S "106.7+0.04599j MVA";
	Z "0+0.04599j MVA";
	I "106.7+0j MVA";
	P "0+0j MVA";
	V "-1.16567+19.5826j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2613";
	parent "wecc240_psse_N_2613";
	rng_state "416541976";
	guid "410E2B2E30D7F3A715BB536283F9900B";
	S "287.7+0.017j MVA";
	Z "0+0.017j MVA";
	I "287.7+0j MVA";
	P "0+0j MVA";
	V "187.769-46.7804j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2614";
	parent "wecc240_psse_N_2614";
	rng_state "24301412";
	guid "4E007FED0E073A521F302CCC6C5B6A4B";
	S "123.2+0.04007j MVA";
	Z "0+0.04007j MVA";
	I "123.2+0j MVA";
	P "0+0j MVA";
	V "12.9169-24.7602j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2615";
	parent "wecc240_psse_N_2615";
	rng_state "411938554";
	guid "794998CA7429A93B458E64989B6FBAFB";
	S "718.7+0.008546j MVA";
	Z "0+0.008546j MVA";
	I "718.7+0j MVA";
	P "0+0j MVA";
	V "-67.9726-117.02j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2616";
	parent "wecc240_psse_N_2616";
	rng_state "2111482797";
	guid "4F09342FB55371D3114F51CAB8C8D9D4";
	S "105+0.04623j MVA";
	Z "0+0.04623j MVA";
	I "105+0j MVA";
	P "0+0j MVA";
	V "-80.1017-61.6815j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2617";
	parent "wecc240_psse_N_2617";
	rng_state "524102504";
	guid "11AB5C7B60A27B363E462F4ADBD461E5";
	S "108.5+0.04447j MVA";
	Z "0+0.04447j MVA";
	I "108.5+0j MVA";
	P "0+0j MVA";
	V "-21.1823-6.95084j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2618";
	parent "wecc240_psse_N_2618";
	rng_state "1760348381";
	guid "13AAF489E39F2F2757F04E7DD213879D";
	S "784.7-0.1844j MVA";
	Z "0-0.1844j MVA";
	I "784.7+0j MVA";
	P "0+0j MVA";
	V "-9.08136-9.64036j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2619";
	parent "wecc240_psse_N_2619";
	rng_state "293034748";
	guid "38535E67EFE4CD4FF2E1E8E4575DADB";
	S "-2467+0j MVA";
	Z "0+0j MVA";
	I "-2467+0j MVA";
	P "0+0j MVA";
	V "25.1679-110.449j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2620";
	parent "wecc240_psse_N_2620";
	rng_state "855007065";
	guid "54233EC133E0B96660926BB7FB73BD76";
	S "181.8+0.06471j MVA";
	Z "0+0.06471j MVA";
	I "181.8+0j MVA";
	P "0+0j MVA";
	V "72.786-184.412j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2621";
	parent "wecc240_psse_N_2621";
	rng_state "1290659378";
	guid "4C630517B0D40685550B7BB9147BA09";
	S "209.4-0.01814j MVA";
	Z "0-0.01814j MVA";
	I "209.4+0j MVA";
	P "0+0j MVA";
	V "-4.12391+25.8649j pu.V";
	Vn "138 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3101";
	parent "wecc240_psse_N_3101";
	rng_state "379847699";
	guid "64A0971054F326AB14025ADB65EEB44A";
	S "313.6+0.02018j MVA";
	Z "0+0.02018j MVA";
	I "313.6+0j MVA";
	P "0+0j MVA";
	V "-584.903+195.083j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3102";
	parent "wecc240_psse_N_3102";
	rng_state "1778878209";
	guid "5F99C3217BC97070694FBA84CE35DEB4";
	S "145.7+0.04323j MVA";
	Z "0+0.04323j MVA";
	I "145.7+0j MVA";
	P "0+0j MVA";
	V "-1193.21+1441.17j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3103";
	parent "wecc240_psse_N_3103";
	rng_state "338725129";
	guid "385074CA93BD49D52BA8D0F63B9BC260";
	S "380.4+0.01832j MVA";
	Z "0+0.01832j MVA";
	I "380.4+0j MVA";
	P "0+0j MVA";
	V "0.0260972+0.0190024j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3104";
	parent "wecc240_psse_N_3104";
	rng_state "2121578553";
	guid "7ED68AB862DF26F4402BFF1CAA4D2067";
	S "283.5+0.02681j MVA";
	Z "0+0.02681j MVA";
	I "283.5+0j MVA";
	P "0+0j MVA";
	V "-2961.36-564.933j pu.V";
	Vn "115 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3105";
	parent "wecc240_psse_N_3105";
	rng_state "552265483";
	guid "136F24F2419EC14311D52FE976D44649";
	S "215.4+0.02263j MVA";
	Z "0+0.02263j MVA";
	I "215.4+0j MVA";
	P "0+0j MVA";
	V "-0.123501+0.0224455j pu.V";
	Vn "115 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3201";
	parent "wecc240_psse_N_3201";
	rng_state "501650447";
	guid "51B5C75F1E267E2F5F1C3256A80D08EF";
	S "417.2+0.0113j MVA";
	Z "0+0.0113j MVA";
	I "417.2+0j MVA";
	P "0+0j MVA";
	V "230.702-57.2914j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3202";
	parent "wecc240_psse_N_3202";
	rng_state "218264607";
	guid "7C5742E63673131B1D185D7BC58C91C0";
	S "528.9+0.01324j MVA";
	Z "0+0.01324j MVA";
	I "528.9+0j MVA";
	P "0+0j MVA";
	V "-1085.8-591.164j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3203";
	parent "wecc240_psse_N_3203";
	rng_state "471180773";
	guid "21157D7433F383EC22598FBD7F9D65C3";
	S "592.5+0.006984j MVA";
	Z "0+0.006984j MVA";
	I "592.5+0j MVA";
	P "0+0j MVA";
	V "25.4762-51.7222j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3204";
	parent "wecc240_psse_N_3204";
	rng_state "1363045322";
	guid "7B9366FAAF069CEB7688E887B87BFAFE";
	S "595.9+0.01189j MVA";
	Z "0+0.01189j MVA";
	I "595.9+0j MVA";
	P "0+0j MVA";
	V "-0.951821+4.71379j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3205";
	parent "wecc240_psse_N_3205";
	rng_state "1494664305";
	guid "54AE2FE51D0D3A7E16EFB9BAEC16D547";
	S "492.2+0.01424j MVA";
	Z "0+0.01424j MVA";
	I "492.2+0j MVA";
	P "0+0j MVA";
	V "-146.525-31.6407j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3302";
	parent "wecc240_psse_N_3302";
	rng_state "1706755176";
	guid "3AEBAB17C73A2ACE7B199C127E59E08D";
	S "316.4+0.0125j MVA";
	Z "0+0.0125j MVA";
	I "316.4+0j MVA";
	P "0+0j MVA";
	V "-377.688+123.152j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3303";
	parent "wecc240_psse_N_3303";
	rng_state "1495170053";
	guid "779F2BBEA4FFA995678DCFBE24B7DB97";
	S "562.9+0.007372j MVA";
	Z "0+0.007372j MVA";
	I "562.9+0j MVA";
	P "0+0j MVA";
	V "229.981-64.2417j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3304";
	parent "wecc240_psse_N_3304";
	rng_state "1616927224";
	guid "1378A557D04F263867E8A0766B3E5DE2";
	S "485.8+0.008852j MVA";
	Z "0+0.008852j MVA";
	I "485.8+0j MVA";
	P "0+0j MVA";
	V "-7.39372-36.765j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3305";
	parent "wecc240_psse_N_3305";
	rng_state "1437784630";
	guid "53FDD9D8C64FBCDB5C54E24C4226A97D";
	S "389.7+0.01793j MVA";
	Z "0+0.01793j MVA";
	I "389.7+0j MVA";
	P "0+0j MVA";
	V "2.49215+1.86797j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3401";
	parent "wecc240_psse_N_3401";
	rng_state "1360280366";
	guid "1AB078B3C31A6F0221914A728BC35DB6";
	S "523.3+0.007523j MVA";
	Z "0+0.007523j MVA";
	I "523.3+0j MVA";
	P "0+0j MVA";
	V "-44.458+174.029j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3403";
	parent "wecc240_psse_N_3403";
	rng_state "121205400";
	guid "3565B66E42BE1B403DA9E52FCFC9389E";
	S "464.4+0.0151j MVA";
	Z "0+0.0151j MVA";
	I "464.4+0j MVA";
	P "0+0j MVA";
	V "0.257287+0.303181j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3404";
	parent "wecc240_psse_N_3404";
	rng_state "1284660444";
	guid "3E7B9B920E57F0E66675B858844CD41B";
	S "400.4+0.01739j MVA";
	Z "0+0.01739j MVA";
	I "400.4+0j MVA";
	P "0+0j MVA";
	V "200.528-182.106j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3405";
	parent "wecc240_psse_N_3405";
	rng_state "487495370";
	guid "628B8EC03780E7316A043F86C8DEAC5E";
	S "423+0.0159j MVA";
	Z "0+0.0159j MVA";
	I "423+0j MVA";
	P "0+0j MVA";
	V "10.4878+139.364j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3501";
	parent "wecc240_psse_N_3501";
	rng_state "684570285";
	guid "3CF47800D0A4743C165D29FC549AB0";
	S "562.5+0.01248j MVA";
	Z "0+0.01248j MVA";
	I "562.5+0j MVA";
	P "0+0j MVA";
	V "0.826714-0.894811j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3601";
	parent "wecc240_psse_N_3601";
	rng_state "1502883016";
	guid "5DC9A4B7ED9A4EFC6EC019F441D9C3C1";
	S "92.97+0.07711j MVA";
	Z "0+0.07711j MVA";
	I "92.97+0j MVA";
	P "0+0j MVA";
	V "125.621+359.644j pu.V";
	Vn "115 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3701";
	parent "wecc240_psse_N_3701";
	rng_state "252193898";
	guid "5EE8EC9C0FBDA502675D99AED597E00F";
	S "317.1+0.0631j MVA";
	Z "0+0.0631j MVA";
	I "317.1+0j MVA";
	P "0+0j MVA";
	V "-0.189548-0.668202j pu.V";
	Vn "115 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3801";
	parent "wecc240_psse_N_3801";
	rng_state "1637608155";
	guid "7CB0587F25F6CA6F73EB8ABCFD978E83";
	S "164.1+0.02579j MVA";
	Z "0+0.02579j MVA";
	I "164.1+0j MVA";
	P "0+0j MVA";
	V "1.74649+2.72296j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3804";
	parent "wecc240_psse_N_3804";
	rng_state "1129841133";
	guid "12188738E738B73FF083A96F584993";
	S "201.8+0.01998j MVA";
	Z "0+0.01998j MVA";
	I "201.8+0j MVA";
	P "0+0j MVA";
	V "1.91156+3.06278j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3805";
	parent "wecc240_psse_N_3805";
	rng_state "1189515557";
	guid "6699F82D21C875E44B15BFDA2E9C4B34";
	S "434.3+0.007297j MVA";
	Z "0+0.007297j MVA";
	I "434.3+0j MVA";
	P "0+0j MVA";
	V "-0.0117114+0.00618772j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3806";
	parent "wecc240_psse_N_3806";
	rng_state "1262696576";
	guid "27FD16BFC0EDBEF02E7FFADA35BF07FD";
	S "255.8+0.02789j MVA";
	Z "0+0.02789j MVA";
	I "255.8+0j MVA";
	P "0+0j MVA";
	V "-0.232659+0.652157j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3902";
	parent "wecc240_psse_N_3902";
	rng_state "707953178";
	guid "A355558A6BEFD1D7122472DA464A207";
	S "137.7+0.02905j MVA";
	Z "0+0.02905j MVA";
	I "137.7+0j MVA";
	P "0+0j MVA";
	V "-0.174076-0.186085j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3903";
	parent "wecc240_psse_N_3903";
	rng_state "1509658266";
	guid "10A8445B8D9B178926152C41BCDD81AD";
	S "190.7+0.03716j MVA";
	Z "0+0.03716j MVA";
	I "190.7+0j MVA";
	P "0+0j MVA";
	V "-1966.01-1742.85j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3907";
	parent "wecc240_psse_N_3907";
	rng_state "307187357";
	guid "1A18C0C53F3A66265319948AA48D4981";
	S "430.4+0.0164j MVA";
	Z "0+0.0164j MVA";
	I "430.4+0j MVA";
	P "0+0j MVA";
	V "19.9051-3.34523j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3908";
	parent "wecc240_psse_N_3908";
	rng_state "347221711";
	guid "2FE5E7AA5C0264756868A31CA82E42AA";
	S "186.9+0.04183j MVA";
	Z "0+0.04183j MVA";
	I "186.9+0j MVA";
	P "0+0j MVA";
	V "-13.8744-7.3955j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3909";
	parent "wecc240_psse_N_3909";
	rng_state "1042227878";
	guid "20510BF7F6ABE73625F3E5ECB02702EC";
	S "159.4+0.02602j MVA";
	Z "0+0.02602j MVA";
	I "159.4+0j MVA";
	P "0+0j MVA";
	V "73.0971-57.0008j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3910";
	parent "wecc240_psse_N_3910";
	rng_state "1847320614";
	guid "7C6270D012E82F16652A08229DAA5EAC";
	S "228.4+0.02929j MVA";
	Z "0+0.02929j MVA";
	I "228.4+0j MVA";
	P "0+0j MVA";
	V "-18558-7447.76j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3911";
	parent "wecc240_psse_N_3911";
	rng_state "1746474819";
	guid "38F530D7D1A69244216FA58B74E70DAB";
	S "204.4+0.02486j MVA";
	Z "0+0.02486j MVA";
	I "204.4+0j MVA";
	P "0+0j MVA";
	V "17496.1-11462.3j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3912";
	parent "wecc240_psse_N_3912";
	rng_state "1195795737";
	guid "41BD706970E363D5458AE9385127957";
	S "156.9-1.754j MVA";
	Z "0-1.754j MVA";
	I "156.9+0j MVA";
	P "0+0j MVA";
	V "-3328-11671.6j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3913";
	parent "wecc240_psse_N_3913";
	rng_state "1586983133";
	guid "3AF3F58424B54886DDB69F72A74BCA5";
	S "301+0.02484j MVA";
	Z "0+0.02484j MVA";
	I "301+0j MVA";
	P "0+0j MVA";
	V "30.0317-176.923j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3914";
	parent "wecc240_psse_N_3914";
	rng_state "678620591";
	guid "1393E425569E0C5A2B880F5E5343D2AF";
	S "207.2+0.02068j MVA";
	Z "0+0.02068j MVA";
	I "207.2+0j MVA";
	P "0+0j MVA";
	V "-49.2571+88.2151j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3915";
	parent "wecc240_psse_N_3915";
	rng_state "290623720";
	guid "5C513115D876073614EAB4449BA31AA4";
	S "230.8+0.02048j MVA";
	Z "0+0.02048j MVA";
	I "230.8+0j MVA";
	P "0+0j MVA";
	V "-45.9021-210.544j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3916";
	parent "wecc240_psse_N_3916";
	rng_state "1135048762";
	guid "6F91796AED2A61C54E3C5242A1572C28";
	S "139.8+0j MVA";
	Z "0+0j MVA";
	I "139.8+0j MVA";
	P "0+0j MVA";
	V "-5307.35-2557.19j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3917";
	parent "wecc240_psse_N_3917";
	rng_state "667306633";
	guid "6A6542E96DF5532445828C241BABDACC";
	S "214.2+0.02531j MVA";
	Z "0+0.02531j MVA";
	I "214.2+0j MVA";
	P "0+0j MVA";
	V "-43.3997+159.024j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3918";
	parent "wecc240_psse_N_3918";
	rng_state "1262976197";
	guid "1E8265F4E83011DB593304E84FFA213D";
	S "289.5+0.0145j MVA";
	Z "0+0.0145j MVA";
	I "289.5+0j MVA";
	P "0+0j MVA";
	V "502.14-20.3007j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3919";
	parent "wecc240_psse_N_3919";
	rng_state "1112576031";
	guid "17BC74940EE37CFD3A8D1A02A778E7FE";
	S "171.7+0.04315j MVA";
	Z "0+0.04315j MVA";
	I "171.7+0j MVA";
	P "0+0j MVA";
	V "-0.533303+5.86139j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3920";
	parent "wecc240_psse_N_3920";
	rng_state "925238588";
	guid "645F7678243EB90148B4200A76A0F4C5";
	S "158.8+0.04484j MVA";
	Z "0+0.04484j MVA";
	I "158.8+0j MVA";
	P "0+0j MVA";
	V "-1365.29+9.7935j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3921";
	parent "wecc240_psse_N_3921";
	rng_state "555860589";
	guid "7DFDCE67DDBD92D314C45F2C72E0B1F4";
	S "126.9+0.03653j MVA";
	Z "0+0.03653j MVA";
	I "126.9+0j MVA";
	P "0+0j MVA";
	V "109.59+73.231j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3922";
	parent "wecc240_psse_N_3922";
	rng_state "795054873";
	guid "F61F33FE0EC494439E37A8EDED63DDC";
	S "231.8+0.0337j MVA";
	Z "0+0.0337j MVA";
	I "231.8+0j MVA";
	P "0+0j MVA";
	V "2029.11-1069.34j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3923";
	parent "wecc240_psse_N_3923";
	rng_state "843998877";
	guid "5B370CCC33D48D7177892BEC21E3EA25";
	S "353.5+0.01712j MVA";
	Z "0+0.01712j MVA";
	I "353.5+0j MVA";
	P "0+0j MVA";
	V "982.59+665.298j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3924";
	parent "wecc240_psse_N_3924";
	rng_state "959637304";
	guid "7612FAC3D742BA4E470ECAAD4B62F295";
	S "300.1+0.02342j MVA";
	Z "0+0.02342j MVA";
	I "300.1+0j MVA";
	P "0+0j MVA";
	V "329.364+175.105j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3926";
	parent "wecc240_psse_N_3926";
	rng_state "1021979358";
	guid "1D6F51FD3D73D99638AB73ABEDF21F88";
	S "244.2+0.06471j MVA";
	Z "0+0.06471j MVA";
	I "244.2+0j MVA";
	P "0+0j MVA";
	V "24.6921-19.6308j pu.V";
	Vn "115 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_4002";
	parent "wecc240_psse_N_4002";
	rng_state "832861200";
	guid "7457F25C6BD2BB117EFF5505CB9DA021";
	S "154.5+0.05419j MVA";
	Z "0+0.05419j MVA";
	I "154.5+0j MVA";
	P "0+0j MVA";
	V "-106.995+181.853j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_4004";
	parent "wecc240_psse_N_4004";
	rng_state "599777254";
	guid "15327D9152096B5A73411F0DF71CE69A";
	S "248.2+0.03364j MVA";
	Z "0+0.03364j MVA";
	I "248.2+0j MVA";
	P "0+0j MVA";
	V "6.09597+16.83j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_4005";
	parent "wecc240_psse_N_4005";
	rng_state "168068960";
	guid "7787ACD73D162338474969C95ABABCFD";
	S "444.6+0.00741j MVA";
	Z "0+0.00741j MVA";
	I "444.6+0j MVA";
	P "0+0j MVA";
	V "-3.01465-0.86347j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_4008";
	parent "wecc240_psse_N_4008";
	rng_state "794014915";
	guid "5F24CA2C48A3B70C4D727C17017416F1";
	S "265.1+0.0311j MVA";
	Z "0+0.0311j MVA";
	I "265.1+0j MVA";
	P "0+0j MVA";
	V "-258.996-272.722j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_4009";
	parent "wecc240_psse_N_4009";
	rng_state "545293947";
	guid "2976E70E4D9D7179799CCFD80AE285FD";
	S "2045+0.002704j MVA";
	Z "0+0.002704j MVA";
	I "2045+0j MVA";
	P "0+0j MVA";
	V "0.470977+1.06096j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_4010";
	parent "wecc240_psse_N_4010";
	rng_state "1442645480";
	guid "148F511507ECE4E241496C4ADE24B718";
	S "2904+0j MVA";
	Z "0+0j MVA";
	I "2904+0j MVA";
	P "0+0j MVA";
	V "-77.1619+78.2695j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_4101";
	parent "wecc240_psse_N_4101";
	rng_state "1452207730";
	guid "4A8ABA9E0A588FE3C123DE1FC98D8BC";
	S "882.1+0.009804j MVA";
	Z "0+0.009804j MVA";
	I "882.1+0j MVA";
	P "0+0j MVA";
	V "-46.0316-111.951j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_4102";
	parent "wecc240_psse_N_4102";
	rng_state "1103669955";
	guid "52F413DB92A732BF388370CBC0CA0A4A";
	S "438.5+0.01749j MVA";
	Z "0+0.01749j MVA";
	I "438.5+0j MVA";
	P "0+0j MVA";
	V "5.04498-5.41317j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_4103";
	parent "wecc240_psse_N_4103";
	rng_state "1564674546";
	guid "4AC5A6706CD699BE1481017C61E9A14E";
	S "10.8+0.7675j MVA";
	Z "0+0.7675j MVA";
	I "10.8+0j MVA";
	P "0+0j MVA";
	V "-3399.74-608.586j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_4104";
	parent "wecc240_psse_N_4104";
	rng_state "1547837107";
	guid "2A9C2BF1CFB7FBA84B61B471C0AFC5F9";
	S "2425+0.003295j MVA";
	Z "0+0.003295j MVA";
	I "2425+0j MVA";
	P "0+0j MVA";
	V "-498.961-506.284j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_4201";
	parent "wecc240_psse_N_4201";
	rng_state "2028841238";
	guid "31D8CD6979749C5D76C9F457CDAB1421";
	S "5145+0.002721j MVA";
	Z "0+0.002721j MVA";
	I "5145+0j MVA";
	P "0+0j MVA";
	V "-313.421+220.374j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_4202";
	parent "wecc240_psse_N_4202";
	rng_state "989340000";
	guid "427C04F4E8F1DCE727833FDC60458C7";
	S "4300+0.00189j MVA";
	Z "0+0.00189j MVA";
	I "4300+0j MVA";
	P "0+0j MVA";
	V "-1.94484-6.49689j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_4203";
	parent "wecc240_psse_N_4203";
	rng_state "2018984926";
	guid "66360AFF59BA592EE25DF430EBDAE31";
	S "4308+0.001809j MVA";
	Z "0+0.001809j MVA";
	I "4308+0j MVA";
	P "0+0j MVA";
	V "274.256+10.9556j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_4204";
	parent "wecc240_psse_N_4204";
	rng_state "690545035";
	guid "D1C6116475048057B7E242923348C09";
	S "949.6+0.008624j MVA";
	Z "0+0.008624j MVA";
	I "949.6+0j MVA";
	P "0+0j MVA";
	V "-41.6017+98.9192j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_5001";
	parent "wecc240_psse_N_5001";
	rng_state "988774857";
	guid "631E7DE25284D4DA217B6B69D755419A";
	S "7213+0.0006405j MVA";
	Z "0+0.0006405j MVA";
	I "7213+0j MVA";
	P "0+0j MVA";
	V "578.222-63.628j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_5002";
	parent "wecc240_psse_N_5002";
	rng_state "1110561113";
	guid "3B77692C1724E5CB111CB5C91A06D048";
	S "8535+0.0009478j MVA";
	Z "0+0.0009478j MVA";
	I "8535+0j MVA";
	P "0+0j MVA";
	V "1.70645+0.174805j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_5003";
	parent "wecc240_psse_N_5003";
	rng_state "1420250114";
	guid "6DB02896D64DF68572AEC15A70285F5D";
	S "589.3+0.01358j MVA";
	Z "0+0.01358j MVA";
	I "589.3+0j MVA";
	P "0+0j MVA";
	V "929.941+300.268j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6102";
	parent "wecc240_psse_N_6102";
	rng_state "862929593";
	guid "783E05DD7870454A25C057F98CF08FC9";
	S "1022-0.003073j MVA";
	Z "0-0.003073j MVA";
	I "1022+0j MVA";
	P "0+0j MVA";
	V "2829.06-1723.11j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6103";
	parent "wecc240_psse_N_6103";
	rng_state "1300601360";
	guid "58F84819F36EB17638E8F63BB7C77336";
	S "386.5+0.02012j MVA";
	Z "0+0.02012j MVA";
	I "386.5+0j MVA";
	P "0+0j MVA";
	V "-9766.14-5866.37j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6104";
	parent "wecc240_psse_N_6104";
	rng_state "2118498354";
	guid "10B8478B70A4EE6116A98261C604631";
	S "1684+0.004584j MVA";
	Z "0+0.004584j MVA";
	I "1684+0j MVA";
	P "0+0j MVA";
	V "-2459.55-7467.28j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6201";
	parent "wecc240_psse_N_6201";
	rng_state "322968418";
	guid "690500765E56BFE755F366D6ADB6AC2A";
	S "194.2+0.04184j MVA";
	Z "0+0.04184j MVA";
	I "194.2+0j MVA";
	P "0+0j MVA";
	V "0.120308-1.52668j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6202";
	parent "wecc240_psse_N_6202";
	rng_state "1439025357";
	guid "10A285F620891ADF327CC04AEFE2B8CC";
	S "81.32+0.08799j MVA";
	Z "0+0.08799j MVA";
	I "81.32+0j MVA";
	P "0+0j MVA";
	V "1199.44+3221.81j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6203";
	parent "wecc240_psse_N_6203";
	rng_state "738342585";
	guid "64F3FF7657D12C5E167E20CAC9E2E98B";
	S "609.2+0.006963j MVA";
	Z "0+0.006963j MVA";
	I "609.2+0j MVA";
	P "0+0j MVA";
	V "-103.088+30.9741j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6204";
	parent "wecc240_psse_N_6204";
	rng_state "1163313729";
	guid "5E7DB896F0841D88618C52F06B747B5D";
	S "667.5+0.007014j MVA";
	Z "0+0.007014j MVA";
	I "667.5+0j MVA";
	P "0+0j MVA";
	V "1695.98+2622.91j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6205";
	parent "wecc240_psse_N_6205";
	rng_state "1122721015";
	guid "67FBB538AF4C43C94D7979A45FAE93AD";
	S "466+0.01277j MVA";
	Z "0+0.01277j MVA";
	I "466+0j MVA";
	P "0+0j MVA";
	V "1.39893-1.44177j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6301";
	parent "wecc240_psse_N_6301";
	rng_state "1780776563";
	guid "55AB77CF8CB2D04833856910BDAAC5";
	S "508.6+0.0153j MVA";
	Z "0+0.0153j MVA";
	I "508.6+0j MVA";
	P "0+0j MVA";
	V "-3960.92-5741.96j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6302";
	parent "wecc240_psse_N_6302";
	rng_state "32106102";
	guid "18AC2CD2112847E1A5CF3FC4D547E87";
	S "588.4+0.0131j MVA";
	Z "0+0.0131j MVA";
	I "588.4+0j MVA";
	P "0+0j MVA";
	V "139.843+1483.62j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6303";
	parent "wecc240_psse_N_6303";
	rng_state "588860917";
	guid "60D3B04F45AB32D82ADCD7DCCC552E05";
	S "724.9+0.01089j MVA";
	Z "0+0.01089j MVA";
	I "724.9+0j MVA";
	P "0+0j MVA";
	V "-9.91273-0.54536j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6305";
	parent "wecc240_psse_N_6305";
	rng_state "1380786643";
	guid "34473EDC507E98A82A79929A371D715D";
	S "56.82+0.05689j MVA";
	Z "0+0.05689j MVA";
	I "56.82+0j MVA";
	P "0+0j MVA";
	V "-261.483-223.71j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6401";
	parent "wecc240_psse_N_6401";
	rng_state "1172819419";
	guid "71E66EE1FE29D0933597EB7AEEFE6AC5";
	S "1628+0.004835j MVA";
	Z "0+0.004835j MVA";
	I "1628+0j MVA";
	P "0+0j MVA";
	V "999.344+2148.4j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6402";
	parent "wecc240_psse_N_6402";
	rng_state "1971062967";
	guid "642B70479E527F02454FB9908E8FF042";
	S "270.9+0.02846j MVA";
	Z "0+0.02846j MVA";
	I "270.9+0j MVA";
	P "0+0j MVA";
	V "27.2354+14.4829j pu.V";
	Vn "115 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6403";
	parent "wecc240_psse_N_6403";
	rng_state "572547747";
	guid "5A886EC5C04CDA875BE6B68612E72975";
	S "1.98+4.525j MVA";
	Z "0+4.525j MVA";
	I "1.98+0j MVA";
	P "0+0j MVA";
	V "-32.7412+13.285j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6404";
	parent "wecc240_psse_N_6404";
	rng_state "2083245269";
	guid "438C9EBF1AE043E873D8BD65A5CA13D8";
	S "27.5+0.2942j MVA";
	Z "0+0.2942j MVA";
	I "27.5+0j MVA";
	P "0+0j MVA";
	V "3170.91-1905.89j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6501";
	parent "wecc240_psse_N_6501";
	rng_state "529855395";
	guid "3792F8B95754235B8C368B2CE0C819";
	S "193+0.016j MVA";
	Z "0+0.016j MVA";
	I "193+0j MVA";
	P "0+0j MVA";
	V "-612.067+383.623j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6502";
	parent "wecc240_psse_N_6502";
	rng_state "1812423303";
	guid "4F329971D46DD26012D740270EB2F519";
	S "1539+0.003678j MVA";
	Z "0+0.003678j MVA";
	I "1539+0j MVA";
	P "0+0j MVA";
	V "23.5336+13.1806j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6503";
	parent "wecc240_psse_N_6503";
	rng_state "1490404473";
	guid "6584237DB9FFF7E67263C06709B9042F";
	S "414.2+0.007844j MVA";
	Z "0+0.007844j MVA";
	I "414.2+0j MVA";
	P "0+0j MVA";
	V "-1.28939-1.14511j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6504";
	parent "wecc240_psse_N_6504";
	rng_state "978719103";
	guid "6960939AC141ABE5202C7C96863DE3D5";
	S "293.7+0.02639j MVA";
	Z "0+0.02639j MVA";
	I "293.7+0j MVA";
	P "0+0j MVA";
	V "-550.561-476.815j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6505";
	parent "wecc240_psse_N_6505";
	rng_state "1754711748";
	guid "4AACB0FB86C02D0E57240E81775AC371";
	S "6.555+0.4817j MVA";
	Z "0+0.4817j MVA";
	I "6.555+0j MVA";
	P "0+0j MVA";
	V "-14.1709+3.49992j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6507";
	parent "wecc240_psse_N_6507";
	rng_state "47424385";
	guid "23EBF73686120E5C13229F41ABAA8F8C";
	S "527.8-0.01711j MVA";
	Z "0-0.01711j MVA";
	I "527.8+0j MVA";
	P "0+0j MVA";
	V "468.285-3683.99j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6508";
	parent "wecc240_psse_N_6508";
	rng_state "345205658";
	guid "251F7E5CA411BA8653E2CD55A29B28C";
	S "129+0.02418j MVA";
	Z "0+0.02418j MVA";
	I "129+0j MVA";
	P "0+0j MVA";
	V "-43.2587-171.626j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6509";
	parent "wecc240_psse_N_6509";
	rng_state "1518163459";
	guid "4946CD8E581F586CFBD4DA1C3C7883B";
	S "8.495+0.3632j MVA";
	Z "0+0.3632j MVA";
	I "8.495+0j MVA";
	P "0+0j MVA";
	V "54.9632-13.1683j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6510";
	parent "wecc240_psse_N_6510";
	rng_state "1520045406";
	guid "7E16107BDE9E9C732BA16324EE2AEBF9";
	S "1972-0.008937j MVA";
	Z "0-0.008937j MVA";
	I "1972+0j MVA";
	P "0+0j MVA";
	V "-270.512-600.345j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_7001";
	parent "wecc240_psse_N_7001";
	rng_state "937673930";
	guid "34935DE63B94FE82450E7B3EC824CF48";
	S "6864+0.001347j MVA";
	Z "0+0.001347j MVA";
	I "6864+0j MVA";
	P "0+0j MVA";
	V "883.702-453.055j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_7002";
	parent "wecc240_psse_N_7002";
	rng_state "1250739824";
	guid "482183A9CF95DF0EE913D0D745009A1";
	S "2517-0.007462j MVA";
	Z "0-0.007462j MVA";
	I "2517+0j MVA";
	P "0+0j MVA";
	V "2428.36-2657.11j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_8003";
	parent "wecc240_psse_N_8003";
	rng_state "1614285132";
	guid "8B3A218DDB5CF124680ACD5026DA7EF";
	S "546.4+0.01508j MVA";
	Z "0+0.01508j MVA";
	I "546.4+0j MVA";
	P "0+0j MVA";
	V "3.70436+1.38001j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_8004";
	parent "wecc240_psse_N_8004";
	rng_state "2129300973";
	guid "3BB7476D9CE259AB2C76D0258BC42F3B";
	S "3409+0.002249j MVA";
	Z "0+0.002249j MVA";
	I "3409+0j MVA";
	P "0+0j MVA";
	V "0.977138-1.71341j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_8005";
	parent "wecc240_psse_N_8005";
	rng_state "1493959603";
	guid "565731314B223AD6302AC96473885DCD";
	S "1213+0.006192j MVA";
	Z "0+0.006192j MVA";
	I "1213+0j MVA";
	P "0+0j MVA";
	V "-38.7691-97.2574j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object gen
{
	name "wecc240_psse_G_1032_0";
	parent "wecc240_psse_N_1032";
	rng_state "600246897";
	guid "4AC4E00735635F3875A86025771130EF";
	bus "5";
	Pg "712 MW";
	Qg "106001 MVAr";
	Qmax "200 MVAr";
	Qmin "-200 MVAr";
	Vg "1.014 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_1032_1";
	parent "wecc240_psse_N_1032";
	rng_state "1618907920";
	guid "410D4012C20D487A661C996146F9AB59";
	bus "5";
	Pg "856 MW";
	Qg "189212 MVAr";
	Qmax "357 MVAr";
	Qmin "-357 MVAr";
	Vg "1.014 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_1032_2";
	parent "wecc240_psse_N_1032";
	rng_state "367603950";
	guid "3B3D4E27493A9E57674581028D6BA4E1";
	bus "5";
	Pg "520 MW";
	Qg "190802 MVAr";
	Qmax "360 MVAr";
	Qmin "-360 MVAr";
	Vg "1.014 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_1034_0";
	parent "wecc240_psse_N_1034";
	rng_state "9135231";
	guid "3353581CE097BD263EB413CE92013990";
	bus "6";
	Pg "1847 MW";
	Qg "-107325 MVAr";
	Qmax "500 MVAr";
	Qmin "-500 MVAr";
	Vg "1.03 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_1034_1";
	parent "wecc240_psse_N_1034";
	rng_state "1064488480";
	guid "78AFBC7D3E002CFC58FCD71717F8A5F8";
	bus "6";
	Pg "2565 MW";
	Qg "-197048 MVAr";
	Qmax "918 MVAr";
	Qmin "-918 MVAr";
	Vg "1.03 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_1034_2";
	parent "wecc240_psse_N_1034";
	rng_state "171620203";
	guid "31A663BC6EE9878A67E8995A9EF435AF";
	bus "6";
	Pg "1598 MW";
	Qg "-171719 MVAr";
	Qmax "800 MVAr";
	Qmin "-800 MVAr";
	Vg "1.03 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_1131_0";
	parent "wecc240_psse_N_1131";
	rng_state "350213900";
	guid "2CCB135F5F18DA764DE1952DDB0E76BF";
	bus "9";
	Pg "530 MW";
	Qg "30282.3 MVAr";
	Qmax "308 MVAr";
	Qmin "-308 MVAr";
	Vg "1.01 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_1131_1";
	parent "wecc240_psse_N_1131";
	rng_state "1939824520";
	guid "5C93B11B059440AE579C3D8004792B28";
	bus "9";
	Pg "2064 MW";
	Qg "188379 MVAr";
	Qmax "1916 MVAr";
	Qmin "-1916 MVAr";
	Vg "1.01 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_1232_0";
	parent "wecc240_psse_N_1232";
	rng_state "1681462533";
	guid "2EFB126D89CE576A1839D8BA8B6A03B8";
	bus "12";
	Pg "2728 MW";
	Qg "152279 MVAr";
	Qmax "1208 MVAr";
	Qmin "-1208 MVAr";
	Vg "1.08 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_1232_1";
	parent "wecc240_psse_N_1232";
	rng_state "1603481258";
	guid "31C48AB3CFC50E7716EB3DAEC8B3844F";
	bus "12";
	Pg "657 MW";
	Qg "79165.1 MVAr";
	Qmax "628 MVAr";
	Qmin "-628 MVAr";
	Vg "1.08 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_1331_0";
	parent "wecc240_psse_N_1331";
	rng_state "937217003";
	guid "5AF0902895B29FCB204C03EA6F72B836";
	bus "16";
	Pg "1986 MW";
	Qg "26004.8 MVAr";
	Qmax "841 MVAr";
	Qmin "-841 MVAr";
	Vg "1.045 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_1331_1";
	parent "wecc240_psse_N_1331";
	rng_state "13618676";
	guid "1C1405F7A981BFF2387EC65CD09688D4";
	bus "16";
	Pg "2133 MW";
	Qg "37693.1 MVAr";
	Qmax "1219 MVAr";
	Qmin "-1219 MVAr";
	Vg "1.045 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_1333_0";
	parent "wecc240_psse_N_1333";
	rng_state "1255820950";
	guid "5E317F9CB8D090131E3735CA6C79C8C9";
	bus "17";
	Pg "218 MW";
	Qg "13859.3 MVAr";
	Qmax "303 MVAr";
	Qmin "-303 MVAr";
	Vg "1.005 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_1333_1";
	parent "wecc240_psse_N_1333";
	rng_state "1113423934";
	guid "629CA7F0D9EB22AB49DA2632DB2FDAF1";
	bus "17";
	Pg "3662 MW";
	Qg "125603 MVAr";
	Qmax "2746 MVAr";
	Qmin "-2746 MVAr";
	Vg "1.005 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_1333_2";
	parent "wecc240_psse_N_1333";
	rng_state "143558780";
	guid "CAD5BFB27F9C87C16B90065C004D549";
	bus "17";
	Pg "1266 MW";
	Qg "59462.2 MVAr";
	Qmax "1300 MVAr";
	Qmin "-1300 MVAr";
	Vg "1.005 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_1431_0";
	parent "wecc240_psse_N_1431";
	rng_state "1168279879";
	guid "6C37FDEA9797996FAB8F2348CAF822";
	bus "21";
	Pg "5129 MW";
	Qg "124131 MVAr";
	Qmax "3559 MVAr";
	Qmin "-3559 MVAr";
	Vg "1.035 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_1431_1";
	parent "wecc240_psse_N_1431";
	rng_state "836941832";
	guid "4C499A3532E645776B037CE0A506B575";
	bus "21";
	Pg "2355 MW";
	Qg "71744.2 MVAr";
	Qmax "2057 MVAr";
	Qmin "-2057 MVAr";
	Vg "1.035 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_1431_2";
	parent "wecc240_psse_N_1431";
	rng_state "463482574";
	guid "215157D51452D2055D1C8593EE3CC4F1";
	bus "21";
	Pg "1353 MW";
	Qg "34878.1 MVAr";
	Qmax "1000 MVAr";
	Qmin "-1000 MVAr";
	Vg "1.035 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2030_0";
	parent "wecc240_psse_N_2030";
	rng_state "828433549";
	guid "2772C0A71C9DAECC4B8ADDA4250DA92A";
	bus "23";
	Pg "605 MW";
	Qg "13207.6 MVAr";
	Qmax "350 MVAr";
	Qmin "-350 MVAr";
	Vg "1 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2030_1";
	parent "wecc240_psse_N_2030";
	rng_state "1346174542";
	guid "4E7C9B5ED8644D8056201D7234341C79";
	bus "23";
	Pg "1853 MW";
	Qg "40377.6 MVAr";
	Qmax "1070 MVAr";
	Qmin "-1070 MVAr";
	Vg "1 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2130_0";
	parent "wecc240_psse_N_2130";
	rng_state "1415306249";
	guid "16ABC4B4EF9440805DD79E7455A5FB2F";
	bus "25";
	Pg "573 MW";
	Qg "62326.8 MVAr";
	Qmax "254 MVAr";
	Qmin "-254 MVAr";
	Vg "1.035 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2130_1";
	parent "wecc240_psse_N_2130";
	rng_state "1523252771";
	guid "38F8941C1FC4A8206CC82562C261C2A8";
	bus "25";
	Pg "404 MW";
	Qg "49076.3 MVAr";
	Qmax "200 MVAr";
	Qmin "-200 MVAr";
	Vg "1.035 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2130_2";
	parent "wecc240_psse_N_2130";
	rng_state "1156766310";
	guid "11204E658E0E771165527292417C333D";
	bus "25";
	Pg "273 MW";
	Qg "61345.3 MVAr";
	Qmax "250 MVAr";
	Qmin "-250 MVAr";
	Vg "1.035 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2130_3";
	parent "wecc240_psse_N_2130";
	rng_state "601915879";
	guid "540B9C6406E3D7C4698C5FCFF6CB9B3F";
	bus "25";
	Pg "79 MW";
	Qg "21102.8 MVAr";
	Qmax "86 MVAr";
	Qmin "-86 MVAr";
	Vg "1.035 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2233_0";
	parent "wecc240_psse_N_2233";
	rng_state "1752200983";
	guid "743182043E39AB3C3F1C10DEBDB4E359";
	bus "29";
	Pg "285 MW";
	Qg "54361.7 MVAr";
	Qmax "304 MVAr";
	Qmin "-118 MVAr";
	Vg "1.005 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2233_1";
	parent "wecc240_psse_N_2233";
	rng_state "798669970";
	guid "5496E7E53EC77C414EA3EA1268ECF9E3";
	bus "29";
	Pg "506 MW";
	Qg "102065 MVAr";
	Qmax "611 MVAr";
	Qmin "-181 MVAr";
	Vg "1.005 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2233_2";
	parent "wecc240_psse_N_2233";
	rng_state "1473392040";
	guid "5207EFC8F284DEFDD4FDF96B13E53B";
	bus "29";
	Pg "202 MW";
	Qg "46449.7 MVAr";
	Qmax "206 MVAr";
	Qmin "-155 MVAr";
	Vg "1.005 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2332_0";
	parent "wecc240_psse_N_2332";
	rng_state "666082723";
	guid "792D823C0B5086C5664EF196B929EEC3";
	bus "32";
	Pg "878 MW";
	Qg "-164757 MVAr";
	Qmax "590 MVAr";
	Qmin "-364 MVAr";
	Vg "1.035 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2431_0";
	parent "wecc240_psse_N_2431";
	rng_state "20073650";
	guid "3722496B8DDF7FDEA6E7459234E6896";
	bus "45";
	Pg "500 MW";
	Qg "1.09551e+06 MVAr";
	Qmax "800 MVAr";
	Qmin "-800 MVAr";
	Vg "1.05 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2434_0";
	parent "wecc240_psse_N_2434";
	rng_state "222902971";
	guid "312023A9DD92D4AD4C26D6F3EBE6D029";
	bus "46";
	Pg "500 MW";
	Qg "-183240 MVAr";
	Qmax "500 MVAr";
	Qmin "-500 MVAr";
	Vg "1.02 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2438_0";
	parent "wecc240_psse_N_2438";
	rng_state "1118753229";
	guid "76E87DC863EF35A85B018A7D12458AB0";
	bus "47";
	Pg "503 MW";
	Qg "16491 MVAr";
	Qmax "728 MVAr";
	Qmin "-454 MVAr";
	Vg "1.009 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2438_1";
	parent "wecc240_psse_N_2438";
	rng_state "1666190318";
	guid "328F7B94C9D97C9A4173DF0D90CBE693";
	bus "47";
	Pg "0 MW";
	Qg "0 MVAr";
	Qmax "0.5 MVAr";
	Qmin "0 MVAr";
	Vg "1.009 pu.kV";
	mBase "100 MVA";
	status "OUT_OF_SERVICE";
	Pmax "200 MW";
	Pmin "-1006 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2438_2";
	parent "wecc240_psse_N_2438";
	rng_state "473917746";
	guid "F37DA8835586F2C7897B6FDBB443051";
	bus "47";
	Pg "1196 MW";
	Qg "42843 MVAr";
	Qmax "1902 MVAr";
	Qmin "-1168 MVAr";
	Vg "1.009 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2438_3";
	parent "wecc240_psse_N_2438";
	rng_state "118710299";
	guid "F7991451A2F570F1C769236F6112908";
	bus "47";
	Pg "251 MW";
	Qg "22137.3 MVAr";
	Qmax "800 MVAr";
	Qmin "-800 MVAr";
	Vg "1.009 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2438_4";
	parent "wecc240_psse_N_2438";
	rng_state "151687230";
	guid "32F4D3B9E7FF82BA3AFCD2AD2A4CB4B5";
	bus "47";
	Pg "901 MW";
	Qg "47029.4 MVAr";
	Qmax "2301 MVAr";
	Qmin "-1053 MVAr";
	Vg "1.009 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2438_5";
	parent "wecc240_psse_N_2438";
	rng_state "344185621";
	guid "59CCDA773C5BAC1522BBE950A7CB6C35";
	bus "47";
	Pg "233 MW";
	Qg "16422 MVAr";
	Qmax "659 MVAr";
	Qmin "-523 MVAr";
	Vg "1.009 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2438_6";
	parent "wecc240_psse_N_2438";
	rng_state "1554270776";
	guid "B9911663B39F3514991B8C3913D8D7B";
	bus "47";
	Pg "704 MW";
	Qg "15417.1 MVAr";
	Qmax "561 MVAr";
	Qmin "-553 MVAr";
	Vg "1.009 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2438_7";
	parent "wecc240_psse_N_2438";
	rng_state "637850124";
	guid "6676A7FA4C59A17D1E6968ED7B027E68";
	bus "47";
	Pg "1276 MW";
	Qg "42717.6 MVAr";
	Qmax "1910 MVAr";
	Qmin "-1150 MVAr";
	Vg "1.009 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2439_0";
	parent "wecc240_psse_N_2439";
	rng_state "108668244";
	guid "41CA634DB825E40D1C19A4EF912936A4";
	bus "48";
	Pg "1000 MW";
	Qg "1.03927e+06 MVAr";
	Qmax "800 MVAr";
	Qmin "-800 MVAr";
	Vg "1.02 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2533_0";
	parent "wecc240_psse_N_2533";
	rng_state "1026076958";
	guid "3F7288557A77EE1D7E944A66651971B1";
	bus "52";
	Pg "1899 MW";
	Qg "-176514 MVAr";
	Qmax "1100 MVAr";
	Qmin "-820 MVAr";
	Vg "1.009 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2630_0";
	parent "wecc240_psse_N_2630";
	rng_state "981747696";
	guid "5CE03A691DD1305C4E886F836F886F7F";
	bus "75";
	Pg "2282 MW";
	Qg "204865 MVAr";
	Qmax "1346 MVAr";
	Qmin "-1346 MVAr";
	Vg "1.004 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2631_0";
	parent "wecc240_psse_N_2631";
	rng_state "1116666771";
	guid "54DC40628D98C3D35287D3085EFFA105";
	bus "76";
	Pg "232 MW";
	Qg "206029 MVAr";
	Qmax "350 MVAr";
	Qmin "-350 MVAr";
	Vg "1.015 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2634_0";
	parent "wecc240_psse_N_2634";
	rng_state "958829064";
	guid "97C489A8996EFA017D8C78C778D2D7A";
	bus "77";
	Pg "1537 MW";
	Qg "204571 MVAr";
	Qmax "950 MVAr";
	Qmin "-950 MVAr";
	Vg "1.03 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2637_0";
	parent "wecc240_psse_N_2637";
	rng_state "322791560";
	guid "7CFDF9F7C18FA4CD701CF92B9461B8D4";
	bus "78";
	Pg "83 MW";
	Qg "217858 MVAr";
	Qmax "110 MVAr";
	Qmin "-110 MVAr";
	Vg "1.01357 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2638_0";
	parent "wecc240_psse_N_2638";
	rng_state "614056598";
	guid "5715E6519B3A2C0633D58AF7C7497528";
	bus "79";
	Pg "200 MW";
	Qg "206125 MVAr";
	Qmax "100 MVAr";
	Qmin "-100 MVAr";
	Vg "1.015 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3133_0";
	parent "wecc240_psse_N_3133";
	rng_state "1790318751";
	guid "535F487D4132B916150577591F0E48D8";
	bus "87";
	Pg "31 MW";
	Qg "197072 MVAr";
	Qmax "42 MVAr";
	Qmin "-29 MVAr";
	Vg "0.99272 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3133_1";
	parent "wecc240_psse_N_3133";
	rng_state "1493869940";
	guid "7C8ADE18D543235DFEE5CAFC8F8DCD7";
	bus "87";
	Pg "0 MW";
	Qg "0 MVAr";
	Qmax "500 MVAr";
	Qmin "-500 MVAr";
	Vg "0.99272 pu.kV";
	mBase "100 MVA";
	status "OUT_OF_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3135_0";
	parent "wecc240_psse_N_3135";
	rng_state "1240764503";
	guid "6DAA38E7CC1A36953226D628E0F263E";
	bus "88";
	Pg "206 MW";
	Qg "140685 MVAr";
	Qmax "239 MVAr";
	Qmin "-201 MVAr";
	Vg "1 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3135_1";
	parent "wecc240_psse_N_3135";
	rng_state "1462789551";
	guid "33B03E4879398DC7B0398B9985236D1";
	bus "88";
	Pg "14 MW";
	Qg "59151.1 MVAr";
	Qmax "100 MVAr";
	Qmin "-85 MVAr";
	Vg "1 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3234_0";
	parent "wecc240_psse_N_3234";
	rng_state "711192801";
	guid "26A4F7A39C1ECD3917CBAF8E78FCD23E";
	bus "94";
	Pg "104 MW";
	Qg "10319.9 MVAr";
	Qmax "101 MVAr";
	Qmin "-75 MVAr";
	Vg "1.01 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3234_1";
	parent "wecc240_psse_N_3234";
	rng_state "123427205";
	guid "3BE4D09B1FDE9CC3183BC65D93A4DEBF";
	bus "94";
	Pg "2261 MW";
	Qg "145121 MVAr";
	Qmax "1244 MVAr";
	Qmin "-1234 MVAr";
	Vg "1.01 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3234_2";
	parent "wecc240_psse_N_3234";
	rng_state "2119315080";
	guid "7E65ECA54CFBF4171E24E3AD5F463764";
	bus "94";
	Pg "608 MW";
	Qg "34870.7 MVAr";
	Qmax "382 MVAr";
	Qmin "-212 MVAr";
	Vg "1.01 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3234_3";
	parent "wecc240_psse_N_3234";
	rng_state "1164780418";
	guid "1399D7D24D6804E814CDA83E594269F3";
	bus "94";
	Pg "1021 MW";
	Qg "15246.1 MVAr";
	Qmax "150 MVAr";
	Qmin "-110 MVAr";
	Vg "1.01 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3333_0";
	parent "wecc240_psse_N_3333";
	rng_state "3559274";
	guid "114082952D25BDDA1C6E8C3A1354D28E";
	bus "100";
	Pg "620 MW";
	Qg "-4907.04 MVAr";
	Qmax "398 MVAr";
	Qmin "-226 MVAr";
	Vg "1 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3333_1";
	parent "wecc240_psse_N_3333";
	rng_state "1838659649";
	guid "78EBB35741DB5CA320D40A83708C4995";
	bus "100";
	Pg "191 MW";
	Qg "-2731.07 MVAr";
	Qmax "202 MVAr";
	Qmin "-143 MVAr";
	Vg "1 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3432_0";
	parent "wecc240_psse_N_3432";
	rng_state "63040413";
	guid "43EAA42910D0D74A7C522188F1F25B5D";
	bus "106";
	Pg "0 MW";
	Qg "0 MVAr";
	Qmax "1568 MVAr";
	Qmin "-941 MVAr";
	Vg "1 pu.kV";
	mBase "100 MVA";
	status "OUT_OF_SERVICE";
	Pmax "200 MW";
	Pmin "-2841 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3433_0";
	parent "wecc240_psse_N_3433";
	rng_state "810783320";
	guid "412A08D4451C85994B1D6EE6DF6E9779";
	bus "107";
	Pg "481 MW";
	Qg "42553.7 MVAr";
	Qmax "231 MVAr";
	Qmin "-175 MVAr";
	Vg "1 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3433_1";
	parent "wecc240_psse_N_3433";
	rng_state "1051519025";
	guid "45B64F6F64C7C6ED6E3558D12561C6D6";
	bus "107";
	Pg "745 MW";
	Qg "157408 MVAr";
	Qmax "939 MVAr";
	Qmin "-562 MVAr";
	Vg "1 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3531_0";
	parent "wecc240_psse_N_3531";
	rng_state "1237322012";
	guid "176F13DEAF65314E5FFAB6E8EB6579A1";
	bus "109";
	Pg "783 MW";
	Qg "155420 MVAr";
	Qmax "1004 MVAr";
	Qmin "-599 MVAr";
	Vg "1 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3531_1";
	parent "wecc240_psse_N_3531";
	rng_state "1586901783";
	guid "48A6F468ECAC89282789B95D34BE1450";
	bus "109";
	Pg "293 MW";
	Qg "42059.8 MVAr";
	Qmax "253 MVAr";
	Qmin "-181 MVAr";
	Vg "1 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3531_2";
	parent "wecc240_psse_N_3531";
	rng_state "1458854788";
	guid "322ABB91ED60A8FC2B0DEBE546F16FE7";
	bus "109";
	Pg "13 MW";
	Qg "2228.57 MVAr";
	Qmax "13 MVAr";
	Qmin "-10 MVAr";
	Vg "1 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3631_0";
	parent "wecc240_psse_N_3631";
	rng_state "1151624117";
	guid "187BA9AC1D466A061C179FA01F2900DE";
	bus "111";
	Pg "30 MW";
	Qg "-71458.1 MVAr";
	Qmax "20 MVAr";
	Qmin "-14 MVAr";
	Vg "1.015 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3631_1";
	parent "wecc240_psse_N_3631";
	rng_state "76424008";
	guid "FB10E2BC076BF147C1F4534EAAE69F8";
	bus "111";
	Pg "67 MW";
	Qg "-226974 MVAr";
	Qmax "74 MVAr";
	Qmin "-34 MVAr";
	Vg "1.015 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3731_0";
	parent "wecc240_psse_N_3731";
	rng_state "263081550";
	guid "20C5D70C52B3D874257CE6443143E9B";
	bus "113";
	Pg "222 MW";
	Qg "199337 MVAr";
	Qmax "200 MVAr";
	Qmin "-121 MVAr";
	Vg "1 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3831_0";
	parent "wecc240_psse_N_3831";
	rng_state "2090265324";
	guid "49D2C2B1FB08584F3EE98C53DAA85C7D";
	bus "120";
	Pg "2108 MW";
	Qg "218883 MVAr";
	Qmax "1175 MVAr";
	Qmin "-980 MVAr";
	Vg "1.049 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3835_0";
	parent "wecc240_psse_N_3835";
	rng_state "404319195";
	guid "71F4F62F22A7EDE372BAADD9517BCCC2";
	bus "121";
	Pg "0 MW";
	Qg "0 MVAr";
	Qmax "0.5 MVAr";
	Qmin "0 MVAr";
	Vg "1.035 pu.kV";
	mBase "100 MVA";
	status "OUT_OF_SERVICE";
	Pmax "200 MW";
	Pmin "-510 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3835_1";
	parent "wecc240_psse_N_3835";
	rng_state "754451257";
	guid "1062608FF8BDB86575E7FEF4179CF1F3";
	bus "121";
	Pg "229 MW";
	Qg "114216 MVAr";
	Qmax "662 MVAr";
	Qmin "-479 MVAr";
	Vg "1.035 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3835_2";
	parent "wecc240_psse_N_3835";
	rng_state "1318824511";
	guid "556509280ABFFC5471FD58C28D203B4D";
	bus "121";
	Pg "150 MW";
	Qg "100022 MVAr";
	Qmax "500 MVAr";
	Qmin "-500 MVAr";
	Vg "1.035 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3836_0";
	parent "wecc240_psse_N_3836";
	rng_state "1304835690";
	guid "5ACBAD3612A900AD682ACF2CFC2F3108";
	bus "122";
	Pg "679 MW";
	Qg "207823 MVAr";
	Qmax "476 MVAr";
	Qmin "-352 MVAr";
	Vg "1.019 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3931_0";
	parent "wecc240_psse_N_3931";
	rng_state "270438666";
	guid "75672CBAA6BC9F3675978E95DBEC03";
	bus "156";
	Pg "235 MW";
	Qg "21896.1 MVAr";
	Qmax "151 MVAr";
	Qmin "-115 MVAr";
	Vg "1.07 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3931_1";
	parent "wecc240_psse_N_3931";
	rng_state "1187262410";
	guid "60A1FFC14FADA1535224618E462C29CD";
	bus "156";
	Pg "1212 MW";
	Qg "183584 MVAr";
	Qmax "1284 MVAr";
	Qmin "-946 MVAr";
	Vg "1.07 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3932_0";
	parent "wecc240_psse_N_3932";
	rng_state "2048760593";
	guid "76917F223A70FD3B7867E979FFC9565C";
	bus "157";
	Pg "1355 MW";
	Qg "200074 MVAr";
	Qmax "1150 MVAr";
	Qmin "-500 MVAr";
	Vg "1 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3933_0";
	parent "wecc240_psse_N_3933";
	rng_state "766490553";
	guid "692D1A899097C79C697B69480BD96B30";
	bus "158";
	Pg "404.88 MW";
	Qg "-57449.7 MVAr";
	Qmax "363 MVAr";
	Qmin "-82 MVAr";
	Vg "1.02 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3933_1";
	parent "wecc240_psse_N_3933";
	rng_state "1799809565";
	guid "2A4330492CCA77EF1D4EBBAFF697BA8E";
	bus "158";
	Pg "161.484 MW";
	Qg "-17071.9 MVAr";
	Qmax "77 MVAr";
	Qmin "-55 MVAr";
	Vg "1.02 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3933_2";
	parent "wecc240_psse_N_3933";
	rng_state "2092190960";
	guid "2002AD478762B153D8024ADD190001";
	bus "158";
	Pg "0 MW";
	Qg "0 MVAr";
	Qmax "0.5 MVAr";
	Qmin "0 MVAr";
	Vg "1.02 pu.kV";
	mBase "100 MVA";
	status "OUT_OF_SERVICE";
	Pmax "200 MW";
	Pmin "-449 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3933_3";
	parent "wecc240_psse_N_3933";
	rng_state "556228742";
	guid "6D4658CD6D34768FE34EE682CBAFEDF";
	bus "158";
	Pg "901.97 MW";
	Qg "-104342 MVAr";
	Qmax "500 MVAr";
	Qmin "-307 MVAr";
	Vg "1.02 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3933_4";
	parent "wecc240_psse_N_3933";
	rng_state "540151403";
	guid "2C808E6B50DA72F730B6E96150C51FA2";
	bus "158";
	Pg "1275.02 MW";
	Qg "-297162 MVAr";
	Qmax "1256 MVAr";
	Qmin "-1041 MVAr";
	Vg "1.02 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3933_5";
	parent "wecc240_psse_N_3933";
	rng_state "911254352";
	guid "3F923A7D4A52B1678FCC80D56B99282";
	bus "158";
	Pg "535743 MW";
	Qg "-51766.5 MVAr";
	Qmax "200 MVAr";
	Qmin "-200 MVAr";
	Vg "1.02 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3933_6";
	parent "wecc240_psse_N_3933";
	rng_state "1746007307";
	guid "127EFF3E2A096B641635F2543DDB9479";
	bus "158";
	Pg "623.937 MW";
	Qg "-168091 MVAr";
	Qmax "800 MVAr";
	Qmin "-500 MVAr";
	Vg "1.02 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4031_0";
	parent "wecc240_psse_N_4031";
	rng_state "1928256141";
	guid "D7055529C26359B3CB47651725D8D94";
	bus "169";
	Pg "892.801 MW";
	Qg "71692.6 MVAr";
	Qmax "502 MVAr";
	Qmin "-502 MVAr";
	Vg "1.08 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4031_1";
	parent "wecc240_psse_N_4031";
	rng_state "525244910";
	guid "51BEC502774AE03D60E7DC0EE0CA1E8F";
	bus "169";
	Pg "313.199 MW";
	Qg "69836 MVAr";
	Qmax "489 MVAr";
	Qmin "-489 MVAr";
	Vg "1.08 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4031_2";
	parent "wecc240_psse_N_4031";
	rng_state "1633413200";
	guid "6C875827F644B00CE53D591A0AF67D";
	bus "169";
	Pg "140.4 MW";
	Qg "35703.5 MVAr";
	Qmax "250 MVAr";
	Qmin "-250 MVAr";
	Vg "1.08 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4031_3";
	parent "wecc240_psse_N_4031";
	rng_state "1492192799";
	guid "6E8D8CD5671CDB39169FA2B22CAD4227";
	bus "169";
	Pg "208.8 MW";
	Qg "34275.4 MVAr";
	Qmax "240 MVAr";
	Qmin "-240 MVAr";
	Vg "1.08 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4035_0";
	parent "wecc240_psse_N_4035";
	rng_state "970343127";
	guid "67EDC740362508FC77E474D523DC3ECA";
	bus "170";
	Pg "173.7 MW";
	Qg "18696 MVAr";
	Qmax "255 MVAr";
	Qmin "-255 MVAr";
	Vg "1.08 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4035_1";
	parent "wecc240_psse_N_4035";
	rng_state "566120171";
	guid "7D4E86D6377B74EF1C476FC888866169";
	bus "170";
	Pg "448.2 MW";
	Qg "22508.5 MVAr";
	Qmax "307 MVAr";
	Qmin "-307 MVAr";
	Vg "1.08 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4035_2";
	parent "wecc240_psse_N_4035";
	rng_state "1429157787";
	guid "6B36F902AD5C34036C1F7323CD155AC7";
	bus "170";
	Pg "966.6 MW";
	Qg "134611 MVAr";
	Qmax "1836 MVAr";
	Qmin "-1836 MVAr";
	Vg "1.08 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4035_3";
	parent "wecc240_psse_N_4035";
	rng_state "250334414";
	guid "130D69CCC61C500C3EA84851388AD9EF";
	bus "170";
	Pg "697.5 MW";
	Qg "58654.1 MVAr";
	Qmax "800 MVAr";
	Qmin "-800 MVAr";
	Vg "1.08 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4039_0";
	parent "wecc240_psse_N_4039";
	rng_state "450031625";
	guid "5C87088227DAFF5838728672B124A7D6";
	bus "171";
	Pg "77.4 MW";
	Qg "11493.1 MVAr";
	Qmax "102 MVAr";
	Qmin "-102 MVAr";
	Vg "1.08 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4039_1";
	parent "wecc240_psse_N_4039";
	rng_state "244116641";
	guid "D0AFCC89CBD3DFDE4198EAB351BA3C";
	bus "171";
	Pg "1455.3 MW";
	Qg "164396 MVAr";
	Qmax "1459 MVAr";
	Qmin "-1459 MVAr";
	Vg "1.08 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4039_2";
	parent "wecc240_psse_N_4039";
	rng_state "1174619517";
	guid "75A45E2F0E27F600B721BDECD21498C";
	bus "171";
	Pg "712.8 MW";
	Qg "56338.5 MVAr";
	Qmax "500 MVAr";
	Qmin "-500 MVAr";
	Vg "1.08 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4131_0";
	parent "wecc240_psse_N_4131";
	rng_state "13055348";
	guid "3F4EC6BAB94145A65E12BFF72325C692";
	bus "184";
	Pg "450 MW";
	Qg "5107.95 MVAr";
	Qmax "150 MVAr";
	Qmin "-150 MVAr";
	Vg "1.128 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4131_1";
	parent "wecc240_psse_N_4131";
	rng_state "377901842";
	guid "6BFD6E68E3A3868155BF348FCEDCD831";
	bus "184";
	Pg "7418.7 MW";
	Qg "220731 MVAr";
	Qmax "6482 MVAr";
	Qmin "-6482 MVAr";
	Vg "1.128 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4131_2";
	parent "wecc240_psse_N_4131";
	rng_state "1287114315";
	guid "1A39841E522071893570B5AC5342954A";
	bus "184";
	Pg "555.3 MW";
	Qg "4086.36 MVAr";
	Qmax "120 MVAr";
	Qmin "-120 MVAr";
	Vg "1.128 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4132_0";
	parent "wecc240_psse_N_4132";
	rng_state "927515974";
	guid "77C54E2960D9790F335348DBF03A129D";
	bus "185";
	Pg "1854.9 MW";
	Qg "75107.6 MVAr";
	Qmax "1473 MVAr";
	Qmin "-1473 MVAr";
	Vg "1.096 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4132_1";
	parent "wecc240_psse_N_4132";
	rng_state "177181445";
	guid "57110292D67F613F4D0F24A490786DB";
	bus "185";
	Pg "3835.8 MW";
	Qg "145167 MVAr";
	Qmax "2847 MVAr";
	Qmin "-2847 MVAr";
	Vg "1.096 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4132_2";
	parent "wecc240_psse_N_4132";
	rng_state "1476211373";
	guid "49FBBD9D69A15DB51FD7B9699E6DA2F7";
	bus "185";
	Pg "900 MW";
	Qg "11778.6 MVAr";
	Qmax "231 MVAr";
	Qmin "-231 MVAr";
	Vg "1.096 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4132_3";
	parent "wecc240_psse_N_4132";
	rng_state "805972220";
	guid "3B94027F6A7A96016D9EB229C93A654D";
	bus "185";
	Pg "270 MW";
	Qg "8158.33 MVAr";
	Qmax "160 MVAr";
	Qmin "-160 MVAr";
	Vg "1.096 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4231_0";
	parent "wecc240_psse_N_4231";
	rng_state "1795739911";
	guid "17E48CC1F7AE78D45EAEE4A2D2CFF37";
	bus "190";
	Pg "999 MW";
	Qg "18063 MVAr";
	Qmax "728 MVAr";
	Qmin "-728 MVAr";
	Vg "1.12 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4231_1";
	parent "wecc240_psse_N_4231";
	rng_state "265509239";
	guid "486BEAC1F7A7F576D05B7DA0958322D";
	bus "190";
	Pg "664.2 MW";
	Qg "16351 MVAr";
	Qmax "659 MVAr";
	Qmin "-659 MVAr";
	Vg "1.12 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4231_2";
	parent "wecc240_psse_N_4231";
	rng_state "2090245054";
	guid "2F1C1E2E4FBA031139794420D6000C18";
	bus "190";
	Pg "2406.6 MW";
	Qg "44859.8 MVAr";
	Qmax "1808 MVAr";
	Qmin "-1808 MVAr";
	Vg "1.12 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4232_0";
	parent "wecc240_psse_N_4232";
	rng_state "63641305";
	guid "743B9EF285AC14F39C5AC54CCC9C4D0";
	bus "191";
	Pg "348.3 MW";
	Qg "136511 MVAr";
	Qmax "592 MVAr";
	Qmin "-592 MVAr";
	Vg "1.06 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4232_1";
	parent "wecc240_psse_N_4232";
	rng_state "172556929";
	guid "78A33B567DCF51576D0CE73D437F7319";
	bus "191";
	Pg "222.3 MW";
	Qg "66180.2 MVAr";
	Qmax "287 MVAr";
	Qmin "-287 MVAr";
	Vg "1.06 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4232_2";
	parent "wecc240_psse_N_4232";
	rng_state "1061382253";
	guid "1A4E72BA49B16A8025023D0A2E1D92A1";
	bus "191";
	Pg "316.8 MW";
	Qg "24904 MVAr";
	Qmax "108 MVAr";
	Qmin "-108 MVAr";
	Vg "1.06 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_5031_0";
	parent "wecc240_psse_N_5031";
	rng_state "1652354189";
	guid "6AEE8F89C98BCE703215BCB8E886CDEB";
	bus "196";
	Pg "821.7 MW";
	Qg "-2868.47 MVAr";
	Qmax "605 MVAr";
	Qmin "-605 MVAr";
	Vg "1.05 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_5031_1";
	parent "wecc240_psse_N_5031";
	rng_state "2005815166";
	guid "54E09CD0C610A98C4E10180D5450E205";
	bus "196";
	Pg "5976 MW";
	Qg "-20856.9 MVAr";
	Qmax "4399 MVAr";
	Qmin "-4399 MVAr";
	Vg "1.05 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_5032_0";
	parent "wecc240_psse_N_5032";
	rng_state "537204356";
	guid "AF9B465F156B2F9144179A2637D80F2";
	bus "197";
	Pg "3646.8 MW";
	Qg "85718.8 MVAr";
	Qmax "2977 MVAr";
	Qmin "-2977 MVAr";
	Vg "1.055 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_5032_1";
	parent "wecc240_psse_N_5032";
	rng_state "772359304";
	guid "357A80D20651D371794AE629541394D3";
	bus "197";
	Pg "2695.5 MW";
	Qg "63346.1 MVAr";
	Qmax "2200 MVAr";
	Qmin "-2200 MVAr";
	Vg "1.055 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_5032_2";
	parent "wecc240_psse_N_5032";
	rng_state "1651659860";
	guid "35EDDC78B07B58FF5FC808122DA2D4D5";
	bus "197";
	Pg "66.6 MW";
	Qg "1554.86 MVAr";
	Qmax "54 MVAr";
	Qmin "-54 MVAr";
	Vg "1.055 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_5032_3";
	parent "wecc240_psse_N_5032";
	rng_state "1073645898";
	guid "3F7321EB3DB57F2059DA63097CEFA35F";
	bus "197";
	Pg "2701.8 MW";
	Qg "63490 MVAr";
	Qmax "2205 MVAr";
	Qmin "-2205 MVAr";
	Vg "1.055 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_5032_4";
	parent "wecc240_psse_N_5032";
	rng_state "1609005592";
	guid "603497F2B953ED5F22BE5A4FD633171F";
	bus "197";
	Pg "331.2 MW";
	Qg "7803.09 MVAr";
	Qmax "271 MVAr";
	Qmin "-271 MVAr";
	Vg "1.055 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6132_0";
	parent "wecc240_psse_N_6132";
	rng_state "1442901720";
	guid "1F89C96A4A4E86E31E90B35852A6BF6E";
	bus "202";
	Pg "45 MW";
	Qg "8754.16 MVAr";
	Qmax "20 MVAr";
	Qmin "-20 MVAr";
	Vg "1.03 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6132_1";
	parent "wecc240_psse_N_6132";
	rng_state "1463866116";
	guid "43850F2E8BA5F5247961CBED09BE2125";
	bus "202";
	Pg "1043.1 MW";
	Qg "64343.1 MVAr";
	Qmax "147 MVAr";
	Qmin "-147 MVAr";
	Vg "1.03 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6132_2";
	parent "wecc240_psse_N_6132";
	rng_state "1625151580";
	guid "677398641116639B11AD18E272739A60";
	bus "202";
	Pg "1992.6 MW";
	Qg "469223 MVAr";
	Qmax "1072 MVAr";
	Qmin "-1072 MVAr";
	Vg "1.03 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6132_3";
	parent "wecc240_psse_N_6132";
	rng_state "78098867";
	guid "BF8535F66C7D88E756A30F1A561C800";
	bus "202";
	Pg "180 MW";
	Qg "32828.1 MVAr";
	Qmax "75 MVAr";
	Qmin "-75 MVAr";
	Vg "1.03 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6132_4";
	parent "wecc240_psse_N_6132";
	rng_state "495149352";
	guid "706DBF549655606F1BB624A8A41C8492";
	bus "202";
	Pg "503.1 MW";
	Qg "91918.7 MVAr";
	Qmax "210 MVAr";
	Qmin "-210 MVAr";
	Vg "1.03 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6231_0";
	parent "wecc240_psse_N_6231";
	rng_state "476026939";
	guid "1413653297F28391705EB2EA1605BB7A";
	bus "208";
	Pg "705.15 MW";
	Qg "212973 MVAr";
	Qmax "1256 MVAr";
	Qmin "-1256 MVAr";
	Vg "1.06 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6231_1";
	parent "wecc240_psse_N_6231";
	rng_state "1208178698";
	guid "74CAFBBF11C50D0579448710577A4263";
	bus "208";
	Pg "225 MW";
	Qg "11869.5 MVAr";
	Qmax "70 MVAr";
	Qmin "-70 MVAr";
	Vg "1.06 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6235_0";
	parent "wecc240_psse_N_6235";
	rng_state "1401494901";
	guid "3FDB916764768DEB18DC9C19439EF0D3";
	bus "209";
	Pg "90 MW";
	Qg "23323.9 MVAr";
	Qmax "64 MVAr";
	Qmin "-64 MVAr";
	Vg "1.05 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6235_1";
	parent "wecc240_psse_N_6235";
	rng_state "1324160811";
	guid "7086FBCA3EE2313C73D09DFDCD6E159C";
	bus "209";
	Pg "1040.4 MW";
	Qg "126460 MVAr";
	Qmax "347 MVAr";
	Qmin "-347 MVAr";
	Vg "1.05 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6235_2";
	parent "wecc240_psse_N_6235";
	rng_state "797716616";
	guid "6E4C375D002204CAEE308B48651102";
	bus "209";
	Pg "280.8 MW";
	Qg "71065.1 MVAr";
	Qmax "195 MVAr";
	Qmin "-195 MVAr";
	Vg "1.05 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6333_0";
	parent "wecc240_psse_N_6333";
	rng_state "482756891";
	guid "58D147E3291A49796D88E0EF2D623DEA";
	bus "215";
	Pg "2837.7 MW";
	Qg "175840 MVAr";
	Qmax "1671 MVAr";
	Qmin "-1671 MVAr";
	Vg "1.03 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6333_1";
	parent "wecc240_psse_N_6333";
	rng_state "501848671";
	guid "3D616E267EDD6F2A435AB53A342CCE9E";
	bus "215";
	Pg "919.8 MW";
	Qg "36830.7 MVAr";
	Qmax "350 MVAr";
	Qmin "-350 MVAr";
	Vg "1.03 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6335_0";
	parent "wecc240_psse_N_6335";
	rng_state "1402331728";
	guid "3AA4525CB41F579D101E4B23C6578F4E";
	bus "216";
	Pg "2274.3 MW";
	Qg "-52525.9 MVAr";
	Qmax "968 MVAr";
	Qmin "-968 MVAr";
	Vg "1.06 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6335_1";
	parent "wecc240_psse_N_6335";
	rng_state "356326671";
	guid "2C34AA41F436411A3DF0C5301B864DA4";
	bus "216";
	Pg "295.2 MW";
	Qg "-17906.6 MVAr";
	Qmax "330 MVAr";
	Qmin "-330 MVAr";
	Vg "1.06 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6335_2";
	parent "wecc240_psse_N_6335";
	rng_state "1597951661";
	guid "504E4D12201ECCC56E95E3B4BC408710";
	bus "216";
	Pg "259.2 MW";
	Qg "-22030.5 MVAr";
	Qmax "406 MVAr";
	Qmin "-406 MVAr";
	Vg "1.06 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6433_0";
	parent "wecc240_psse_N_6433";
	rng_state "343077045";
	guid "7FE2B1B6C4517DFEDB14A5B31A2278";
	bus "221";
	Pg "194 MW";
	Qg "76291.2 MVAr";
	Qmax "283 MVAr";
	Qmin "-283 MVAr";
	Vg "1.11 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6433_1";
	parent "wecc240_psse_N_6433";
	rng_state "102303120";
	guid "1E086502C9FF23596A1483BE61479B19";
	bus "221";
	Pg "372 MW";
	Qg "15905.2 MVAr";
	Qmax "59 MVAr";
	Qmin "-59 MVAr";
	Vg "1.11 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6433_2";
	parent "wecc240_psse_N_6433";
	rng_state "1421620240";
	guid "572FA94392AFF45E46F1C21CB6D08EC6";
	bus "221";
	Pg "679 MW";
	Qg "144495 MVAr";
	Qmax "536 MVAr";
	Qmin "-536 MVAr";
	Vg "1.11 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6433_3";
	parent "wecc240_psse_N_6433";
	rng_state "268317158";
	guid "257C03F367A51EEA29B5FA7B7AF3D030";
	bus "221";
	Pg "75 MW";
	Qg "13479 MVAr";
	Qmax "50 MVAr";
	Qmin "-50 MVAr";
	Vg "1.11 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6533_0";
	parent "wecc240_psse_N_6533";
	rng_state "2038299453";
	guid "5717632154A82B0F730555895D2BD727";
	bus "232";
	Pg "1318.5 MW";
	Qg "128113 MVAr";
	Qmax "1924 MVAr";
	Qmin "-1924 MVAr";
	Vg "1.065 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6533_1";
	parent "wecc240_psse_N_6533";
	rng_state "1039769627";
	guid "4062B811003283C87555AF5DB3839E11";
	bus "232";
	Pg "1213.2 MW";
	Qg "58596.5 MVAr";
	Qmax "880 MVAr";
	Qmin "-880 MVAr";
	Vg "1.065 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6533_2";
	parent "wecc240_psse_N_6533";
	rng_state "1333685350";
	guid "6FF3538B0F5003256318D6E166DD077";
	bus "232";
	Pg "90 MW";
	Qg "4994.02 MVAr";
	Qmax "75 MVAr";
	Qmin "-75 MVAr";
	Vg "1.065 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6533_3";
	parent "wecc240_psse_N_6533";
	rng_state "1962853711";
	guid "3203618BE045F6D94363E23A771158C3";
	bus "232";
	Pg "566.1 MW";
	Qg "33293.5 MVAr";
	Qmax "500 MVAr";
	Qmin "-500 MVAr";
	Vg "1.065 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6533_4";
	parent "wecc240_psse_N_6533";
	rng_state "38535563";
	guid "4800BE7459D2A6177F2E19F8D7EFB62B";
	bus "232";
	Pg "157.5 MW";
	Qg "1331.74 MVAr";
	Qmax "20 MVAr";
	Qmin "-20 MVAr";
	Vg "1.065 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_7031_0";
	parent "wecc240_psse_N_7031";
	rng_state "1274629594";
	guid "7FD3463ACA3113B349B2A9677CF9C960";
	bus "235";
	Pg "1105.2 MW";
	Qg "-66132.2 MVAr";
	Qmax "1419 MVAr";
	Qmin "-1419 MVAr";
	Vg "1.02 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_7031_1";
	parent "wecc240_psse_N_7031";
	rng_state "1550207533";
	guid "58AB384ABBD94EC189E662933489504";
	bus "235";
	Pg "2242.8 MW";
	Qg "-97497.2 MVAr";
	Qmax "2092 MVAr";
	Qmin "-2092 MVAr";
	Vg "1.02 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_7031_2";
	parent "wecc240_psse_N_7031";
	rng_state "1066401727";
	guid "20FBAB3CA24DB76B6149CDCE3CF907CD";
	bus "235";
	Pg "123.3 MW";
	Qg "-8155.83 MVAr";
	Qmax "175 MVAr";
	Qmin "-175 MVAr";
	Vg "1.02 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "-509 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_7031_3";
	parent "wecc240_psse_N_7031";
	rng_state "115307827";
	guid "4FFD26B51F3C9A42545E8EE479AFD0D0";
	bus "235";
	Pg "0 MW";
	Qg "0 MVAr";
	Qmax "1000 MVAr";
	Qmin "-1000 MVAr";
	Vg "1.02 pu.kV";
	mBase "100 MVA";
	status "OUT_OF_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_7031_4";
	parent "wecc240_psse_N_7031";
	rng_state "948398795";
	guid "14EB9496D7294923D2FA5239070B511";
	bus "235";
	Pg "1098 MW";
	Qg "-46604.8 MVAr";
	Qmax "1000 MVAr";
	Qmin "-1000 MVAr";
	Vg "1.02 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_7032_0";
	parent "wecc240_psse_N_7032";
	rng_state "1114919531";
	guid "1FF33EFD8F5BEE4F31D6A82B2B136AD6";
	bus "236";
	Pg "1057.5 MW";
	Qg "778712 MVAr";
	Qmax "826 MVAr";
	Qmin "-826 MVAr";
	Vg "1.015 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_7032_1";
	parent "wecc240_psse_N_7032";
	rng_state "1657737442";
	guid "70EC4AD0C5D1A03F744109EEBFBEF2FF";
	bus "236";
	Pg "861.3 MW";
	Qg "461005 MVAr";
	Qmax "489 MVAr";
	Qmin "-489 MVAr";
	Vg "1.015 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_7032_2";
	parent "wecc240_psse_N_7032";
	rng_state "140351516";
	guid "6E447ADF522F085F5F4A701EF172AD7F";
	bus "236";
	Pg "390.6 MW";
	Qg "326192 MVAr";
	Qmax "346 MVAr";
	Qmin "-346 MVAr";
	Vg "1.015 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_7032_3";
	parent "wecc240_psse_N_7032";
	rng_state "950885006";
	guid "74AC469A5A0E41081DFE91BD3B5C78BD";
	bus "236";
	Pg "428.4 MW";
	Qg "216833 MVAr";
	Qmax "230 MVAr";
	Qmin "-230 MVAr";
	Vg "1.015 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_8033_0";
	parent "wecc240_psse_N_8033";
	rng_state "2098478515";
	guid "52194B1FCF436E8B362890366825EF92";
	bus "242";
	Pg "1182 MW";
	Qg "229339 MVAr";
	Qmax "786 MVAr";
	Qmin "-786 MVAr";
	Vg "1.075 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_8034_0";
	parent "wecc240_psse_N_8034";
	rng_state "1004466924";
	guid "35CF226A2AA0FC374256213241403714";
	bus "243";
	Pg "2946 MW";
	Qg "158201 MVAr";
	Qmax "1280 MVAr";
	Qmin "-1280 MVAr";
	Vg "1 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_8034_1";
	parent "wecc240_psse_N_8034";
	rng_state "706642601";
	guid "1DF9C34F31A4A8C8525A8C57EF05BF95";
	bus "243";
	Pg "427 MW";
	Qg "42516.5 MVAr";
	Qmax "344 MVAr";
	Qmin "-344 MVAr";
	Vg "1 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object branch
{
	name "wecc240_psse_B_1001_1201_0";
	rng_state "957627097";
	guid "7284321B518DA5F37C80FE3BADFF4770";
	from "wecc240_psse_N_1001";
	to "wecc240_psse_N_1201";
	fbus "1";
	tbus "10";
	r "0.00177 pu.Ohm";
	x "0.03169 pu.Ohm";
	b "3.3446 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-2403.23+5916.27j A";
	loss "1.29426 MW";
}
object branch
{
	name "wecc240_psse_B_1001_1202_0";
	rng_state "1596168661";
	guid "BD9007B7659BFAD14937FECC9B9E306";
	from "wecc240_psse_N_1001";
	to "wecc240_psse_N_1202";
	fbus "1";
	tbus "11";
	r "0.0108 pu.Ohm";
	x "0.0965 pu.Ohm";
	b "0.3296 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-756.065+1044.52j A";
	loss "0.161449 MW";
}
object branch
{
	name "wecc240_psse_B_1002_1004_0";
	rng_state "440967103";
	guid "1B0D608F404C816B30C380173A15DE40";
	from "wecc240_psse_N_1002";
	to "wecc240_psse_N_1004";
	fbus "2";
	tbus "4";
	r "0.0005 pu.Ohm";
	x "0.0053 pu.Ohm";
	b "0.0882 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-73133.4+50309.7j A";
	loss "41.9471 MW";
}
object branch
{
	name "wecc240_psse_B_1002_1102_0";
	rng_state "368034324";
	guid "830E5C016691E425FA3C91DCAF732C9";
	from "wecc240_psse_N_1002";
	to "wecc240_psse_N_1102";
	fbus "2";
	tbus "8";
	r "0.00179 pu.Ohm";
	x "0.01988 pu.Ohm";
	b "2.576 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-4811.04+921.667j A";
	loss "0.478961 MW";
}
object branch
{
	name "wecc240_psse_B_1002_1102_1";
	rng_state "799980108";
	guid "2256F34DD01DCA2C754A7D8763435EAD";
	from "wecc240_psse_N_1002";
	to "wecc240_psse_N_1102";
	fbus "2";
	tbus "8";
	r "0.00179 pu.Ohm";
	x "0.01988 pu.Ohm";
	b "2.576 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-4811.04+921.667j A";
	loss "0.478961 MW";
}
object branch
{
	name "wecc240_psse_B_1002_6506_0";
	rng_state "2018044936";
	guid "2C00CEFA8D43BD6060C5C1D0CBB20541";
	from "wecc240_psse_N_1002";
	to "wecc240_psse_N_6506";
	fbus "2";
	tbus "227";
	r "0.0048 pu.Ohm";
	x "0.0436 pu.Ohm";
	b "0.7078 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-2594.1+1778.74j A";
	loss "0.433952 MW";
}
object branch
{
	name "wecc240_psse_B_1004_7001_0";
	rng_state "2072002281";
	guid "257FD423CE2DC7FB4DF298EF4199890B";
	from "wecc240_psse_N_1004";
	to "wecc240_psse_N_7001";
	fbus "4";
	tbus "233";
	r "0.00811 pu.Ohm";
	x "0.1369 pu.Ohm";
	b "2.4348 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "2807.41+476.753j A";
	loss "1.11205 MW";
}
object branch
{
	name "wecc240_psse_B_1004_7002_0";
	rng_state "547517015";
	guid "75EDD953FAF629EB32EDA6E22E85B84A";
	from "wecc240_psse_N_1004";
	to "wecc240_psse_N_7002";
	fbus "4";
	tbus "234";
	r "0.00977 pu.Ohm";
	x "0.11 pu.Ohm";
	b "2 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "8871.07+5244.52j A";
	loss "11.7281 MW";
}
object branch
{
	name "wecc240_psse_B_1101_1401_0";
	rng_state "151043710";
	guid "7A7100C443F027CBB1D8A6C88EDA97C";
	from "wecc240_psse_N_1101";
	to "wecc240_psse_N_1401";
	fbus "7";
	tbus "18";
	r "0.0028 pu.Ohm";
	x "0.0211 pu.Ohm";
	b "1.0194 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-2564.29+3324.44j A";
	loss "0.3752 MW";
}
object branch
{
	name "wecc240_psse_B_1101_1401_1";
	rng_state "265963216";
	guid "524A61EC226395612D1CCD3FAEBF326B";
	from "wecc240_psse_N_1101";
	to "wecc240_psse_N_1401";
	fbus "7";
	tbus "18";
	r "0.0028 pu.Ohm";
	x "0.0211 pu.Ohm";
	b "1.0194 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-2564.29+3324.44j A";
	loss "0.3752 MW";
}
object branch
{
	name "wecc240_psse_B_1201_1202_0";
	rng_state "1130301905";
	guid "356BC06ABB51DE681B7E87F8F5E95592";
	from "wecc240_psse_N_1201";
	to "wecc240_psse_N_1202";
	fbus "10";
	tbus "11";
	r "0.00077 pu.Ohm";
	x "0.00536 pu.Ohm";
	b "1.39842 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "2906.21-15026.2j A";
	loss "1.26838 MW";
}
object branch
{
	name "wecc240_psse_B_1201_1402_0";
	rng_state "343775973";
	guid "2265A80038FE70E2BAD44FBBBC1C99D";
	from "wecc240_psse_N_1201";
	to "wecc240_psse_N_1402";
	fbus "10";
	tbus "19";
	r "0.00179 pu.Ohm";
	x "0.02592 pu.Ohm";
	b "3.3922 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-18720.8-24172.3j A";
	loss "24.287 MW";
}
object branch
{
	name "wecc240_psse_B_1201_2901_0";
	rng_state "1111767781";
	guid "35953F76BEFA2D3220ECEB9067775CF2";
	from "wecc240_psse_N_1201";
	to "wecc240_psse_N_2901";
	fbus "10";
	tbus "80";
	r "0.00207 pu.Ohm";
	x "0.01369 pu.Ohm";
	b "3.9516 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "5357.64-7482.19j A";
	loss "1.17255 MW";
}
object branch
{
	name "wecc240_psse_B_1202_1302_0";
	rng_state "225882720";
	guid "716313FE51DA0F6D24A70A7CA0413118";
	from "wecc240_psse_N_1202";
	to "wecc240_psse_N_1302";
	fbus "11";
	tbus "14";
	r "0.0028 pu.Ohm";
	x "0.0211 pu.Ohm";
	b "1.0194 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-3048.7-5685.83j A";
	loss "0.88595 MW";
}
object branch
{
	name "wecc240_psse_B_1202_1402_0";
	rng_state "1807270791";
	guid "488C310CD68B855A1830374AE3D9F09E";
	from "wecc240_psse_N_1202";
	to "wecc240_psse_N_1402";
	fbus "11";
	tbus "19";
	r "0.00241 pu.Ohm";
	x "0.03489 pu.Ohm";
	b "4.8656 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-14184.9-15604.6j A";
	loss "15.5531 MW";
}
object branch
{
	name "wecc240_psse_B_1301_1302_0";
	rng_state "791481169";
	guid "BBF1F2A0638AF40570AE596B574B1C2";
	from "wecc240_psse_N_1301";
	to "wecc240_psse_N_1302";
	fbus "13";
	tbus "14";
	r "0.0028 pu.Ohm";
	x "0.0211 pu.Ohm";
	b "1.0194 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1118.17-2800.17j A";
	loss "0.193507 MW";
}
object branch
{
	name "wecc240_psse_B_1301_1402_0";
	rng_state "910297865";
	guid "74F416B93EE603C063D9977FCA13AC50";
	from "wecc240_psse_N_1301";
	to "wecc240_psse_N_1402";
	fbus "13";
	tbus "19";
	r "0.0028 pu.Ohm";
	x "0.0211 pu.Ohm";
	b "1.0194 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-19717-24169.9j A";
	loss "20.7091 MW";
}
object branch
{
	name "wecc240_psse_B_1301_1402_1";
	rng_state "702715827";
	guid "20E8E33F4D87EB78652416A8E2689978";
	from "wecc240_psse_N_1301";
	to "wecc240_psse_N_1402";
	fbus "13";
	tbus "19";
	r "0.0062 pu.Ohm";
	x "0.0673 pu.Ohm";
	b "1.1156 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-6509.52-7357.14j A";
	loss "6.52204 MW";
}
object branch
{
	name "wecc240_psse_B_1301_2603_0";
	rng_state "1532329536";
	guid "7C0ACE0C9E6912BAA0402E16F050071";
	from "wecc240_psse_N_1301";
	to "wecc240_psse_N_2603";
	fbus "13";
	tbus "56";
	r "0.00179 pu.Ohm";
	x "0.02524 pu.Ohm";
	b "0.53546 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "3179.47+7076.34j A";
	loss "1.52285 MW";
}
object branch
{
	name "wecc240_psse_B_1301_2901_0";
	rng_state "1238616728";
	guid "678C8A8B12B01C4D29DBF1C2A7289C6F";
	from "wecc240_psse_N_1301";
	to "wecc240_psse_N_2901";
	fbus "13";
	tbus "80";
	r "0.0108 pu.Ohm";
	x "0.0965 pu.Ohm";
	b "0.3296 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1022.39+370.785j A";
	loss "0.114849 MW";
}
object branch
{
	name "wecc240_psse_B_1303_6507_0";
	rng_state "1872357125";
	guid "222E0440F52E4A56753618A066C7C64A";
	from "wecc240_psse_N_1303";
	to "wecc240_psse_N_6507";
	fbus "15";
	tbus "228";
	r "0.00811 pu.Ohm";
	x "0.1369 pu.Ohm";
	b "1.1156 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "7724.31+1454.47j A";
	loss "8.47257 MW";
}
object branch
{
	name "wecc240_psse_B_1401_1402_0";
	rng_state "1628320384";
	guid "2F66E515650EBCE7190287C4F41D06A9";
	from "wecc240_psse_N_1401";
	to "wecc240_psse_N_1402";
	fbus "18";
	tbus "19";
	r "0.0004 pu.Ohm";
	x "0.0096 pu.Ohm";
	b "0.9038 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-47644.6-61993.2j A";
	loss "58.7372 MW";
}
object branch
{
	name "wecc240_psse_B_1401_1402_1";
	rng_state "1796580167";
	guid "4E7C2FD1094134F8824DC8FB9CA6ABF";
	from "wecc240_psse_N_1401";
	to "wecc240_psse_N_1402";
	fbus "18";
	tbus "19";
	r "0.0004 pu.Ohm";
	x "0.0096 pu.Ohm";
	b "0.9038 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-47644.6-61993.2j A";
	loss "58.7372 MW";
}
object branch
{
	name "wecc240_psse_B_1401_2301_0";
	rng_state "1502789949";
	guid "5251E13CFA82493B7AA67D750D2F0772";
	from "wecc240_psse_N_1401";
	to "wecc240_psse_N_2301";
	fbus "18";
	tbus "30";
	r "0.00259 pu.Ohm";
	x "0.02967 pu.Ohm";
	b "2.153 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "439.491-613.384j A";
	loss "0.0169581 MW";
}
object branch
{
	name "wecc240_psse_B_1401_2400_0";
	rng_state "835500476";
	guid "1154B0228EFBDC455487713D46418121";
	from "wecc240_psse_N_1401";
	to "wecc240_psse_N_2400";
	fbus "18";
	tbus "33";
	r "0.00259 pu.Ohm";
	x "0.02967 pu.Ohm";
	b "2.153 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "8611.36-9578.59j A";
	loss "4.94112 MW";
}
object branch
{
	name "wecc240_psse_B_1403_2100_0";
	rng_state "2008416046";
	guid "74583A540DD617C6516030B0B90DDD02";
	from "wecc240_psse_N_1403";
	to "wecc240_psse_N_2100";
	fbus "20";
	tbus "24";
	r "0.00845 pu.Ohm";
	x "0.07034 pu.Ohm";
	b "0.15954 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-60.4625-237.82j A";
	loss "0.00426592 MW";
}
object branch
{
	name "wecc240_psse_B_2000_2202_0";
	rng_state "1300521576";
	guid "21ECB31D4D27925E44EBF0138D3C194A";
	from "wecc240_psse_N_2000";
	to "wecc240_psse_N_2202";
	fbus "22";
	tbus "27";
	r "0.00138 pu.Ohm";
	x "0.05399 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-5757.03+13731.2j A";
	loss "11.973 MW";
}
object branch
{
	name "wecc240_psse_B_2000_2302_0";
	rng_state "777568666";
	guid "22C4FD40D8E663CD3BA24B7CFC8267B2";
	from "wecc240_psse_N_2000";
	to "wecc240_psse_N_2302";
	fbus "22";
	tbus "31";
	r "0.00138 pu.Ohm";
	x "0.05399 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-2663.95-387.678j A";
	loss "0.391389 MW";
}
object branch
{
	name "wecc240_psse_B_2100_2302_0";
	rng_state "1158577467";
	guid "62E580D37D47E07597E7F7C2C010750";
	from "wecc240_psse_N_2100";
	to "wecc240_psse_N_2302";
	fbus "24";
	tbus "31";
	r "0.00845 pu.Ohm";
	x "0.07034 pu.Ohm";
	b "0.15954 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-2496.49+619.699j A";
	loss "0.468749 MW";
}
object branch
{
	name "wecc240_psse_B_2201_2301_0";
	rng_state "977260520";
	guid "622C8325EAF4C282200BE52EA19FD4B9";
	from "wecc240_psse_N_2201";
	to "wecc240_psse_N_2301";
	fbus "26";
	tbus "30";
	r "0.00179 pu.Ohm";
	x "0.02524 pu.Ohm";
	b "2.153 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-25267.2-32353j A";
	loss "42.64 MW";
}
object branch
{
	name "wecc240_psse_B_2202_2203_0";
	rng_state "862627384";
	guid "7DD3CD19A7E60DC217E3C702413CA18C";
	from "wecc240_psse_N_2202";
	to "wecc240_psse_N_2203";
	fbus "27";
	tbus "28";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "14096.4-26715j A";
	loss "26.4853 MW";
}
object branch
{
	name "wecc240_psse_B_2202_2203_1";
	rng_state "516341991";
	guid "3B8881F49AE39D3874B5518BCAF6226E";
	from "wecc240_psse_N_2202";
	to "wecc240_psse_N_2203";
	fbus "27";
	tbus "28";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "14096.4-26715j A";
	loss "26.4853 MW";
}
object branch
{
	name "wecc240_psse_B_2202_2503_0";
	rng_state "178425210";
	guid "25D2AF283CC14676DFDE16BFE45C391";
	from "wecc240_psse_N_2202";
	to "wecc240_psse_N_2503";
	fbus "27";
	tbus "51";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "16928.1-20864j A";
	loss "20.9544 MW";
}
object branch
{
	name "wecc240_psse_B_2203_2503_0";
	rng_state "905333258";
	guid "583ED317D5586A3F7183BDDFD2FB2465";
	from "wecc240_psse_N_2203";
	to "wecc240_psse_N_2503";
	fbus "28";
	tbus "51";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "2831.68+5851j A";
	loss "1.22652 MW";
}
object branch
{
	name "wecc240_psse_B_2203_2503_1";
	rng_state "1014428211";
	guid "1118DF452712632747C6ECD8A46129FF";
	from "wecc240_psse_N_2203";
	to "wecc240_psse_N_2503";
	fbus "28";
	tbus "51";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "2831.68+5851j A";
	loss "1.22652 MW";
}
object branch
{
	name "wecc240_psse_B_2400_2403_0";
	rng_state "622268744";
	guid "3D3390118735A0587D76BC2EB716F29B";
	from "wecc240_psse_N_2400";
	to "wecc240_psse_N_2403";
	fbus "33";
	tbus "36";
	r "0.00042 pu.Ohm";
	x "0.00905 pu.Ohm";
	b "0.66794 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-23861.5+26407.2j A";
	loss "11.4761 MW";
}
object branch
{
	name "wecc240_psse_B_2401_2402_0";
	rng_state "225419518";
	guid "397DDA559DD85F52781758F02E016110";
	from "wecc240_psse_N_2401";
	to "wecc240_psse_N_2402";
	fbus "34";
	tbus "35";
	r "0.00028 pu.Ohm";
	x "0.00753 pu.Ohm";
	b "0.51736 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "4946.66+3015.37j A";
	loss "0.252895 MW";
}
object branch
{
	name "wecc240_psse_B_2401_2402_1";
	rng_state "464685718";
	guid "34DB2516E3A3E30226F6DC454F0DCD1B";
	from "wecc240_psse_N_2401";
	to "wecc240_psse_N_2402";
	fbus "34";
	tbus "35";
	r "0.00035 pu.Ohm";
	x "0.0075 pu.Ohm";
	b "0.5536 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "4935.61+3073.08j A";
	loss "0.253806 MW";
}
object branch
{
	name "wecc240_psse_B_2401_2404_0";
	rng_state "1722321934";
	guid "74148B8870024F64147F12EFE400AEEF";
	from "wecc240_psse_N_2401";
	to "wecc240_psse_N_2404";
	fbus "34";
	tbus "37";
	r "0.00044 pu.Ohm";
	x "0.01125 pu.Ohm";
	b "0.8292 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-53.8553+35.3542j A";
	loss "4.67267e-05 MW";
}
object branch
{
	name "wecc240_psse_B_2401_2404_1";
	rng_state "1132666825";
	guid "7849F9B5C6651F7B772A72DB90265B49";
	from "wecc240_psse_N_2401";
	to "wecc240_psse_N_2404";
	fbus "34";
	tbus "37";
	r "0.00044 pu.Ohm";
	x "0.01125 pu.Ohm";
	b "0.8292 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-53.8553+35.3542j A";
	loss "4.67267e-05 MW";
}
object branch
{
	name "wecc240_psse_B_2401_2501_0";
	rng_state "1436280767";
	guid "6FB41BF30CC01280640FAFD51EF22BDE";
	from "wecc240_psse_N_2401";
	to "wecc240_psse_N_2501";
	fbus "34";
	tbus "49";
	r "0.0006 pu.Ohm";
	x "0.0128 pu.Ohm";
	b "0.9462 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-3243.88+9743.11j A";
	loss "1.35125 MW";
}
object branch
{
	name "wecc240_psse_B_2401_2603_0";
	rng_state "1854658689";
	guid "273F4F71722F49CF7043AEBC1C7D8CC4";
	from "wecc240_psse_N_2401";
	to "wecc240_psse_N_2603";
	fbus "34";
	tbus "56";
	r "0.0002 pu.Ohm";
	x "0.0041 pu.Ohm";
	b "0.2962 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "9010.16+29298.3j A";
	loss "3.85682 MW";
}
object branch
{
	name "wecc240_psse_B_2401_2901_0";
	rng_state "523449818";
	guid "2A8F882B87C68EA2129B47D743E4AEE";
	from "wecc240_psse_N_2401";
	to "wecc240_psse_N_2901";
	fbus "34";
	tbus "80";
	r "0.00193 pu.Ohm";
	x "0.02779 pu.Ohm";
	b "4.6712 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1956.14-938.48j A";
	loss "0.131128 MW";
}
object branch
{
	name "wecc240_psse_B_2401_2902_0";
	rng_state "1528073014";
	guid "1F3DF65EEAB4900C6CA1BE05E366C1E";
	from "wecc240_psse_N_2401";
	to "wecc240_psse_N_2902";
	fbus "34";
	tbus "81";
	r "0.0019 pu.Ohm";
	x "0.031 pu.Ohm";
	b "4.1402 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-27.7852-70.6342j A";
	loss "0.000178932 MW";
}
object branch
{
	name "wecc240_psse_B_2402_2501_0";
	rng_state "566211825";
	guid "6EBA9BF1D9736BCA1E561BC18F8C7FA6";
	from "wecc240_psse_N_2402";
	to "wecc240_psse_N_2501";
	fbus "35";
	tbus "49";
	r "0.00021 pu.Ohm";
	x "0.00457 pu.Ohm";
	b "0.32336 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-17164.8+22261j A";
	loss "3.61495 MW";
}
object branch
{
	name "wecc240_psse_B_2403_2501_0";
	rng_state "822102918";
	guid "419677D12B1F31E365F7B48C6EBFC55D";
	from "wecc240_psse_N_2403";
	to "wecc240_psse_N_2501";
	fbus "36";
	tbus "49";
	r "0.0004 pu.Ohm";
	x "0.0093 pu.Ohm";
	b "0.6856 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1602.15+12559.7j A";
	loss "1.49228 MW";
}
object branch
{
	name "wecc240_psse_B_2404_3893_0";
	rng_state "173958028";
	guid "65C3F3CC9B2E44995E0E3A9BF7ECD626";
	from "wecc240_psse_N_2404";
	to "wecc240_psse_N_3893";
	fbus "37";
	tbus "125";
	r "1e-07 pu.Ohm";
	x "-0.00935 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-3.43033e-09+1.33798e-09j A";
	loss "1.26761e-25 MW";
}
object branch
{
	name "wecc240_psse_B_2404_3895_0";
	rng_state "987333029";
	guid "387656EB78201D404EFBA0700A0F7520";
	from "wecc240_psse_N_2404";
	to "wecc240_psse_N_3895";
	fbus "37";
	tbus "127";
	r "1e-07 pu.Ohm";
	x "-0.00935 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1.95275e-11+2.72834e-11j A";
	loss "1.05254e-29 MW";
}
object branch
{
	name "wecc240_psse_B_2404_3897_0";
	rng_state "500078034";
	guid "533EA4A97F95890ED8F223F0110EDCB";
	from "wecc240_psse_N_2404";
	to "wecc240_psse_N_3897";
	fbus "37";
	tbus "129";
	r "1e-07 pu.Ohm";
	x "-0.0084 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "2.02205e-11+3.34379e-11j A";
	loss "1.28265e-29 MW";
}
object branch
{
	name "wecc240_psse_B_2405_2406_0";
	rng_state "1708006727";
	guid "4AFD07460E567FCA6352C1D1CDEC6CAC";
	from "wecc240_psse_N_2405";
	to "wecc240_psse_N_2406";
	fbus "38";
	tbus "39";
	r "0.0014 pu.Ohm";
	x "0.0264 pu.Ohm";
	b "0.102 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-5807.56-2063.75j A";
	loss "1.00426 MW";
}
object branch
{
	name "wecc240_psse_B_2405_2410_0";
	rng_state "1055151240";
	guid "6572975C6CCD8CA12A9A04328A6D002";
	from "wecc240_psse_N_2405";
	to "wecc240_psse_N_2410";
	fbus "38";
	tbus "43";
	r "0.00065 pu.Ohm";
	x "0.01187 pu.Ohm";
	b "0.04672 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "5478.22+61683.1j A";
	loss "45.5875 MW";
}
object branch
{
	name "wecc240_psse_B_2405_2410_1";
	rng_state "6933754";
	guid "504739956C733DCB2A13309C0533E4CE";
	from "wecc240_psse_N_2405";
	to "wecc240_psse_N_2410";
	fbus "38";
	tbus "43";
	r "0.00065 pu.Ohm";
	x "0.01187 pu.Ohm";
	b "0.04672 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "5478.22+61683.1j A";
	loss "45.5875 MW";
}
object branch
{
	name "wecc240_psse_B_2406_2408_0";
	rng_state "571486540";
	guid "126136CCEEA56BC85C8DFCB71F7AC69F";
	from "wecc240_psse_N_2406";
	to "wecc240_psse_N_2408";
	fbus "39";
	tbus "41";
	r "0.0019 pu.Ohm";
	x "0.0258 pu.Ohm";
	b "0.0984 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1864.9+1599j A";
	loss "0.156115 MW";
}
object branch
{
	name "wecc240_psse_B_2406_2410_0";
	rng_state "1427408396";
	guid "51801E3C797BDD212041C38E3EFE2FA1";
	from "wecc240_psse_N_2406";
	to "wecc240_psse_N_2410";
	fbus "39";
	tbus "43";
	r "0.00845 pu.Ohm";
	x "0.07034 pu.Ohm";
	b "0.15954 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "2357.67+11300.7j A";
	loss "9.44124 MW";
}
object branch
{
	name "wecc240_psse_B_2407_2408_0";
	rng_state "913090935";
	guid "5E65148BDEF228E527A3964CBEC6D5DD";
	from "wecc240_psse_N_2407";
	to "wecc240_psse_N_2408";
	fbus "40";
	tbus "41";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-4718.57+7281.49j A";
	loss "0.959698 MW";
}
object branch
{
	name "wecc240_psse_B_2408_2409_0";
	rng_state "401203083";
	guid "6AF43DFBC721E0722419C754F1F65817";
	from "wecc240_psse_N_2408";
	to "wecc240_psse_N_2409";
	fbus "41";
	tbus "42";
	r "0.00138 pu.Ohm";
	x "0.05399 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "145.071-162.474j A";
	loss "0.00256232 MW";
}
object branch
{
	name "wecc240_psse_B_2408_2409_1";
	rng_state "2069048048";
	guid "1BB31D72D1CA5D9564537C7229793114";
	from "wecc240_psse_N_2408";
	to "wecc240_psse_N_2409";
	fbus "41";
	tbus "42";
	r "0.00138 pu.Ohm";
	x "0.05399 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "145.071-162.474j A";
	loss "0.00256232 MW";
}
object branch
{
	name "wecc240_psse_B_2408_2411_0";
	rng_state "287846865";
	guid "7C1D88822FEA30E4B6403A46B96FE41";
	from "wecc240_psse_N_2408";
	to "wecc240_psse_N_2411";
	fbus "41";
	tbus "44";
	r "0.0032 pu.Ohm";
	x "0.0395 pu.Ohm";
	b "0.144 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-2362.69-1784.5j A";
	loss "0.347422 MW";
}
object branch
{
	name "wecc240_psse_B_2408_2502_0";
	rng_state "1709087011";
	guid "337404CE37B5C3A310D82774596A7C58";
	from "wecc240_psse_N_2408";
	to "wecc240_psse_N_2502";
	fbus "41";
	tbus "50";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "4247.9+3677.08j A";
	loss "0.91629 MW";
}
object branch
{
	name "wecc240_psse_B_2409_2502_0";
	rng_state "2031615252";
	guid "36B3391B117A0A9A34C52E684B5D7138";
	from "wecc240_psse_N_2409";
	to "wecc240_psse_N_2502";
	fbus "42";
	tbus "50";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "3954.1+3956.21j A";
	loss "0.908188 MW";
}
object branch
{
	name "wecc240_psse_B_2409_2503_0";
	rng_state "367553064";
	guid "3B358210D7FC875856126E9C58939F55";
	from "wecc240_psse_N_2409";
	to "wecc240_psse_N_2503";
	fbus "42";
	tbus "51";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "2823.25+5855.83j A";
	loss "1.22677 MW";
}
object branch
{
	name "wecc240_psse_B_2410_2411_0";
	rng_state "1301377876";
	guid "1CBE314262C88C586409ECD4CA1C8D8B";
	from "wecc240_psse_N_2410";
	to "wecc240_psse_N_2411";
	fbus "43";
	tbus "44";
	r "0.00285 pu.Ohm";
	x "0.03649 pu.Ohm";
	b "0.12656 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-6720.21-22453.8j A";
	loss "20.1062 MW";
}
object branch
{
	name "wecc240_psse_B_2410_2411_1";
	rng_state "137017237";
	guid "7D026B6CE777753752DC506665D546";
	from "wecc240_psse_N_2410";
	to "wecc240_psse_N_2411";
	fbus "43";
	tbus "44";
	r "0.00138 pu.Ohm";
	x "0.03399 pu.Ohm";
	b "0.11252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-8128-23871.8j A";
	loss "21.633 MW";
}
object branch
{
	name "wecc240_psse_B_2502_2503_0";
	rng_state "746232675";
	guid "7DA7694EE678CC9F397B828B0D3795F9";
	from "wecc240_psse_N_2502";
	to "wecc240_psse_N_2503";
	fbus "50";
	tbus "51";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1130.85+1899.62j A";
	loss "0.141872 MW";
}
object branch
{
	name "wecc240_psse_B_2502_2503_1";
	rng_state "628070245";
	guid "3B57007BFBEC30A9252D803A48F84225";
	from "wecc240_psse_N_2502";
	to "wecc240_psse_N_2503";
	fbus "50";
	tbus "51";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1130.85+1899.62j A";
	loss "0.141872 MW";
}
object branch
{
	name "wecc240_psse_B_2600_2601_0";
	rng_state "1094482710";
	guid "242170AB8FB5D39142F4EBFC5C58E8E";
	from "wecc240_psse_N_2600";
	to "wecc240_psse_N_2601";
	fbus "53";
	tbus "54";
	r "0.00074 pu.Ohm";
	x "0.01861 pu.Ohm";
	b "1.40264 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1126.45-5989.45j A";
	loss "0.691766 MW";
}
object branch
{
	name "wecc240_psse_B_2600_2602_0";
	rng_state "1773470415";
	guid "77E9A1E12A1447CA434C5F5A0A54CF32";
	from "wecc240_psse_N_2600";
	to "wecc240_psse_N_2602";
	fbus "53";
	tbus "55";
	r "0.00082 pu.Ohm";
	x "0.01668 pu.Ohm";
	b "1.18802 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-10878.2-1409.7j A";
	loss "2.00941 MW";
}
object branch
{
	name "wecc240_psse_B_2600_2603_0";
	rng_state "1791728192";
	guid "57E62A567AE0D5352F53374F5C0694F0";
	from "wecc240_psse_N_2600";
	to "wecc240_psse_N_2603";
	fbus "53";
	tbus "56";
	r "1e-07 pu.Ohm";
	x "0.00159 pu.Ohm";
	b "0.12002 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-15559.5+45550.5j A";
	loss "3.68394 MW";
}
object branch
{
	name "wecc240_psse_B_2600_2603_1";
	rng_state "1560024710";
	guid "46FB3AE5CC0EDA8F3138A23661AF21EE";
	from "wecc240_psse_N_2600";
	to "wecc240_psse_N_2603";
	fbus "53";
	tbus "56";
	r "1e-07 pu.Ohm";
	x "0.00159 pu.Ohm";
	b "0.12002 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-15559.5+45550.5j A";
	loss "3.68394 MW";
}
object branch
{
	name "wecc240_psse_B_2601_2603_0";
	rng_state "707454747";
	guid "A75BFC9571E8ADC4A8321E4E671FF10";
	from "wecc240_psse_N_2601";
	to "wecc240_psse_N_2603";
	fbus "54";
	tbus "56";
	r "0.00083 pu.Ohm";
	x "0.01884 pu.Ohm";
	b "1.66668 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-392.24+9699.12j A";
	loss "1.77695 MW";
}
object branch
{
	name "wecc240_psse_B_2603_2901_0";
	rng_state "1722463037";
	guid "458F5814F2922124262FA0EC0895167E";
	from "wecc240_psse_N_2603";
	to "wecc240_psse_N_2901";
	fbus "56";
	tbus "80";
	r "0.00179 pu.Ohm";
	x "0.02524 pu.Ohm";
	b "0.53546 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "798.559-5814.07j A";
	loss "0.871477 MW";
}
object branch
{
	name "wecc240_psse_B_2604_6404_0";
	rng_state "1356701299";
	guid "1D73294E2534032A2D139B212D179273";
	from "wecc240_psse_N_2604";
	to "wecc240_psse_N_6404";
	fbus "57";
	tbus "220";
	r "0.0108 pu.Ohm";
	x "0.0965 pu.Ohm";
	b "0.3296 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "4615.75+10077.5j A";
	loss "11.9302 MW";
}
object branch
{
	name "wecc240_psse_B_2604_6504_0";
	rng_state "97368447";
	guid "B6FEDE4B29239A42FF3ED5B3C60277B";
	from "wecc240_psse_N_2604";
	to "wecc240_psse_N_6504";
	fbus "57";
	tbus "225";
	r "0.0018 pu.Ohm";
	x "0.0245 pu.Ohm";
	b "0.4392 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "6150.36-5917.83j A";
	loss "1.78958 MW";
}
object branch
{
	name "wecc240_psse_B_2604_6504_1";
	rng_state "88949715";
	guid "74122CC9E790E8ED5465CBA8F8CF0368";
	from "wecc240_psse_N_2604";
	to "wecc240_psse_N_6504";
	fbus "57";
	tbus "225";
	r "0.0018 pu.Ohm";
	x "0.0245 pu.Ohm";
	b "0.4392 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "6150.36-5917.83j A";
	loss "1.78958 MW";
}
object branch
{
	name "wecc240_psse_B_2605_2607_0";
	rng_state "329241693";
	guid "10BA4E4FE97720AB64987B3CAB3E4686";
	from "wecc240_psse_N_2605";
	to "wecc240_psse_N_2607";
	fbus "58";
	tbus "60";
	r "0.0107 pu.Ohm";
	x "0.07905 pu.Ohm";
	b "0.3667 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "589.027-1002.32j A";
	loss "0.107818 MW";
}
object branch
{
	name "wecc240_psse_B_2606_2607_0";
	rng_state "1647259579";
	guid "184418B3E5B6C2F11D32DB55EE74354A";
	from "wecc240_psse_N_2606";
	to "wecc240_psse_N_2607";
	fbus "59";
	tbus "60";
	r "0.0107 pu.Ohm";
	x "0.07905 pu.Ohm";
	b "0.3667 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "705.728-1190.58j A";
	loss "0.152804 MW";
}
object branch
{
	name "wecc240_psse_B_2608_2611_0";
	rng_state "132567129";
	guid "1A7684713D64A7105753064F0D97C3C5";
	from "wecc240_psse_N_2608";
	to "wecc240_psse_N_2611";
	fbus "61";
	tbus "64";
	r "0.00221 pu.Ohm";
	x "0.03346 pu.Ohm";
	b "0.07338 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-2.68253-2.22001j A";
	loss "4.06567e-07 MW";
}
object branch
{
	name "wecc240_psse_B_2608_2612_0";
	rng_state "1115195164";
	guid "70C74EB9A27DAF2037E2E2493644A9C4";
	from "wecc240_psse_N_2608";
	to "wecc240_psse_N_2612";
	fbus "61";
	tbus "65";
	r "0.0029 pu.Ohm";
	x "0.038 pu.Ohm";
	b "0.0824 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-221.627-32.2343j A";
	loss "0.00191153 MW";
}
object branch
{
	name "wecc240_psse_B_2608_2618_0";
	rng_state "1995333979";
	guid "3E21B633998DF7D7204FD666AB2A0F9A";
	from "wecc240_psse_N_2608";
	to "wecc240_psse_N_2618";
	fbus "61";
	tbus "71";
	r "0.00309 pu.Ohm";
	x "0.04677 pu.Ohm";
	b "0.1008 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "94.8645-79.7661j A";
	loss "0.000720042 MW";
}
object branch
{
	name "wecc240_psse_B_2608_2619_0";
	rng_state "473553501";
	guid "763CE460EE66B60637D6881B2EEFE589";
	from "wecc240_psse_N_2608";
	to "wecc240_psse_N_2619";
	fbus "61";
	tbus "72";
	r "0.00226 pu.Ohm";
	x "0.03422 pu.Ohm";
	b "0.07506 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1376.3+408.463j A";
	loss "0.070683 MW";
}
object branch
{
	name "wecc240_psse_B_2609_2615_0";
	rng_state "439295525";
	guid "C3F2BDC66477CE44779019C0C7E8FB0";
	from "wecc240_psse_N_2609";
	to "wecc240_psse_N_2615";
	fbus "62";
	tbus "68";
	r "0.00047 pu.Ohm";
	x "0.00723 pu.Ohm";
	b "0.01624 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "4909.11+4317.09j A";
	loss "0.309637 MW";
}
object branch
{
	name "wecc240_psse_B_2609_2617_0";
	rng_state "191110289";
	guid "7730F9A455C5A54BDBA70E96CFEA41B";
	from "wecc240_psse_N_2609";
	to "wecc240_psse_N_2617";
	fbus "62";
	tbus "70";
	r "0.00035 pu.Ohm";
	x "0.00536 pu.Ohm";
	b "0.01204 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-2517.31+9023.84j A";
	loss "0.471431 MW";
}
object branch
{
	name "wecc240_psse_B_2610_2613_0";
	rng_state "1502574958";
	guid "71EC9DC5BD6BDCB062504C6317F06726";
	from "wecc240_psse_N_2610";
	to "wecc240_psse_N_2613";
	fbus "63";
	tbus "66";
	r "0.0022 pu.Ohm";
	x "0.03422 pu.Ohm";
	b "0.07716 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "408.069+2462.9j A";
	loss "0.213713 MW";
}
object branch
{
	name "wecc240_psse_B_2610_2613_1";
	rng_state "1517114033";
	guid "7B3065962B0AC3C03CD6988246040059";
	from "wecc240_psse_N_2610";
	to "wecc240_psse_N_2613";
	fbus "63";
	tbus "66";
	r "0.00238 pu.Ohm";
	x "0.03669 pu.Ohm";
	b "0.08284 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "379.261+2297.23j A";
	loss "0.199318 MW";
}
object branch
{
	name "wecc240_psse_B_2610_2616_0";
	rng_state "1062211800";
	guid "616A67DEDA9BDE3834B7C7ADDB1B636E";
	from "wecc240_psse_N_2610";
	to "wecc240_psse_N_2616";
	fbus "63";
	tbus "69";
	r "0.00201 pu.Ohm";
	x "0.03074 pu.Ohm";
	b "0.06886 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "907.778-1016.86j A";
	loss "0.0572388 MW";
}
object branch
{
	name "wecc240_psse_B_2610_2617_0";
	rng_state "562165089";
	guid "54D958FA6D01B3D21B5BBB8727EACFFB";
	from "wecc240_psse_N_2610";
	to "wecc240_psse_N_2617";
	fbus "63";
	tbus "70";
	r "0.00281 pu.Ohm";
	x "0.04296 pu.Ohm";
	b "0.09648 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "59.1886-169.912j A";
	loss "0.00139373 MW";
}
object branch
{
	name "wecc240_psse_B_2611_2612_0";
	rng_state "1528087670";
	guid "51B443690762ED7124C54D0A3FF15905";
	from "wecc240_psse_N_2611";
	to "wecc240_psse_N_2612";
	fbus "64";
	tbus "65";
	r "0.00029 pu.Ohm";
	x "0.00434 pu.Ohm";
	b "0.0095 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1923.74-246.939j A";
	loss "0.0163624 MW";
}
object branch
{
	name "wecc240_psse_B_2612_2615_0";
	rng_state "812535217";
	guid "72E696EFC91D40196DB8EE80FC0A1EDF";
	from "wecc240_psse_N_2612";
	to "wecc240_psse_N_2615";
	fbus "65";
	tbus "68";
	r "0.00229 pu.Ohm";
	x "0.01583 pu.Ohm";
	b "0.0306 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "3934.99-1265.66j A";
	loss "0.273288 MW";
}
object branch
{
	name "wecc240_psse_B_2612_2615_1";
	rng_state "430880846";
	guid "25092689439451355191F8C9EE2282B2";
	from "wecc240_psse_N_2612";
	to "wecc240_psse_N_2615";
	fbus "65";
	tbus "68";
	r "0.00229 pu.Ohm";
	x "0.01583 pu.Ohm";
	b "0.0306 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "3934.99-1265.66j A";
	loss "0.273288 MW";
}
object branch
{
	name "wecc240_psse_B_2612_2618_0";
	rng_state "499521038";
	guid "40E387F99E9DE92CE48307D6A88CEB";
	from "wecc240_psse_N_2612";
	to "wecc240_psse_N_2618";
	fbus "65";
	tbus "71";
	r "0.00141 pu.Ohm";
	x "0.00967 pu.Ohm";
	b "0.0194 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1337.38-160.899j A";
	loss "0.0177316 MW";
}
object branch
{
	name "wecc240_psse_B_2612_2618_1";
	rng_state "936509543";
	guid "682E9E6E98159B01D08C215984346D8";
	from "wecc240_psse_N_2612";
	to "wecc240_psse_N_2618";
	fbus "65";
	tbus "71";
	r "0.00141 pu.Ohm";
	x "0.00967 pu.Ohm";
	b "0.0194 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1337.38-160.899j A";
	loss "0.0177316 MW";
}
object branch
{
	name "wecc240_psse_B_2612_2618_2";
	rng_state "1008240338";
	guid "63104869BFE8525F47B25AE3320567E2";
	from "wecc240_psse_N_2612";
	to "wecc240_psse_N_2618";
	fbus "65";
	tbus "71";
	r "0.00161 pu.Ohm";
	x "0.00971 pu.Ohm";
	b "0.01928 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1330.7-133.799j A";
	loss "0.017605 MW";
}
object branch
{
	name "wecc240_psse_B_2612_2618_3";
	rng_state "1849385936";
	guid "4E9C54558E314AC378B95118F50C2BA6";
	from "wecc240_psse_N_2612";
	to "wecc240_psse_N_2618";
	fbus "65";
	tbus "71";
	r "0.00161 pu.Ohm";
	x "0.00971 pu.Ohm";
	b "0.01928 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1330.7-133.799j A";
	loss "0.017605 MW";
}
object branch
{
	name "wecc240_psse_B_2612_2619_0";
	rng_state "2098603321";
	guid "2AD0CF74BABAB94D2F22C929F5AD4748";
	from "wecc240_psse_N_2612";
	to "wecc240_psse_N_2619";
	fbus "65";
	tbus "72";
	r "0.00027 pu.Ohm";
	x "0.00393 pu.Ohm";
	b "0.00918 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "14118.8+3883.32j A";
	loss "0.844665 MW";
}
object branch
{
	name "wecc240_psse_B_2612_2619_1";
	rng_state "954597719";
	guid "7ECE2C625DA3A29E45A4331CA4B8E0C3";
	from "wecc240_psse_N_2612";
	to "wecc240_psse_N_2619";
	fbus "65";
	tbus "72";
	r "0.00027 pu.Ohm";
	x "0.00393 pu.Ohm";
	b "0.00918 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "14118.8+3883.32j A";
	loss "0.844665 MW";
}
object branch
{
	name "wecc240_psse_B_2612_2619_2";
	rng_state "73536496";
	guid "7D55536158687D057DAC215B89BDDC78";
	from "wecc240_psse_N_2612";
	to "wecc240_psse_N_2619";
	fbus "65";
	tbus "72";
	r "0.00027 pu.Ohm";
	x "0.00393 pu.Ohm";
	b "0.00918 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "14118.8+3883.32j A";
	loss "0.844665 MW";
}
object branch
{
	name "wecc240_psse_B_2612_2620_0";
	rng_state "1124791247";
	guid "6414F0133319A8F217108CA7421F0BFC";
	from "wecc240_psse_N_2612";
	to "wecc240_psse_N_2620";
	fbus "65";
	tbus "73";
	r "0.00138 pu.Ohm";
	x "0.01116 pu.Ohm";
	b "0.0247 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "7476.83+3805.64j A";
	loss "0.791488 MW";
}
object branch
{
	name "wecc240_psse_B_2612_2620_1";
	rng_state "67943788";
	guid "12E5065525351BBA995148D361C9633";
	from "wecc240_psse_N_2612";
	to "wecc240_psse_N_2620";
	fbus "65";
	tbus "73";
	r "0.00138 pu.Ohm";
	x "0.01116 pu.Ohm";
	b "0.0247 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "7476.83+3805.64j A";
	loss "0.791488 MW";
}
object branch
{
	name "wecc240_psse_B_2613_2616_0";
	rng_state "1617428359";
	guid "7081D261AD526C7C2854699ADFF875C8";
	from "wecc240_psse_N_2613";
	to "wecc240_psse_N_2616";
	fbus "66";
	tbus "69";
	r "0.00037 pu.Ohm";
	x "0.00366 pu.Ohm";
	b "0.0083 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "4936.59-31322.1j A";
	loss "3.69869 MW";
}
object branch
{
	name "wecc240_psse_B_2613_2617_0";
	rng_state "1270425987";
	guid "51474E93B5641D62323BFC7B0DBE6F78";
	from "wecc240_psse_N_2613";
	to "wecc240_psse_N_2617";
	fbus "66";
	tbus "70";
	r "0.00055 pu.Ohm";
	x "0.00586 pu.Ohm";
	b "0.01246 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1486.98-15642.7j A";
	loss "1.45322 MW";
}
object branch
{
	name "wecc240_psse_B_2614_2616_0";
	rng_state "1767145035";
	guid "5BD09EF87EC1C07B55ABCB5A3240EC70";
	from "wecc240_psse_N_2614";
	to "wecc240_psse_N_2616";
	fbus "67";
	tbus "69";
	r "0.00073 pu.Ohm";
	x "0.01025 pu.Ohm";
	b "0.02558 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1837.8-3814.76j A";
	loss "0.184247 MW";
}
object branch
{
	name "wecc240_psse_B_2614_2616_1";
	rng_state "707765235";
	guid "15CE99106BB276AC386A34B5A5E1DAA9";
	from "wecc240_psse_N_2614";
	to "wecc240_psse_N_2616";
	fbus "67";
	tbus "69";
	r "0.00073 pu.Ohm";
	x "0.01025 pu.Ohm";
	b "0.02558 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1837.8-3814.76j A";
	loss "0.184247 MW";
}
object branch
{
	name "wecc240_psse_B_2615_2617_0";
	rng_state "498383912";
	guid "1AF223C739DC1E0B680394E6A356A7D0";
	from "wecc240_psse_N_2615";
	to "wecc240_psse_N_2617";
	fbus "68";
	tbus "70";
	r "0.00119 pu.Ohm";
	x "0.01244 pu.Ohm";
	b "0.02798 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-3967.1+1255.85j A";
	loss "0.216383 MW";
}
object branch
{
	name "wecc240_psse_B_2615_2617_1";
	rng_state "1152185684";
	guid "3E6CC21D5B5C926071A7A1B3D950A139";
	from "wecc240_psse_N_2615";
	to "wecc240_psse_N_2617";
	fbus "68";
	tbus "70";
	r "0.00119 pu.Ohm";
	x "0.01244 pu.Ohm";
	b "0.02798 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-3967.1+1255.85j A";
	loss "0.216383 MW";
}
object branch
{
	name "wecc240_psse_B_2615_2620_0";
	rng_state "924745989";
	guid "3EA1C09ED95A2C5F3CB74FE953DEFA2";
	from "wecc240_psse_N_2615";
	to "wecc240_psse_N_2620";
	fbus "68";
	tbus "73";
	r "0.00128 pu.Ohm";
	x "0.00979 pu.Ohm";
	b "0.0212 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "2139.02+6530.88j A";
	loss "0.466296 MW";
}
object branch
{
	name "wecc240_psse_B_2616_2617_0";
	rng_state "866683784";
	guid "1C5B3F98694061926828601D7A85BD8";
	from "wecc240_psse_N_2616";
	to "wecc240_psse_N_2617";
	fbus "69";
	tbus "70";
	r "0.0011 pu.Ohm";
	x "0.01189 pu.Ohm";
	b "0.02514 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-2181.99+1952.64j A";
	loss "0.102379 MW";
}
object branch
{
	name "wecc240_psse_B_2901_2902_0";
	rng_state "2120263734";
	guid "48ECBCDB44601F73AC9EE3D0EEE8F48";
	from "wecc240_psse_N_2901";
	to "wecc240_psse_N_2902";
	fbus "80";
	tbus "81";
	r "0.00056 pu.Ohm";
	x "0.01415 pu.Ohm";
	b "1.0429 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-3855.61+1806.34j A";
	loss "0.25672 MW";
}
object branch
{
	name "wecc240_psse_B_3101_3102_0";
	rng_state "2076422667";
	guid "2639DB7CB891C9146BE5C554C0842FE0";
	from "wecc240_psse_N_3101";
	to "wecc240_psse_N_3102";
	fbus "82";
	tbus "83";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-40551.8-24337.6j A";
	loss "28.5133 MW";
}
object branch
{
	name "wecc240_psse_B_3101_3102_1";
	rng_state "1826500519";
	guid "9C902F60ED9BD7640E39D3A15844B9F";
	from "wecc240_psse_N_3101";
	to "wecc240_psse_N_3102";
	fbus "82";
	tbus "83";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-40551.8-24337.6j A";
	loss "28.5133 MW";
}
object branch
{
	name "wecc240_psse_B_3102_3103_0";
	rng_state "1862972615";
	guid "27F812B73BFFF5F54769B5B40AD85A8F";
	from "wecc240_psse_N_3102";
	to "wecc240_psse_N_3103";
	fbus "83";
	tbus "84";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "45458.5+44787.6j A";
	loss "51.9132 MW";
}
object branch
{
	name "wecc240_psse_B_3102_3103_1";
	rng_state "669167045";
	guid "12A5E23EB5A613733F3DCB0F196FCB9";
	from "wecc240_psse_N_3102";
	to "wecc240_psse_N_3103";
	fbus "83";
	tbus "84";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "45458.5+44787.6j A";
	loss "51.9132 MW";
}
object branch
{
	name "wecc240_psse_B_3102_3103_2";
	rng_state "318665976";
	guid "5E11A18DAD0513AC6E9D9E91F81CAD7D";
	from "wecc240_psse_N_3102";
	to "wecc240_psse_N_3103";
	fbus "83";
	tbus "84";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "45458.5+44787.6j A";
	loss "51.9132 MW";
}
object branch
{
	name "wecc240_psse_B_3102_3302_0";
	rng_state "2142326661";
	guid "50F6765896ED5F816695E799A05770F1";
	from "wecc240_psse_N_3102";
	to "wecc240_psse_N_3302";
	fbus "83";
	tbus "96";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "42386.1+31590.5j A";
	loss "35.6236 MW";
}
object branch
{
	name "wecc240_psse_B_3103_3204_0";
	rng_state "1373365825";
	guid "2E82F45927CFCA0C715E05EC539CE0D5";
	from "wecc240_psse_N_3103";
	to "wecc240_psse_N_3204";
	fbus "84";
	tbus "92";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-156.65-47.047j A";
	loss "0.000341032 MW";
}
object branch
{
	name "wecc240_psse_B_3103_3204_1";
	rng_state "1005182819";
	guid "5FC754F8E645D5AE7DFA9940B0EB13A6";
	from "wecc240_psse_N_3103";
	to "wecc240_psse_N_3204";
	fbus "84";
	tbus "92";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-156.65-47.047j A";
	loss "0.000341032 MW";
}
object branch
{
	name "wecc240_psse_B_3103_3305_0";
	rng_state "2001271631";
	guid "6149A88C127DA46B1F24EB76BDA54C36";
	from "wecc240_psse_N_3103";
	to "wecc240_psse_N_3305";
	fbus "84";
	tbus "99";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-70.0857+78.3545j A";
	loss "0.000140879 MW";
}
object branch
{
	name "wecc240_psse_B_3103_3305_1";
	rng_state "1483422903";
	guid "204B2176DD0A15E032B4EB80CDA44D59";
	from "wecc240_psse_N_3103";
	to "wecc240_psse_N_3305";
	fbus "84";
	tbus "99";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-70.0857+78.3545j A";
	loss "0.000140879 MW";
}
object branch
{
	name "wecc240_psse_B_3104_3105_0";
	rng_state "1751072698";
	guid "22728F4DC3A4951A775011AFC2DC4031";
	from "wecc240_psse_N_3104";
	to "wecc240_psse_N_3105";
	fbus "85";
	tbus "86";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-26360.1+86373.6j A";
	loss "236.732 MW";
}
object branch
{
	name "wecc240_psse_B_3201_3202_0";
	rng_state "1162936798";
	guid "296AA66E6689185B648952C5314509C1";
	from "wecc240_psse_N_3201";
	to "wecc240_psse_N_3202";
	fbus "89";
	tbus "90";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "22015.6-43163.5j A";
	loss "29.9284 MW";
}
object branch
{
	name "wecc240_psse_B_3201_3202_1";
	rng_state "1230092639";
	guid "4327461944774A46748174FBFF6DF959";
	from "wecc240_psse_N_3201";
	to "wecc240_psse_N_3202";
	fbus "89";
	tbus "90";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "22015.6-43163.5j A";
	loss "29.9284 MW";
}
object branch
{
	name "wecc240_psse_B_3201_3203_0";
	rng_state "341914004";
	guid "1E571567885D12033142183A4837F66B";
	from "wecc240_psse_N_3201";
	to "wecc240_psse_N_3203";
	fbus "89";
	tbus "91";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "414.766-6989.95j A";
	loss "0.62503 MW";
}
object branch
{
	name "wecc240_psse_B_3201_3203_1";
	rng_state "2029909503";
	guid "49C205616EEC3F652DE10D68E4B9F00";
	from "wecc240_psse_N_3201";
	to "wecc240_psse_N_3203";
	fbus "89";
	tbus "91";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "414.766-6989.95j A";
	loss "0.62503 MW";
}
object branch
{
	name "wecc240_psse_B_3201_3923_0";
	rng_state "1763800679";
	guid "7C170C64C68E80932E7BD1F3BDC493C4";
	from "wecc240_psse_N_3201";
	to "wecc240_psse_N_3923";
	fbus "89";
	tbus "152";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-11970.7+10033.3j A";
	loss "7.08179 MW";
}
object branch
{
	name "wecc240_psse_B_3201_3923_1";
	rng_state "333748765";
	guid "60DD452CA83521FA716B12EA0476FABE";
	from "wecc240_psse_N_3201";
	to "wecc240_psse_N_3923";
	fbus "89";
	tbus "152";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-11970.7+10033.3j A";
	loss "7.08179 MW";
}
object branch
{
	name "wecc240_psse_B_3201_3924_0";
	rng_state "88207391";
	guid "6E1B019CC3DFDB4C667218F335753579";
	from "wecc240_psse_N_3201";
	to "wecc240_psse_N_3924";
	fbus "89";
	tbus "153";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-8187.19+2668.54j A";
	loss "0.945247 MW";
}
object branch
{
	name "wecc240_psse_B_3201_3924_1";
	rng_state "737904107";
	guid "3560D7BE76C55F112E569C2B3845DA31";
	from "wecc240_psse_N_3201";
	to "wecc240_psse_N_3924";
	fbus "89";
	tbus "153";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-8187.19+2668.54j A";
	loss "0.945247 MW";
}
object branch
{
	name "wecc240_psse_B_3202_3203_0";
	rng_state "236264924";
	guid "39C6B5035E191A8667DA9D66F03A4D8B";
	from "wecc240_psse_N_3202";
	to "wecc240_psse_N_3203";
	fbus "90";
	tbus "91";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-21600.8+36173.6j A";
	loss "22.6285 MW";
}
object branch
{
	name "wecc240_psse_B_3202_3203_1";
	rng_state "207314365";
	guid "53911A2734BA7B5B1E482FF91493B3E9";
	from "wecc240_psse_N_3202";
	to "wecc240_psse_N_3203";
	fbus "90";
	tbus "91";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-9821.93+15679.9j A";
	loss "9.93717 MW";
}
object branch
{
	name "wecc240_psse_B_3202_3204_0";
	rng_state "1114057121";
	guid "510747F0863F64E238A6B8B19DA85F26";
	from "wecc240_psse_N_3202";
	to "wecc240_psse_N_3204";
	fbus "90";
	tbus "92";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-23440.8+35109.5j A";
	loss "22.718 MW";
}
object branch
{
	name "wecc240_psse_B_3202_3205_0";
	rng_state "48114454";
	guid "1327DAF41E0B29C15EB6F148B7FFADFB";
	from "wecc240_psse_N_3202";
	to "wecc240_psse_N_3205";
	fbus "90";
	tbus "93";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-21777+30269.9j A";
	loss "17.7255 MW";
}
object branch
{
	name "wecc240_psse_B_3202_3924_0";
	rng_state "1205777106";
	guid "1BE09AC914CBCCFE7BE09D989947A9D8";
	from "wecc240_psse_N_3202";
	to "wecc240_psse_N_3924";
	fbus "90";
	tbus "153";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-13688.9+19840j A";
	loss "16.8656 MW";
}
object branch
{
	name "wecc240_psse_B_3202_3924_1";
	rng_state "1840127450";
	guid "225796C5FAC85A1D432FCDB72044A47B";
	from "wecc240_psse_N_3202";
	to "wecc240_psse_N_3924";
	fbus "90";
	tbus "153";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-13688.9+19840j A";
	loss "16.8656 MW";
}
object branch
{
	name "wecc240_psse_B_3203_3204_0";
	rng_state "1110051703";
	guid "8FC9095D9ED9A561A72465DD3C59374";
	from "wecc240_psse_N_3203";
	to "wecc240_psse_N_3204";
	fbus "91";
	tbus "92";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1839.91-1064.12j A";
	loss "0.0575885 MW";
}
object branch
{
	name "wecc240_psse_B_3203_3303_0";
	rng_state "1448530832";
	guid "3FE6AAEEA5661C6C5DADB6B3A15EC554";
	from "wecc240_psse_N_3203";
	to "wecc240_psse_N_3303";
	fbus "91";
	tbus "97";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-176.475+6985.91j A";
	loss "0.622515 MW";
}
object branch
{
	name "wecc240_psse_B_3203_3303_1";
	rng_state "1583071032";
	guid "753CD8A129E63A493EF940E0A843A2A6";
	from "wecc240_psse_N_3203";
	to "wecc240_psse_N_3303";
	fbus "91";
	tbus "97";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-142.793+3065.48j A";
	loss "0.273374 MW";
}
object branch
{
	name "wecc240_psse_B_3203_3305_0";
	rng_state "1499932141";
	guid "34351E21ACE5DBAD61E6089468DAA3A1";
	from "wecc240_psse_N_3203";
	to "wecc240_psse_N_3305";
	fbus "91";
	tbus "99";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1753.34-938.72j A";
	loss "0.0504218 MW";
}
object branch
{
	name "wecc240_psse_B_3203_3923_0";
	rng_state "48961654";
	guid "7A4ADE1F25213EC1749678C0DD85176D";
	from "wecc240_psse_N_3203";
	to "wecc240_psse_N_3923";
	fbus "91";
	tbus "152";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-12218.1+13098.3j A";
	loss "9.31359 MW";
}
object branch
{
	name "wecc240_psse_B_3203_3923_1";
	rng_state "412281977";
	guid "19579EFC53315075339A3FC84D0EC04A";
	from "wecc240_psse_N_3203";
	to "wecc240_psse_N_3923";
	fbus "91";
	tbus "152";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-12218.1+13098.3j A";
	loss "9.31359 MW";
}
object branch
{
	name "wecc240_psse_B_3204_3205_0";
	rng_state "1440942217";
	guid "34257DCAFC87E9CA38BE1F7913459C1D";
	from "wecc240_psse_N_3204";
	to "wecc240_psse_N_3205";
	fbus "92";
	tbus "93";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1663.77-4839.56j A";
	loss "0.333851 MW";
}
object branch
{
	name "wecc240_psse_B_3204_3205_1";
	rng_state "742753900";
	guid "21D58BB274FF3676FE31BE5285F9DAA";
	from "wecc240_psse_N_3204";
	to "wecc240_psse_N_3205";
	fbus "92";
	tbus "93";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1663.77-4839.56j A";
	loss "0.333851 MW";
}
object branch
{
	name "wecc240_psse_B_3204_3923_0";
	rng_state "142357289";
	guid "DB2218571C50F6B5006D285DB6258CC";
	from "wecc240_psse_N_3204";
	to "wecc240_psse_N_3923";
	fbus "92";
	tbus "152";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-11420.3+13582.7j A";
	loss "9.14129 MW";
}
object branch
{
	name "wecc240_psse_B_3204_3923_1";
	rng_state "302173465";
	guid "10273DCB7B94E2B8418A50CC007A4AFD";
	from "wecc240_psse_N_3204";
	to "wecc240_psse_N_3923";
	fbus "92";
	tbus "152";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-11420.3+13582.7j A";
	loss "9.14129 MW";
}
object branch
{
	name "wecc240_psse_B_3205_3914_0";
	rng_state "1978084747";
	guid "2451E1F0D37C3D872DFA1F7ABF2C7D23";
	from "wecc240_psse_N_3205";
	to "wecc240_psse_N_3914";
	fbus "93";
	tbus "143";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1941.38+1255.48j A";
	loss "0.155161 MW";
}
object branch
{
	name "wecc240_psse_B_3205_3915_0";
	rng_state "476003622";
	guid "8F5686EF806FA31504EE5D4399B4E4C";
	from "wecc240_psse_N_3205";
	to "wecc240_psse_N_3915";
	fbus "93";
	tbus "144";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "2502.1+1786.4j A";
	loss "0.274366 MW";
}
object branch
{
	name "wecc240_psse_B_3301_3902_0";
	rng_state "816289879";
	guid "52654E18B590D24D3FE58630709A6CDC";
	from "wecc240_psse_N_3301";
	to "wecc240_psse_N_3902";
	fbus "95";
	tbus "131";
	r "0.00053 pu.Ohm";
	x "0.01297 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "35.2804+30.5096j A";
	loss "2.82404e-05 MW";
}
object branch
{
	name "wecc240_psse_B_3301_3903_0";
	rng_state "1258459317";
	guid "79F43165887110F31B3D62DF15C52CD3";
	from "wecc240_psse_N_3301";
	to "wecc240_psse_N_3903";
	fbus "95";
	tbus "132";
	r "0.0005 pu.Ohm";
	x "0.00881 pu.Ohm";
	b "0.59878 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "42009.7-42200.4j A";
	loss "31.2878 MW";
}
object branch
{
	name "wecc240_psse_B_3302_3304_0";
	rng_state "359301516";
	guid "70EA7913A55A55EB6AA718DF678F7C80";
	from "wecc240_psse_N_3302";
	to "wecc240_psse_N_3304";
	fbus "96";
	tbus "98";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "4344.14+13053.2j A";
	loss "2.41258 MW";
}
object branch
{
	name "wecc240_psse_B_3302_3304_1";
	rng_state "56564048";
	guid "7B919C7BE6CF4BEEDFDEB7AC01494C6";
	from "wecc240_psse_N_3302";
	to "wecc240_psse_N_3304";
	fbus "96";
	tbus "98";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "4344.14+13053.2j A";
	loss "2.41258 MW";
}
object branch
{
	name "wecc240_psse_B_3303_3304_0";
	rng_state "1484182762";
	guid "6002ED9519F5F3AFB84DA302B2165A7";
	from "wecc240_psse_N_3303";
	to "wecc240_psse_N_3304";
	fbus "97";
	tbus "98";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-235.028-8146.85j A";
	loss "0.846774 MW";
}
object branch
{
	name "wecc240_psse_B_3303_3304_1";
	rng_state "1637121029";
	guid "2349BB370169CA212121680223E14D51";
	from "wecc240_psse_N_3303";
	to "wecc240_psse_N_3304";
	fbus "97";
	tbus "98";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-235.028-8146.85j A";
	loss "0.846774 MW";
}
object branch
{
	name "wecc240_psse_B_3303_3304_2";
	rng_state "1532649039";
	guid "6688279BE0706E254BF1F97C86C97CAF";
	from "wecc240_psse_N_3303";
	to "wecc240_psse_N_3304";
	fbus "97";
	tbus "98";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-235.028-8146.85j A";
	loss "0.846774 MW";
}
object branch
{
	name "wecc240_psse_B_3303_3918_0";
	rng_state "166052708";
	guid "34B6A5787D2930935575DCC2D0197C0F";
	from "wecc240_psse_N_3303";
	to "wecc240_psse_N_3918";
	fbus "97";
	tbus "147";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1092.47+3982.03j A";
	loss "0.494932 MW";
}
object branch
{
	name "wecc240_psse_B_3303_3918_1";
	rng_state "1266605903";
	guid "789B34094421196918660CCCEBB38898";
	from "wecc240_psse_N_3303";
	to "wecc240_psse_N_3918";
	fbus "97";
	tbus "147";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1092.47+3982.03j A";
	loss "0.494932 MW";
}
object branch
{
	name "wecc240_psse_B_3305_3923_0";
	rng_state "1987502657";
	guid "21A3A81093D9A6C85A540F1426758880";
	from "wecc240_psse_N_3305";
	to "wecc240_psse_N_3923";
	fbus "99";
	tbus "152";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-11457.1+13526.8j A";
	loss "9.12179 MW";
}
object branch
{
	name "wecc240_psse_B_3401_3402_0";
	rng_state "1996510761";
	guid "7534164B32D060BEA31690F3DF11203";
	from "wecc240_psse_N_3401";
	to "wecc240_psse_N_3402";
	fbus "101";
	tbus "102";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "2519.92+942.194j A";
	loss "0.210098 MW";
}
object branch
{
	name "wecc240_psse_B_3401_3402_1";
	rng_state "924375752";
	guid "691949678E5E2BEC2EEF988116B69DBD";
	from "wecc240_psse_N_3401";
	to "wecc240_psse_N_3402";
	fbus "101";
	tbus "102";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "2519.92+942.194j A";
	loss "0.210098 MW";
}
object branch
{
	name "wecc240_psse_B_3401_3404_0";
	rng_state "1086561466";
	guid "6AB093ED9D0AA21C143FB82C4DCBF050";
	from "wecc240_psse_N_3401";
	to "wecc240_psse_N_3404";
	fbus "101";
	tbus "104";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "4908.88+4221.46j A";
	loss "1.2168 MW";
}
object branch
{
	name "wecc240_psse_B_3401_3405_0";
	rng_state "1785108621";
	guid "656FC41D1AEE03D3EA587DBA5EDB654";
	from "wecc240_psse_N_3401";
	to "wecc240_psse_N_3405";
	fbus "101";
	tbus "105";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "427.744+874.014j A";
	loss "0.0274858 MW";
}
object branch
{
	name "wecc240_psse_B_3401_3405_1";
	rng_state "1974044557";
	guid "72650647524F3EF642F2ED2F3CE87917";
	from "wecc240_psse_N_3401";
	to "wecc240_psse_N_3405";
	fbus "101";
	tbus "105";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "427.744+874.014j A";
	loss "0.0274858 MW";
}
object branch
{
	name "wecc240_psse_B_3401_3804_0";
	rng_state "1292006996";
	guid "195D97A5BF66EE17784FB06581B15A36";
	from "wecc240_psse_N_3401";
	to "wecc240_psse_N_3804";
	fbus "101";
	tbus "117";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "2471.24+965.729j A";
	loss "0.204348 MW";
}
object branch
{
	name "wecc240_psse_B_3403_3404_0";
	rng_state "1554426955";
	guid "3331D2149962E5E15EF0B6580FA2B713";
	from "wecc240_psse_N_3403";
	to "wecc240_psse_N_3404";
	fbus "103";
	tbus "104";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "2393.89+3275.92j A";
	loss "0.477872 MW";
}
object branch
{
	name "wecc240_psse_B_3403_3804_0";
	rng_state "1115266930";
	guid "C08CEEAA77F6A102092C6F2DF6D09FD";
	from "wecc240_psse_N_3403";
	to "wecc240_psse_N_3804";
	fbus "103";
	tbus "117";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-43.7569+20.1916j A";
	loss "6.74139e-05 MW";
}
object branch
{
	name "wecc240_psse_B_3404_3804_0";
	rng_state "1054021494";
	guid "1B062517C47C3E6E42EF8D52AA437ABC";
	from "wecc240_psse_N_3404";
	to "wecc240_psse_N_3804";
	fbus "104";
	tbus "117";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-2437.65-3255.73j A";
	loss "0.480181 MW";
}
object branch
{
	name "wecc240_psse_B_3404_3804_1";
	rng_state "346645555";
	guid "44179CEC0F0B6C271F2D6D00E794E7D9";
	from "wecc240_psse_N_3404";
	to "wecc240_psse_N_3804";
	fbus "104";
	tbus "117";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-2437.65-3255.73j A";
	loss "0.480181 MW";
}
object branch
{
	name "wecc240_psse_B_3404_3917_0";
	rng_state "2096192221";
	guid "5F7F99B401986E19348B853D7A35C43B";
	from "wecc240_psse_N_3404";
	to "wecc240_psse_N_3917";
	fbus "104";
	tbus "146";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-4687.15-4181.54j A";
	loss "1.1453 MW";
}
object branch
{
	name "wecc240_psse_B_3404_3918_0";
	rng_state "1233429312";
	guid "71BCEF648833EC2A274B49DEECE75A32";
	from "wecc240_psse_N_3404";
	to "wecc240_psse_N_3918";
	fbus "104";
	tbus "147";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-2895.03+4230.88j A";
	loss "0.762906 MW";
}
object branch
{
	name "wecc240_psse_B_3405_3907_0";
	rng_state "586802293";
	guid "556D609EA6AAE57E1012F6D70B586B96";
	from "wecc240_psse_N_3405";
	to "wecc240_psse_N_3907";
	fbus "105";
	tbus "136";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "2109.95+369.976j A";
	loss "0.133203 MW";
}
object branch
{
	name "wecc240_psse_B_3405_3907_1";
	rng_state "1141231427";
	guid "57CC975D5DC513811AD051C5AFAF4C14";
	from "wecc240_psse_N_3405";
	to "wecc240_psse_N_3907";
	fbus "105";
	tbus "136";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "2109.95+369.976j A";
	loss "0.133203 MW";
}
object branch
{
	name "wecc240_psse_B_3501_3914_0";
	rng_state "1500142232";
	guid "2F6A906539E2215217542AA1C9396C3B";
	from "wecc240_psse_N_3501";
	to "wecc240_psse_N_3914";
	fbus "108";
	tbus "143";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1246.32-889.263j A";
	loss "0.0680453 MW";
}
object branch
{
	name "wecc240_psse_B_3501_3915_0";
	rng_state "1432477444";
	guid "3C7A7D8516B0F3F48AD5AFFED03ACA0";
	from "wecc240_psse_N_3501";
	to "wecc240_psse_N_3915";
	fbus "108";
	tbus "144";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "3197.16-358.342j A";
	loss "0.300448 MW";
}
object branch
{
	name "wecc240_psse_B_3601_3925_0";
	rng_state "209234791";
	guid "33643B2275EAC480337520F52C49CC66";
	from "wecc240_psse_N_3601";
	to "wecc240_psse_N_3925";
	fbus "110";
	tbus "154";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-830490-167105j A";
	loss "20831.7 MW";
}
object branch
{
	name "wecc240_psse_B_3701_3926_0";
	rng_state "1178402198";
	guid "64F0AA70F5E1B181262D21017A02D9AE";
	from "wecc240_psse_N_3701";
	to "wecc240_psse_N_3926";
	fbus "112";
	tbus "155";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "484.639+802.09j A";
	loss "0.0254932 MW";
}
object branch
{
	name "wecc240_psse_B_3701_3926_1";
	rng_state "1311549152";
	guid "7733EA168A2E6B9F79BC982D932FB8EC";
	from "wecc240_psse_N_3701";
	to "wecc240_psse_N_3926";
	fbus "112";
	tbus "155";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "484.639+802.09j A";
	loss "0.0254932 MW";
}
object branch
{
	name "wecc240_psse_B_3801_3802_0";
	rng_state "1434444856";
	guid "525649F5E54AEBAA5346D5942B23510E";
	from "wecc240_psse_N_3801";
	to "wecc240_psse_N_3802";
	fbus "114";
	tbus "115";
	r "0.00079 pu.Ohm";
	x "0.01937 pu.Ohm";
	b "1.3285 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "9275.45-17067.8j A";
	loss "7.31522 MW";
}
object branch
{
	name "wecc240_psse_B_3801_3803_0";
	rng_state "1063273570";
	guid "34241F46D7105D22436370C007EEE477";
	from "wecc240_psse_N_3801";
	to "wecc240_psse_N_3803";
	fbus "114";
	tbus "116";
	r "0.00087 pu.Ohm";
	x "0.02087 pu.Ohm";
	b "1.4571 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-6147.67-2696.37j A";
	loss "0.941307 MW";
}
object branch
{
	name "wecc240_psse_B_3801_3803_1";
	rng_state "1227464303";
	guid "FE81306135C5D0D39EB5FE9C75EB266";
	from "wecc240_psse_N_3801";
	to "wecc240_psse_N_3803";
	fbus "114";
	tbus "116";
	r "0.00087 pu.Ohm";
	x "0.02087 pu.Ohm";
	b "1.4571 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-6147.67-2696.37j A";
	loss "0.941307 MW";
}
object branch
{
	name "wecc240_psse_B_3802_3891_0";
	rng_state "1264627439";
	guid "418B7D216630EFC028678F6931487D33";
	from "wecc240_psse_N_3802";
	to "wecc240_psse_N_3891";
	fbus "115";
	tbus "123";
	r "0.00072 pu.Ohm";
	x "0.016 pu.Ohm";
	b "1.0879 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-11308.2+20562j A";
	loss "8.81962 MW";
}
object branch
{
	name "wecc240_psse_B_3802_3901_0";
	rng_state "947712914";
	guid "6284EAC47BB13969185769C0477ABDC3";
	from "wecc240_psse_N_3802";
	to "wecc240_psse_N_3901";
	fbus "115";
	tbus "130";
	r "0.00083 pu.Ohm";
	x "0.01985 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "68735.6+29719.6j A";
	loss "111.413 MW";
}
object branch
{
	name "wecc240_psse_B_3803_3891_0";
	rng_state "324735799";
	guid "465334125EAC440F2D575D38AFDC1AB5";
	from "wecc240_psse_N_3803";
	to "wecc240_psse_N_3891";
	fbus "116";
	tbus "123";
	r "2e-05 pu.Ohm";
	x "-0.00998 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-13106.6-4996.5j A";
	loss "1.96354 MW";
}
object branch
{
	name "wecc240_psse_B_3803_3892_0";
	rng_state "1078626766";
	guid "4308DB5C6BFA8F8746615A8BA14E77B2";
	from "wecc240_psse_N_3803";
	to "wecc240_psse_N_3892";
	fbus "116";
	tbus "124";
	r "1e-07 pu.Ohm";
	x "-0.00935 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-14031.3-5409j A";
	loss "2.11437 MW";
}
object branch
{
	name "wecc240_psse_B_3803_3894_0";
	rng_state "1570591835";
	guid "31915639B55EDDDC742705C0278589B8";
	from "wecc240_psse_N_3803";
	to "wecc240_psse_N_3894";
	fbus "116";
	tbus "126";
	r "1e-07 pu.Ohm";
	x "-0.00944 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-13897.5-5357.41j A";
	loss "2.0942 MW";
}
object branch
{
	name "wecc240_psse_B_3803_3896_0";
	rng_state "67981921";
	guid "405FD6B6AA4548D75CC60845EF064C5";
	from "wecc240_psse_N_3803";
	to "wecc240_psse_N_3896";
	fbus "116";
	tbus "128";
	r "1e-07 pu.Ohm";
	x "-0.00935 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-14031.3-5408.99j A";
	loss "2.11436 MW";
}
object branch
{
	name "wecc240_psse_B_3803_3901_0";
	rng_state "110846043";
	guid "A0CB0EB5911F17D3FFB933334755739";
	from "wecc240_psse_N_3803";
	to "wecc240_psse_N_3901";
	fbus "116";
	tbus "130";
	r "0.00153 pu.Ohm";
	x "0.0147 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "111736+28356j A";
	loss "196.402 MW";
}
object branch
{
	name "wecc240_psse_B_3804_3806_0";
	rng_state "1121122752";
	guid "20950F0FB739015E2D95A7D84217ABA0";
	from "wecc240_psse_N_3804";
	to "wecc240_psse_N_3806";
	fbus "117";
	tbus "119";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "39.3489-28.0493j A";
	loss "6.77837e-05 MW";
}
object branch
{
	name "wecc240_psse_B_3805_3806_0";
	rng_state "688574086";
	guid "24D7CC701AE0F1E61BFE087B8C9C3757";
	from "wecc240_psse_N_3805";
	to "wecc240_psse_N_3806";
	fbus "118";
	tbus "119";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-9.26356-4.3301j A";
	loss "3.03528e-06 MW";
}
object branch
{
	name "wecc240_psse_B_3892_3893_0";
	rng_state "75289719";
	guid "50E385976C62D24A44DFC2332FA58A";
	from "wecc240_psse_N_3892";
	to "wecc240_psse_N_3893";
	fbus "124";
	tbus "125";
	r "0.00123 pu.Ohm";
	x "0.02659 pu.Ohm";
	b "1.98702 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-0.00710938-0.00639581j A";
	loss "2.43425e-12 MW";
}
object branch
{
	name "wecc240_psse_B_3894_3895_0";
	rng_state "526439150";
	guid "52D7B19592537F47752A99688CCE2955";
	from "wecc240_psse_N_3894";
	to "wecc240_psse_N_3895";
	fbus "126";
	tbus "127";
	r "0.00123 pu.Ohm";
	x "0.02662 pu.Ohm";
	b "1.9888 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "0.000687482+0.00157045j A";
	loss "7.83184e-14 MW";
}
object branch
{
	name "wecc240_psse_B_3896_3897_0";
	rng_state "230168410";
	guid "34C36F183660B1B67D3D2DA4BCC1FA4F";
	from "wecc240_psse_N_3896";
	to "wecc240_psse_N_3897";
	fbus "128";
	tbus "129";
	r "0.00112 pu.Ohm";
	x "0.02517 pu.Ohm";
	b "1.83586 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-4.70869e-07+5.94763e-07j A";
	loss "1.44987e-20 MW";
}
object branch
{
	name "wecc240_psse_B_3901_3902_0";
	rng_state "822418623";
	guid "155C15433DB18934771E20C37209ECFA";
	from "wecc240_psse_N_3901";
	to "wecc240_psse_N_3902";
	fbus "130";
	tbus "131";
	r "0.00053 pu.Ohm";
	x "0.01297 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-119052-19925.5j A";
	loss "189.137 MW";
}
object branch
{
	name "wecc240_psse_B_3901_3903_0";
	rng_state "1185044669";
	guid "63FD0E902B2C89B57D0FAE38529E1752";
	from "wecc240_psse_N_3901";
	to "wecc240_psse_N_3903";
	fbus "130";
	tbus "132";
	r "0.00093 pu.Ohm";
	x "0.03644 pu.Ohm";
	b "1.3895 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-32665.8-16983.6j A";
	loss "49.4104 MW";
}
object branch
{
	name "wecc240_psse_B_3901_8002_0";
	rng_state "1282409605";
	guid "69AC8A311E422D3C7BEDF4737EC2BDE5";
	from "wecc240_psse_N_3901";
	to "wecc240_psse_N_8002";
	fbus "130";
	tbus "238";
	r "0.00068 pu.Ohm";
	x "0.01585 pu.Ohm";
	b "1.15126 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-48880.4+8125.56j A";
	loss "38.9525 MW";
}
object branch
{
	name "wecc240_psse_B_3903_3904_0";
	rng_state "1312349943";
	guid "67B7A5D83C6DAD6A68C1A49EA51F399D";
	from "wecc240_psse_N_3903";
	to "wecc240_psse_N_3904";
	fbus "132";
	tbus "133";
	r "1e-05 pu.Ohm";
	x "0.00359 pu.Ohm";
	b "0.97812 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-26246.5+255537j A";
	loss "236.899 MW";
}
object branch
{
	name "wecc240_psse_B_3903_3905_0";
	rng_state "2008437311";
	guid "3B92587E107E48B05EEC37A14C0B3A93";
	from "wecc240_psse_N_3903";
	to "wecc240_psse_N_3905";
	fbus "132";
	tbus "134";
	r "0.00098 pu.Ohm";
	x "0.01035 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-10855.3+28330.9j A";
	loss "9.56952 MW";
}
object branch
{
	name "wecc240_psse_B_3903_8002_0";
	rng_state "1657922431";
	guid "6881C35C58F24165C2A778A4068CDBB";
	from "wecc240_psse_N_3903";
	to "wecc240_psse_N_8002";
	fbus "132";
	tbus "238";
	r "0.00165 pu.Ohm";
	x "0.05719 pu.Ohm";
	b "2.4774 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "7254.92+13332.8j A";
	loss "13.1819 MW";
}
object branch
{
	name "wecc240_psse_B_3904_3905_0";
	rng_state "1101977992";
	guid "EF39B4A206F958D281CACC86EA4B03";
	from "wecc240_psse_N_3904";
	to "wecc240_psse_N_3905";
	fbus "133";
	tbus "134";
	r "0.0016 pu.Ohm";
	x "0.01229 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "6959.98-49035.3j A";
	loss "30.4005 MW";
}
object branch
{
	name "wecc240_psse_B_3905_3906_0";
	rng_state "1045139816";
	guid "2F85FB0AB6214CA03379C59B7B48F8A";
	from "wecc240_psse_N_3905";
	to "wecc240_psse_N_3906";
	fbus "134";
	tbus "135";
	r "0.00072 pu.Ohm";
	x "0.00346 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-76981.8+2666.24j A";
	loss "20.969 MW";
}
object branch
{
	name "wecc240_psse_B_3906_4001_0";
	rng_state "1396138699";
	guid "7059445D19BE283258F7F9FB59900876";
	from "wecc240_psse_N_3906";
	to "wecc240_psse_N_4001";
	fbus "135";
	tbus "159";
	r "0.00053 pu.Ohm";
	x "0.00456 pu.Ohm";
	b "0.7635 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1973.53+3705.47j A";
	loss "0.0809126 MW";
}
object branch
{
	name "wecc240_psse_B_3906_4001_1";
	rng_state "1496786971";
	guid "1452606E981EB62024390379C7E1E1B";
	from "wecc240_psse_N_3906";
	to "wecc240_psse_N_4001";
	fbus "135";
	tbus "159";
	r "0.00053 pu.Ohm";
	x "0.00456 pu.Ohm";
	b "0.7635 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1973.53+3705.47j A";
	loss "0.0809126 MW";
}
object branch
{
	name "wecc240_psse_B_3907_3908_0";
	rng_state "875180639";
	guid "3C85A5C39428775A404E08CCC09E0579";
	from "wecc240_psse_N_3907";
	to "wecc240_psse_N_3908";
	fbus "136";
	tbus "137";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "114.694-496.497j A";
	loss "0.00753757 MW";
}
object branch
{
	name "wecc240_psse_B_3907_3923_0";
	rng_state "1045501370";
	guid "23287CCB205446C3964FF4281CF9E42";
	from "wecc240_psse_N_3907";
	to "wecc240_psse_N_3923";
	fbus "136";
	tbus "152";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-11506.7+13259.1j A";
	loss "8.94671 MW";
}
object branch
{
	name "wecc240_psse_B_3907_8004_0";
	rng_state "1030325836";
	guid "4F012170BB9CF3AA105BC9F0C592CB4";
	from "wecc240_psse_N_3907";
	to "wecc240_psse_N_8004";
	fbus "136";
	tbus "240";
	r "0.01382 pu.Ohm";
	x "0.09268 pu.Ohm";
	b "0.1106 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "5.46403-87.9805j A";
	loss "0.000728126 MW";
}
object branch
{
	name "wecc240_psse_B_3908_3920_0";
	rng_state "1525679891";
	guid "A1788898542642032BB39A04B7C5FB8";
	from "wecc240_psse_N_3908";
	to "wecc240_psse_N_3920";
	fbus "137";
	tbus "149";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1919.62-20151.8j A";
	loss "11.8952 MW";
}
object branch
{
	name "wecc240_psse_B_3909_3919_0";
	rng_state "1147182857";
	guid "27AB9EDF148A86453FEF04ADCDFC3E19";
	from "wecc240_psse_N_3909";
	to "wecc240_psse_N_3919";
	fbus "138";
	tbus "148";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-817.559-1197.64j A";
	loss "0.061039 MW";
}
object branch
{
	name "wecc240_psse_B_3909_3920_0";
	rng_state "594094833";
	guid "7B2EA9DE854494ABC116AC0976192E";
	from "wecc240_psse_N_3909";
	to "wecc240_psse_N_3920";
	fbus "138";
	tbus "149";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1320.95-21526.8j A";
	loss "13.5024 MW";
}
object branch
{
	name "wecc240_psse_B_3910_3911_0";
	rng_state "1300383328";
	guid "174B66AE7C135E023305E03270E20AE8";
	from "wecc240_psse_N_3910";
	to "wecc240_psse_N_3911";
	fbus "139";
	tbus "140";
	r "0.02482 pu.Ohm";
	x "0.16938 pu.Ohm";
	b "0.20232 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-3187.95+92080.4j A";
	loss "1453.22 MW";
}
object branch
{
	name "wecc240_psse_B_3910_3924_0";
	rng_state "601518177";
	guid "1784B135FD1CA534299E66099EDBAAA2";
	from "wecc240_psse_N_3910";
	to "wecc240_psse_N_3924";
	fbus "139";
	tbus "153";
	r "0.0148 pu.Ohm";
	x "0.10101 pu.Ohm";
	b "0.12066 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-43783.3+74882.7j A";
	loss "768.155 MW";
}
object branch
{
	name "wecc240_psse_B_3911_3912_0";
	rng_state "1510474410";
	guid "31D0445A45E3DBC6930A286BFDFF4C7";
	from "wecc240_psse_N_3911";
	to "wecc240_psse_N_3912";
	fbus "140";
	tbus "141";
	r "0.01382 pu.Ohm";
	x "0.09268 pu.Ohm";
	b "0.1106 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "15210.8-95422.5j A";
	loss "874.904 MW";
}
object branch
{
	name "wecc240_psse_B_3911_3916_0";
	rng_state "1139217683";
	guid "BEA7B56431153F78720EC875728A33";
	from "wecc240_psse_N_3911";
	to "wecc240_psse_N_3916";
	fbus "140";
	tbus "145";
	r "0.01668 pu.Ohm";
	x "0.11381 pu.Ohm";
	b "0.13608 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-20805.3-90164.2j A";
	loss "984.902 MW";
}
object branch
{
	name "wecc240_psse_B_3911_3921_0";
	rng_state "2014885176";
	guid "4F67CD6F4CCE6EAA751DB53E96666214";
	from "wecc240_psse_N_3911";
	to "wecc240_psse_N_3921";
	fbus "140";
	tbus "150";
	r "0.01113 pu.Ohm";
	x "0.06678 pu.Ohm";
	b "0.07286 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-54717.9-122318j A";
	loss "1215.62 MW";
}
object branch
{
	name "wecc240_psse_B_3911_3921_1";
	rng_state "505523489";
	guid "71345A7B058C401E75ABFC8E7CBDF106";
	from "wecc240_psse_N_3911";
	to "wecc240_psse_N_3921";
	fbus "140";
	tbus "150";
	r "0.0105 pu.Ohm";
	x "0.0654 pu.Ohm";
	b "0.0686 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-56670.7-124685j A";
	loss "1242.48 MW";
}
object branch
{
	name "wecc240_psse_B_3911_3921_2";
	rng_state "887972091";
	guid "104AFFB763B7CC94B0BF851FDD9CDC5";
	from "wecc240_psse_N_3911";
	to "wecc240_psse_N_3921";
	fbus "140";
	tbus "150";
	r "0.01105 pu.Ohm";
	x "0.06642 pu.Ohm";
	b "0.0716 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-55053.2-122971j A";
	loss "1222.27 MW";
}
object branch
{
	name "wecc240_psse_B_3911_3924_0";
	rng_state "1283070434";
	guid "30AEFF3666030B98550FAA8B550F648";
	from "wecc240_psse_N_3911";
	to "wecc240_psse_N_3924";
	fbus "140";
	tbus "153";
	r "0.03903 pu.Ohm";
	x "0.27403 pu.Ohm";
	b "0.31072 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-14294.8-29273.2j A";
	loss "293.753 MW";
}
object branch
{
	name "wecc240_psse_B_3911_8003_0";
	rng_state "1681484711";
	guid "25F6E562D33EB9C9219DE02EF6D5A7B4";
	from "wecc240_psse_N_3911";
	to "wecc240_psse_N_8003";
	fbus "140";
	tbus "239";
	r "0.01382 pu.Ohm";
	x "0.09268 pu.Ohm";
	b "0.1106 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-40638.6-88120.7j A";
	loss "882.395 MW";
}
object branch
{
	name "wecc240_psse_B_3911_8003_1";
	rng_state "1976226904";
	guid "62B5DBCD423C09C412529D34880BD3B3";
	from "wecc240_psse_N_3911";
	to "wecc240_psse_N_8003";
	fbus "140";
	tbus "239";
	r "0.01382 pu.Ohm";
	x "0.09268 pu.Ohm";
	b "0.1106 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-40638.6-88120.7j A";
	loss "882.395 MW";
}
object branch
{
	name "wecc240_psse_B_3912_3924_0";
	rng_state "1463491026";
	guid "14F82C62B470E7B525A971E62E539FCD";
	from "wecc240_psse_N_3912";
	to "wecc240_psse_N_3924";
	fbus "141";
	tbus "153";
	r "0.03058 pu.Ohm";
	x "0.2046 pu.Ohm";
	b "0.24472 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-25760.9+3921.75j A";
	loss "140.467 MW";
}
object branch
{
	name "wecc240_psse_B_3913_3920_0";
	rng_state "1763464891";
	guid "5FC3DCDB36A6912919DF583F295AAFF4";
	from "wecc240_psse_N_3913";
	to "wecc240_psse_N_3920";
	fbus "142";
	tbus "149";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-534.161-21078.6j A";
	loss "12.9057 MW";
}
object branch
{
	name "wecc240_psse_B_3913_3920_1";
	rng_state "1132610790";
	guid "140928A1B09F42E151083D49DEF03681";
	from "wecc240_psse_N_3913";
	to "wecc240_psse_N_3920";
	fbus "142";
	tbus "149";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-534.161-21078.6j A";
	loss "12.9057 MW";
}
object branch
{
	name "wecc240_psse_B_3913_3923_0";
	rng_state "494500522";
	guid "208357F3FC87844B41B0E4DC48732568";
	from "wecc240_psse_N_3913";
	to "wecc240_psse_N_3923";
	fbus "142";
	tbus "152";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-14075.2+12828.9j A";
	loss "10.5282 MW";
}
object branch
{
	name "wecc240_psse_B_3913_8004_0";
	rng_state "308559364";
	guid "7601884549109668346675001E55F942";
	from "wecc240_psse_N_3913";
	to "wecc240_psse_N_8004";
	fbus "142";
	tbus "240";
	r "0.01382 pu.Ohm";
	x "0.09268 pu.Ohm";
	b "0.1106 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-784.186-253.235j A";
	loss "0.0636326 MW";
}
object branch
{
	name "wecc240_psse_B_3915_3924_0";
	rng_state "1931706890";
	guid "7CDDD03E643E6DAE595714574A9978A4";
	from "wecc240_psse_N_3915";
	to "wecc240_psse_N_3924";
	fbus "144";
	tbus "153";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-6346.9+4967.31j A";
	loss "1.88559 MW";
}
object branch
{
	name "wecc240_psse_B_3916_3924_0";
	rng_state "539924884";
	guid "3F1F8F9CC9D792B241144B9D634CCA6";
	from "wecc240_psse_N_3916";
	to "wecc240_psse_N_3924";
	fbus "145";
	tbus "153";
	r "0.02235 pu.Ohm";
	x "0.16106 pu.Ohm";
	b "0.18342 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-9308.15+13924.7j A";
	loss "45.6164 MW";
}
object branch
{
	name "wecc240_psse_B_3919_3922_0";
	rng_state "1399116813";
	guid "5A0A311D2B8FE64626933144525E84CC";
	from "wecc240_psse_N_3919";
	to "wecc240_psse_N_3922";
	fbus "148";
	tbus "151";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "12743.6+31954.7j A";
	loss "34.3549 MW";
}
object branch
{
	name "wecc240_psse_B_3920_3922_0";
	rng_state "10341441";
	guid "6099AAC3A5EEB5A237CC8537A9C7ED96";
	from "wecc240_psse_N_3920";
	to "wecc240_psse_N_3922";
	fbus "149";
	tbus "151";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "10605+52283.9j A";
	loss "82.6163 MW";
}
object branch
{
	name "wecc240_psse_B_3923_8005_0";
	rng_state "2009907127";
	guid "57A11EC1EFCC4E044C9E0EA652D44008";
	from "wecc240_psse_N_3923";
	to "wecc240_psse_N_8005";
	fbus "152";
	tbus "241";
	r "0.01382 pu.Ohm";
	x "0.09268 pu.Ohm";
	b "0.1106 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "4198.44-4165.38j A";
	loss "3.27753 MW";
}
object branch
{
	name "wecc240_psse_B_3923_8005_1";
	rng_state "591316179";
	guid "1B2AA52F8F9B626DD9BEE8406DB3C96";
	from "wecc240_psse_N_3923";
	to "wecc240_psse_N_8005";
	fbus "152";
	tbus "241";
	r "0.01382 pu.Ohm";
	x "0.09268 pu.Ohm";
	b "0.1106 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "4198.44-4165.38j A";
	loss "3.27753 MW";
}
object branch
{
	name "wecc240_psse_B_4001_4090_0";
	rng_state "1844185784";
	guid "BA7FCD67C3B93FA1E7CE5116EF245BC";
	from "wecc240_psse_N_4001";
	to "wecc240_psse_N_4090";
	fbus "159";
	tbus "172";
	r "0.00072 pu.Ohm";
	x "0.01382 pu.Ohm";
	b "1.27572 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "10618+17.5806j A";
	loss "1.5602 MW";
}
object branch
{
	name "wecc240_psse_B_4001_4094_0";
	rng_state "598994537";
	guid "18A727648C98299B3F95E805A339EB1C";
	from "wecc240_psse_N_4001";
	to "wecc240_psse_N_4094";
	fbus "159";
	tbus "176";
	r "0.00078 pu.Ohm";
	x "0.01502 pu.Ohm";
	b "1.1381 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "474.178+473.65j A";
	loss "0.0067559 MW";
}
object branch
{
	name "wecc240_psse_B_4001_4097_0";
	rng_state "2045329870";
	guid "5DA34B1EB41815802C4B1DBEE49F570D";
	from "wecc240_psse_N_4001";
	to "wecc240_psse_N_4097";
	fbus "159";
	tbus "179";
	r "0.00074 pu.Ohm";
	x "0.01413 pu.Ohm";
	b "1.06634 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1057.27+14410.1j A";
	loss "2.95393 MW";
}
object branch
{
	name "wecc240_psse_B_4001_4204_0";
	rng_state "1088387561";
	guid "4C8A1A8946600D8A3CB71699A5D4136B";
	from "wecc240_psse_N_4001";
	to "wecc240_psse_N_4204";
	fbus "159";
	tbus "189";
	r "0.00078 pu.Ohm";
	x "0.00239 pu.Ohm";
	b "1.1381 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-4453.63-2112.9j A";
	loss "0.0610896 MW";
}
object branch
{
	name "wecc240_psse_B_4001_8001_0";
	rng_state "264032581";
	guid "10A7F80F5920DE845B972BBFC41DD48F";
	from "wecc240_psse_N_4001";
	to "wecc240_psse_N_8001";
	fbus "159";
	tbus "237";
	r "0.00106 pu.Ohm";
	x "0.01293 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-3040.62-2508.67j A";
	loss "0.201591 MW";
}
object branch
{
	name "wecc240_psse_B_4002_4003_0";
	rng_state "894374165";
	guid "2B84920DD665772E34ADC8C0BC0D1B7F";
	from "wecc240_psse_N_4002";
	to "wecc240_psse_N_4003";
	fbus "160";
	tbus "161";
	r "0.00122 pu.Ohm";
	x "0.02373 pu.Ohm";
	b "2.2071 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-44703.4+26449.5j A";
	loss "64.1073 MW";
}
object branch
{
	name "wecc240_psse_B_4002_4090_0";
	rng_state "1508545802";
	guid "C674975ED9C254E5AA4930DB33AEC34";
	from "wecc240_psse_N_4002";
	to "wecc240_psse_N_4090";
	fbus "160";
	tbus "172";
	r "0.00012 pu.Ohm";
	x "0.00238 pu.Ohm";
	b "0.21926 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "73454.4+6750.95j A";
	loss "12.9663 MW";
}
object branch
{
	name "wecc240_psse_B_4002_4091_0";
	rng_state "937357732";
	guid "4A0FDB434E59971A46A860BA5AE653E7";
	from "wecc240_psse_N_4002";
	to "wecc240_psse_N_4091";
	fbus "160";
	tbus "173";
	r "0.0006 pu.Ohm";
	x "0.01036 pu.Ohm";
	b "1.01456 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1071.64+2026.45j A";
	loss "0.0545321 MW";
}
object branch
{
	name "wecc240_psse_B_4003_6101_0";
	rng_state "231367332";
	guid "7546FB11F2B11C613EC43DB2FC8A1623";
	from "wecc240_psse_N_4003";
	to "wecc240_psse_N_6101";
	fbus "161";
	tbus "198";
	r "0.00264 pu.Ohm";
	x "0.02689 pu.Ohm";
	b "5.29066 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "25151.6-82232j A";
	loss "199.8 MW";
}
object branch
{
	name "wecc240_psse_B_4004_4005_0";
	rng_state "1645347854";
	guid "71F953023C6548B1232DDCA36C5BCF08";
	from "wecc240_psse_N_4004";
	to "wecc240_psse_N_4005";
	fbus "162";
	tbus "163";
	r "0.00063 pu.Ohm";
	x "0.01412 pu.Ohm";
	b "1.09756 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "255.865-117.63j A";
	loss "0.00112088 MW";
}
object branch
{
	name "wecc240_psse_B_4004_4005_1";
	rng_state "214459759";
	guid "2363333FC2A15DE21DA03EE52AB32719";
	from "wecc240_psse_N_4004";
	to "wecc240_psse_N_4005";
	fbus "162";
	tbus "163";
	r "0.00109 pu.Ohm";
	x "0.02408 pu.Ohm";
	b "1.55542 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "150.074-68.8764j A";
	loss "0.00065724 MW";
}
object branch
{
	name "wecc240_psse_B_4004_4005_2";
	rng_state "947609847";
	guid "3EFAA14C6B77322470E29C95A887C1DE";
	from "wecc240_psse_N_4004";
	to "wecc240_psse_N_4005";
	fbus "162";
	tbus "163";
	r "0.00108 pu.Ohm";
	x "0.02409 pu.Ohm";
	b "1.55348 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "149.985-68.9141j A";
	loss "0.00065698 MW";
}
object branch
{
	name "wecc240_psse_B_4004_4091_0";
	rng_state "739972377";
	guid "8B0ED8B4708FAC47190242D6F9C1F98";
	from "wecc240_psse_N_4004";
	to "wecc240_psse_N_4091";
	fbus "162";
	tbus "173";
	r "0.00041 pu.Ohm";
	x "0.00737 pu.Ohm";
	b "0.72694 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-5794.31-455.481j A";
	loss "0.249355 MW";
}
object branch
{
	name "wecc240_psse_B_4004_4092_0";
	rng_state "637940462";
	guid "523EFAE81F6BBCD5446086C8DAF82552";
	from "wecc240_psse_N_4004";
	to "wecc240_psse_N_4092";
	fbus "162";
	tbus "174";
	r "0.00066 pu.Ohm";
	x "0.01266 pu.Ohm";
	b "0.95976 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "270.164-82.2185j A";
	loss "0.00101098 MW";
}
object branch
{
	name "wecc240_psse_B_4004_4095_0";
	rng_state "1626979010";
	guid "15FB7B5ACB223BE118E5F47817D2801B";
	from "wecc240_psse_N_4004";
	to "wecc240_psse_N_4095";
	fbus "162";
	tbus "177";
	r "0.00066 pu.Ohm";
	x "0.01266 pu.Ohm";
	b "0.95976 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "10765.5+2968.34j A";
	loss "1.58095 MW";
}
object branch
{
	name "wecc240_psse_B_4005_4006_0";
	rng_state "726943819";
	guid "2CFB09010D67494A7B05A9B353E82661";
	from "wecc240_psse_N_4005";
	to "wecc240_psse_N_4006";
	fbus "163";
	tbus "164";
	r "0.00023 pu.Ohm";
	x "0.00451 pu.Ohm";
	b "0.3332 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "16441+10287.6j A";
	loss "1.69859 MW";
}
object branch
{
	name "wecc240_psse_B_4005_4006_1";
	rng_state "710298150";
	guid "2F02BA882A043CE2403BFD4C49886C1C";
	from "wecc240_psse_N_4005";
	to "wecc240_psse_N_4006";
	fbus "163";
	tbus "164";
	r "0.0002 pu.Ohm";
	x "0.00446 pu.Ohm";
	b "0.305 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "16693.7+10303.7j A";
	loss "1.71814 MW";
}
object branch
{
	name "wecc240_psse_B_4005_4102_0";
	rng_state "119413377";
	guid "41FC16C75006F1AB48C17C26C584BA50";
	from "wecc240_psse_N_4005";
	to "wecc240_psse_N_4102";
	fbus "163";
	tbus "181";
	r "0.0012 pu.Ohm";
	x "0.02316 pu.Ohm";
	b "1.7152 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "35.5876+71.4435j A";
	loss "0.000147742 MW";
}
object branch
{
	name "wecc240_psse_B_4005_4102_1";
	rng_state "1230900941";
	guid "3D83A20498E460907CA8DD750218002";
	from "wecc240_psse_N_4005";
	to "wecc240_psse_N_4102";
	fbus "163";
	tbus "181";
	r "0.0003 pu.Ohm";
	x "0.02 pu.Ohm";
	b "3.6 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "44.2781+81.2605j A";
	loss "0.000171296 MW";
}
object branch
{
	name "wecc240_psse_B_4005_4202_0";
	rng_state "1042143836";
	guid "4E332512979E743548E6DB78CD1012AB";
	from "wecc240_psse_N_4005";
	to "wecc240_psse_N_4202";
	fbus "163";
	tbus "187";
	r "0.0002 pu.Ohm";
	x "0.0082 pu.Ohm";
	b "1.3 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "136.683+29.4267j A";
	loss "0.000160342 MW";
}
object branch
{
	name "wecc240_psse_B_4005_6202_0";
	rng_state "434826720";
	guid "7349C4774D5313B833B3C014B3314C7D";
	from "wecc240_psse_N_4005";
	to "wecc240_psse_N_6202";
	fbus "163";
	tbus "204";
	r "0.00196 pu.Ohm";
	x "0.03304 pu.Ohm";
	b "1.88 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-19869.6+6100.05j A";
	loss "14.2987 MW";
}
object branch
{
	name "wecc240_psse_B_4006_4007_0";
	rng_state "245832299";
	guid "84A8401D68B9A5C61F9E79868572AED";
	from "wecc240_psse_N_4006";
	to "wecc240_psse_N_4007";
	fbus "164";
	tbus "165";
	r "1e-05 pu.Ohm";
	x "0.0003 pu.Ohm";
	b "0.01434 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-336198+147693j A";
	loss "40.4752 MW";
}
object branch
{
	name "wecc240_psse_B_4006_4007_1";
	rng_state "2092396112";
	guid "4B4068DB3F6E45D237546FF059EB7D0A";
	from "wecc240_psse_N_4006";
	to "wecc240_psse_N_4007";
	fbus "164";
	tbus "165";
	r "1e-05 pu.Ohm";
	x "0.0003 pu.Ohm";
	b "0.01844 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-336198+147693j A";
	loss "40.4752 MW";
}
object branch
{
	name "wecc240_psse_B_4006_4202_0";
	rng_state "1856734759";
	guid "37329295A950943C4C85DD3596B697B6";
	from "wecc240_psse_N_4006";
	to "wecc240_psse_N_4202";
	fbus "164";
	tbus "187";
	r "0.0002 pu.Ohm";
	x "0.0082 pu.Ohm";
	b "1.3 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-9062.17-5391.95j A";
	loss "0.912079 MW";
}
object branch
{
	name "wecc240_psse_B_4008_6401_0";
	rng_state "1056219956";
	guid "5981D924484789936B968065FA41A5A1";
	from "wecc240_psse_N_4008";
	to "wecc240_psse_N_6401";
	fbus "166";
	tbus "217";
	r "0.0062 pu.Ohm";
	x "0.0673 pu.Ohm";
	b "1.1156 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-10834.9+4421.4j A";
	loss "9.25533 MW";
}
object branch
{
	name "wecc240_psse_B_4009_4010_0";
	rng_state "788974390";
	guid "3FB3445BBB0A310FCE50DD6668AFB72";
	from "wecc240_psse_N_4009";
	to "wecc240_psse_N_4010";
	fbus "167";
	tbus "168";
	r "6e-05 pu.Ohm";
	x "0.00131 pu.Ohm";
	b "0.00378 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-24393.9-26883.2j A";
	loss "1.72809 MW";
}
object branch
{
	name "wecc240_psse_B_4009_4010_1";
	rng_state "1728536152";
	guid "7A6686DBDBFB63C5403C8E97143CDAA4";
	from "wecc240_psse_N_4009";
	to "wecc240_psse_N_4010";
	fbus "167";
	tbus "168";
	r "6e-05 pu.Ohm";
	x "0.00116 pu.Ohm";
	b "0.00332 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-27360.5-30513j A";
	loss "1.95098 MW";
}
object branch
{
	name "wecc240_psse_B_4009_4104_0";
	rng_state "348330048";
	guid "38FA0CFF657347983017160AAE4DF1EE";
	from "wecc240_psse_N_4009";
	to "wecc240_psse_N_4104";
	fbus "167";
	tbus "183";
	r "0.002 pu.Ohm";
	x "0.02 pu.Ohm";
	b "0.8 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "11995-9657.72j A";
	loss "4.76669 MW";
}
object branch
{
	name "wecc240_psse_B_4092_4093_0";
	rng_state "342695014";
	guid "7096A5BDA0095336383332FEB9248800";
	from "wecc240_psse_N_4092";
	to "wecc240_psse_N_4093";
	fbus "174";
	tbus "175";
	r "1e-07 pu.Ohm";
	x "0.00165 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-8.02226e-07-2.02672e-05j A";
	loss "6.78816e-19 MW";
}
object branch
{
	name "wecc240_psse_B_4093_4094_0";
	rng_state "123959044";
	guid "182DD1F9CD55B9261B8D7179B1F73E4B";
	from "wecc240_psse_N_4093";
	to "wecc240_psse_N_4094";
	fbus "175";
	tbus "176";
	r "1e-07 pu.Ohm";
	x "-0.01263 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-2.80738e-05-2.28963e-05j A";
	loss "1.65753e-17 MW";
}
object branch
{
	name "wecc240_psse_B_4095_4096_0";
	rng_state "320514918";
	guid "219DC601D8D191DE6F07C5ED8D695";
	from "wecc240_psse_N_4095";
	to "wecc240_psse_N_4096";
	fbus "177";
	tbus "178";
	r "1e-07 pu.Ohm";
	x "0.00165 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-101374-88582j A";
	loss "29.9036 MW";
}
object branch
{
	name "wecc240_psse_B_4096_4097_0";
	rng_state "1005240150";
	guid "2F98225BAB03DF93FFD8D06F416662C";
	from "wecc240_psse_N_4096";
	to "wecc240_psse_N_4097";
	fbus "178";
	tbus "179";
	r "1e-07 pu.Ohm";
	x "-0.01263 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1633.08-24711.7j A";
	loss "7.74645 MW";
}
object branch
{
	name "wecc240_psse_B_4101_4102_0";
	rng_state "817350101";
	guid "2465AACFCF7FBB9E7489F182FF046B77";
	from "wecc240_psse_N_4101";
	to "wecc240_psse_N_4102";
	fbus "180";
	tbus "181";
	r "0.00113 pu.Ohm";
	x "0.02069 pu.Ohm";
	b "1.85526 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1053.68+436.185j A";
	loss "0.0269472 MW";
}
object branch
{
	name "wecc240_psse_B_4101_4102_1";
	rng_state "1897741295";
	guid "5922F3636D02A5597F2D76F973396619";
	from "wecc240_psse_N_4101";
	to "wecc240_psse_N_4102";
	fbus "180";
	tbus "181";
	r "0.00113 pu.Ohm";
	x "0.02069 pu.Ohm";
	b "1.85526 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1053.68+436.185j A";
	loss "0.0269472 MW";
}
object branch
{
	name "wecc240_psse_B_4101_4103_0";
	rng_state "910819821";
	guid "476F2728CCEC1F5F576BB331C257A154";
	from "wecc240_psse_N_4101";
	to "wecc240_psse_N_4103";
	fbus "180";
	tbus "182";
	r "0.0007 pu.Ohm";
	x "0.074 pu.Ohm";
	b "4.87 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1427.87-9050.58j A";
	loss "6.21271 MW";
}
object branch
{
	name "wecc240_psse_B_4101_4103_1";
	rng_state "885295731";
	guid "512A63CAB7FF8D914C94D1293098DE3";
	from "wecc240_psse_N_4101";
	to "wecc240_psse_N_4103";
	fbus "180";
	tbus "182";
	r "0.002 pu.Ohm";
	x "0.02 pu.Ohm";
	b "0.8 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "8237.68-32713.4j A";
	loss "22.874 MW";
}
object branch
{
	name "wecc240_psse_B_4101_4201_0";
	rng_state "1398644501";
	guid "4FBBB0454F45FBD82046BE7577CB2756";
	from "wecc240_psse_N_4101";
	to "wecc240_psse_N_4201";
