	fbus "180";
	tbus "186";
	r "0.0002 pu.Ohm";
	x "0.0082 pu.Ohm";
	b "1.3 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-7941.7-6715.39j A";
	loss "0.887234 MW";
}
object branch
{
	name "wecc240_psse_B_4101_4201_1";
	rng_state "662128245";
	guid "236A0F7D515FCD28522F88B1F1A8E680";
	from "wecc240_psse_N_4101";
	to "wecc240_psse_N_4201";
	fbus "180";
	tbus "186";
	r "0.0002 pu.Ohm";
	x "0.0082 pu.Ohm";
	b "1.3 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-7941.7-6715.39j A";
	loss "0.887234 MW";
}
object branch
{
	name "wecc240_psse_B_4102_4201_0";
	rng_state "129154961";
	guid "4F6C36515497FD271B8F8F2617F1F7F0";
	from "wecc240_psse_N_4102";
	to "wecc240_psse_N_4201";
	fbus "181";
	tbus "186";
	r "0.0002 pu.Ohm";
	x "0.0082 pu.Ohm";
	b "1.3 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-5314.38-7897.08j A";
	loss "0.743195 MW";
}
object branch
{
	name "wecc240_psse_B_4102_4201_1";
	rng_state "1748946057";
	guid "119407D8960CC3E87D3F48F568E030EE";
	from "wecc240_psse_N_4102";
	to "wecc240_psse_N_4201";
	fbus "181";
	tbus "186";
	r "0.0002 pu.Ohm";
	x "0.0082 pu.Ohm";
	b "1.3 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-5314.38-7897.08j A";
	loss "0.743195 MW";
}
object branch
{
	name "wecc240_psse_B_4102_4202_0";
	rng_state "1927703510";
	guid "E54B96F9DC064D039C8C933941E71C2";
	from "wecc240_psse_N_4102";
	to "wecc240_psse_N_4202";
	fbus "181";
	tbus "187";
	r "0.0002 pu.Ohm";
	x "0.0082 pu.Ohm";
	b "1.3 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "30.572-169.738j A";
	loss "0.000243986 MW";
}
object branch
{
	name "wecc240_psse_B_4102_4202_1";
	rng_state "1974593928";
	guid "734E018B517FB254222DBAD87B621441";
	from "wecc240_psse_N_4102";
	to "wecc240_psse_N_4202";
	fbus "181";
	tbus "187";
	r "0.0002 pu.Ohm";
	x "0.0082 pu.Ohm";
	b "1.3 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "30.572-169.738j A";
	loss "0.000243986 MW";
}
object branch
{
	name "wecc240_psse_B_4102_6202_0";
	rng_state "1935350805";
	guid "71049E5448C9BD7158CADBAD31BA129E";
	from "wecc240_psse_N_4102";
	to "wecc240_psse_N_6202";
	fbus "181";
	tbus "204";
	r "0.00142 pu.Ohm";
	x "0.02258 pu.Ohm";
	b "1.88 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-29134.9+8746.97j A";
	loss "20.9357 MW";
}
object branch
{
	name "wecc240_psse_B_4103_6202_0";
	rng_state "1653662173";
	guid "3F3FA3F37C51AF552851BF566E108D4F";
	from "wecc240_psse_N_4103";
	to "wecc240_psse_N_6202";
	fbus "182";
	tbus "204";
	r "0.0007 pu.Ohm";
	x "0.074 pu.Ohm";
	b "4.87 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-10469.1+12331.2j A";
	loss "19.3637 MW";
}
object branch
{
	name "wecc240_psse_B_4104_5004_0";
	rng_state "366782137";
	guid "4EDC78F74712628B581D31FCB16C48E2";
	from "wecc240_psse_N_4104";
	to "wecc240_psse_N_5004";
	fbus "183";
	tbus "195";
	r "0.002 pu.Ohm";
	x "0.08 pu.Ohm";
	b "0.8 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1487.98-7192.89j A";
	loss "4.31749 MW";
}
object branch
{
	name "wecc240_psse_B_4201_4202_0";
	rng_state "1229309669";
	guid "62866D332C33AAA579F3EF884D3D1BD8";
	from "wecc240_psse_N_4201";
	to "wecc240_psse_N_4202";
	fbus "186";
	tbus "187";
	r "0.00109 pu.Ohm";
	x "0.02408 pu.Ohm";
	b "1.55542 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1763.59+2666.84j A";
	loss "0.246405 MW";
}
object branch
{
	name "wecc240_psse_B_4201_5001_0";
	rng_state "67439096";
	guid "471BED14EF938532484212F4827B65EE";
	from "wecc240_psse_N_4201";
	to "wecc240_psse_N_5001";
	fbus "186";
	tbus "192";
	r "0.00083 pu.Ohm";
	x "0.02 pu.Ohm";
	b "3.3 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "2465.74+9018.76j A";
	loss "1.74986 MW";
}
object branch
{
	name "wecc240_psse_B_4202_4203_0";
	rng_state "1725004503";
	guid "B45F9DB4BFA5442F211EC41DDEB458";
	from "wecc240_psse_N_4202";
	to "wecc240_psse_N_4203";
	fbus "187";
	tbus "188";
	r "0.00066 pu.Ohm";
	x "0.00165 pu.Ohm";
	b "0.95976 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-13368.1+28131.6j A";
	loss "1.72396 MW";
}
object branch
{
	name "wecc240_psse_B_4203_4204_0";
	rng_state "1121447421";
	guid "24F044EAED1EDDE55064DF641E2349D";
	from "wecc240_psse_N_4203";
	to "wecc240_psse_N_4204";
	fbus "188";
	tbus "189";
	r "0.00074 pu.Ohm";
	x "0.01266 pu.Ohm";
	b "1.0822 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1094.23-5053.81j A";
	loss "0.339085 MW";
}
object branch
{
	name "wecc240_psse_B_5001_5002_0";
	rng_state "1850318675";
	guid "2A3A9278500A25242B7A7ABA7AD8B796";
	from "wecc240_psse_N_5001";
	to "wecc240_psse_N_5002";
	fbus "192";
	tbus "193";
	r "0.0035 pu.Ohm";
	x "0.007 pu.Ohm";
	b "4.606 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "5130.4-13906.7j A";
	loss "1.71955 MW";
}
object branch
{
	name "wecc240_psse_B_5003_5004_0";
	rng_state "595278518";
	guid "62875DCBC8A80AE6ACED610C5BD2176";
	from "wecc240_psse_N_5003";
	to "wecc240_psse_N_5004";
	fbus "194";
	tbus "195";
	r "0.002 pu.Ohm";
	x "0.08 pu.Ohm";
	b "0.8 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "6062.7-14844.3j A";
	loss "20.5752 MW";
}
object branch
{
	name "wecc240_psse_B_6102_6103_0";
	rng_state "1867224300";
	guid "3B469F49267A01F71F0169A3DE3C89FC";
	from "wecc240_psse_N_6102";
	to "wecc240_psse_N_6103";
	fbus "199";
	tbus "200";
	r "0.0012 pu.Ohm";
	x "0.002316 pu.Ohm";
	b "1.7152 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1.05269e+06-1.0309e+06j A";
	loss "5662.62 MW";
}
object branch
{
	name "wecc240_psse_B_6102_6301_0";
	rng_state "1260276489";
	guid "5B1C8AB94F82B8C356EF6B20F467D149";
	from "wecc240_psse_N_6102";
	to "wecc240_psse_N_6301";
	fbus "199";
	tbus "210";
	r "1e-07 pu.Ohm";
	x "0.0046 pu.Ohm";
	b "0.3 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "253245-427844j A";
	loss "1137.05 MW";
}
object branch
{
	name "wecc240_psse_B_6102_6403_0";
	rng_state "835740262";
	guid "6504A1C2A35C4A0159ED4648D687CC17";
	from "wecc240_psse_N_6102";
	to "wecc240_psse_N_6403";
	fbus "199";
	tbus "219";
	r "0.0062 pu.Ohm";
	x "0.0673 pu.Ohm";
	b "1.1156 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-6289.62-12904.9j A";
	loss "13.929 MW";
}
object branch
{
	name "wecc240_psse_B_6103_6301_0";
	rng_state "1743532054";
	guid "3C0B0D121593699B22F570F0A7CBE924";
	from "wecc240_psse_N_6103";
	to "wecc240_psse_N_6301";
	fbus "200";
	tbus "210";
	r "1e-07 pu.Ohm";
	x "0.0046 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-7847.22+365798j A";
	loss "615.802 MW";
}
object branch
{
	name "wecc240_psse_B_6103_6301_1";
	rng_state "1128868263";
	guid "7F53544FA90494E523761A3C67E54DCE";
	from "wecc240_psse_N_6103";
	to "wecc240_psse_N_6301";
	fbus "200";
	tbus "210";
	r "1e-07 pu.Ohm";
	x "0.0046 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-7847.22+365798j A";
	loss "615.802 MW";
}
object branch
{
	name "wecc240_psse_B_6103_6501_0";
	rng_state "2018358643";
	guid "44DEC32C53A2F1524AF8145ADC9F9B25";
	from "wecc240_psse_N_6103";
	to "wecc240_psse_N_6501";
	fbus "200";
	tbus "222";
	r "0.0062 pu.Ohm";
	x "0.0673 pu.Ohm";
	b "1.1156 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-30293.2+36635j A";
	loss "152.729 MW";
}
object branch
{
	name "wecc240_psse_B_6103_6501_1";
	rng_state "902024889";
	guid "10EB8FD64C3DF4F643A775EBD96A4975";
	from "wecc240_psse_N_6103";
	to "wecc240_psse_N_6501";
	fbus "200";
	tbus "222";
	r "0.0062 pu.Ohm";
	x "0.0673 pu.Ohm";
	b "1.1156 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-30293.2+36635j A";
	loss "152.729 MW";
}
object branch
{
	name "wecc240_psse_B_6104_6204_0";
	rng_state "1245245250";
	guid "665DACEC6190D0042EEBDE646DAA48FF";
	from "wecc240_psse_N_6104";
	to "wecc240_psse_N_6204";
	fbus "201";
	tbus "206";
	r "0.0108 pu.Ohm";
	x "0.0965 pu.Ohm";
	b "0.3296 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-46968.7+13466.2j A";
	loss "231.822 MW";
}
object branch
{
	name "wecc240_psse_B_6104_6305_0";
	rng_state "1608776735";
	guid "53EB9766348F7D14702F86BB2E526168";
	from "wecc240_psse_N_6104";
	to "wecc240_psse_N_6305";
	fbus "201";
	tbus "214";
	r "0.0108 pu.Ohm";
	x "0.0965 pu.Ohm";
	b "0.3296 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-33327+6173.56j A";
	loss "111.551 MW";
}
object branch
{
	name "wecc240_psse_B_6201_6202_0";
	rng_state "1891469415";
	guid "50A1E6750CA035945EEED5669AFB77BF";
	from "wecc240_psse_N_6201";
	to "wecc240_psse_N_6202";
	fbus "203";
	tbus "204";
	r "0.00179 pu.Ohm";
	x "0.01405 pu.Ohm";
	b "3.68 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-47291.3+11047.1j A";
	loss "33.4048 MW";
}
object branch
{
	name "wecc240_psse_B_6203_6205_0";
	rng_state "726031364";
	guid "516869D6787A98914C318B398B52A4E2";
	from "wecc240_psse_N_6203";
	to "wecc240_psse_N_6205";
	fbus "205";
	tbus "207";
	r "0.0007 pu.Ohm";
	x "0.074 pu.Ohm";
	b "0.4877 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "184.634+615.654j A";
	loss "0.0305722 MW";
}
object branch
{
	name "wecc240_psse_B_6203_6303_0";
	rng_state "407052494";
	guid "21B8B409A9A5E662994C209D2C1626";
	from "wecc240_psse_N_6203";
	to "wecc240_psse_N_6303";
	fbus "205";
	tbus "212";
	r "0.0108 pu.Ohm";
	x "0.0965 pu.Ohm";
	b "0.3296 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "93.8527+430.307j A";
	loss "0.0188352 MW";
}
object branch
{
	name "wecc240_psse_B_6203_6303_1";
	rng_state "1595850963";
	guid "23FFB96135C2C9954B12C528C7C10845";
	from "wecc240_psse_N_6203";
	to "wecc240_psse_N_6303";
	fbus "205";
	tbus "212";
	r "0.0108 pu.Ohm";
	x "0.0965 pu.Ohm";
	b "0.3296 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "93.8527+430.307j A";
	loss "0.0188352 MW";
}
object branch
{
	name "wecc240_psse_B_6203_6304_0";
	rng_state "1543867758";
	guid "59C2601CC36395296B517EE584A6186E";
	from "wecc240_psse_N_6203";
	to "wecc240_psse_N_6304";
	fbus "205";
	tbus "213";
	r "0.0108 pu.Ohm";
	x "0.0965 pu.Ohm";
	b "0.3296 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1415.28-422.06j A";
	loss "0.211796 MW";
}
object branch
{
	name "wecc240_psse_B_6204_6205_0";
	rng_state "1887985652";
	guid "7164294925A54465464809AD6AE0B329";
	from "wecc240_psse_N_6204";
	to "wecc240_psse_N_6205";
	fbus "206";
	tbus "207";
	r "0.0007 pu.Ohm";
	x "0.025 pu.Ohm";
	b "0.487 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "46429.8-28170.9j A";
	loss "73.762 MW";
}
object branch
{
	name "wecc240_psse_B_6302_7001_0";
	rng_state "156485092";
	guid "65EB2929C498418D41951EB3A4D4F306";
	from "wecc240_psse_N_6302";
	to "wecc240_psse_N_7001";
	fbus "211";
	tbus "233";
	r "1e-07 pu.Ohm";
	x "0.0046 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "122032+46874.7j A";
	loss "78.61 MW";
}
object branch
{
	name "wecc240_psse_B_6303_6304_0";
	rng_state "1524957316";
	guid "2AF171756D18EFFF162F0F6A55284AEF";
	from "wecc240_psse_N_6303";
	to "wecc240_psse_N_6304";
	fbus "212";
	tbus "213";
	r "0.0108 pu.Ohm";
	x "0.0965 pu.Ohm";
	b "0.3296 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1321.43-852.367j A";
	loss "0.240106 MW";
}
object branch
{
	name "wecc240_psse_B_6303_6305_0";
	rng_state "1887766714";
	guid "3A8E8310FE829B423D4FEA58CB821EE0";
	from "wecc240_psse_N_6303";
	to "wecc240_psse_N_6305";
	fbus "212";
	tbus "214";
	r "0.0108 pu.Ohm";
	x "0.0965 pu.Ohm";
	b "0.3296 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1118.32-1008.3j A";
	loss "0.22016 MW";
}
object branch
{
	name "wecc240_psse_B_6303_6305_1";
	rng_state "771761420";
	guid "25370813E9130D197DD49AA15572C794";
	from "wecc240_psse_N_6303";
	to "wecc240_psse_N_6305";
	fbus "212";
	tbus "214";
	r "0.0108 pu.Ohm";
	x "0.0965 pu.Ohm";
	b "0.3296 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1118.32-1008.3j A";
	loss "0.22016 MW";
}
object branch
{
	name "wecc240_psse_B_6305_6510_0";
	rng_state "192958060";
	guid "243FA8632AE62DF71925758E83F6A147";
	from "wecc240_psse_N_6305";
	to "wecc240_psse_N_6510";
	fbus "214";
	tbus "231";
	r "0.00548 pu.Ohm";
	x "0.04825 pu.Ohm";
	b "0.3296 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "3359.77+300.227j A";
	loss "0.552528 MW";
}
object branch
{
	name "wecc240_psse_B_6305_6510_1";
	rng_state "345807450";
	guid "168FF13636BD2BED39C9A74DEA44C0A8";
	from "wecc240_psse_N_6305";
	to "wecc240_psse_N_6510";
	fbus "214";
	tbus "231";
	r "0.0054 pu.Ohm";
	x "0.04825 pu.Ohm";
	b "0.3296 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "3360.88+294.781j A";
	loss "0.55263 MW";
}
object branch
{
	name "wecc240_psse_B_6401_6403_0";
	rng_state "895063368";
	guid "1E407DA08A6AC21770C73E1FA641DCB3";
	from "wecc240_psse_N_6401";
	to "wecc240_psse_N_6403";
	fbus "217";
	tbus "219";
	r "0.0062 pu.Ohm";
	x "0.0673 pu.Ohm";
	b "1.1156 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "9524.43-3567.66j A";
	loss "6.9912 MW";
}
object branch
{
	name "wecc240_psse_B_6401_6403_1";
	rng_state "207078741";
	guid "CAA547BB7CE96961F1B14B6F19328D";
	from "wecc240_psse_N_6401";
	to "wecc240_psse_N_6403";
	fbus "217";
	tbus "219";
	r "0.0062 pu.Ohm";
	x "0.0673 pu.Ohm";
	b "1.1156 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "9524.43-3567.66j A";
	loss "6.9912 MW";
}
object branch
{
	name "wecc240_psse_B_6401_6404_0";
	rng_state "1448891847";
	guid "299345E33ED24CAF3A3F2F02728C530F";
	from "wecc240_psse_N_6401";
	to "wecc240_psse_N_6404";
	fbus "217";
	tbus "220";
	r "0.0108 pu.Ohm";
	x "0.0965 pu.Ohm";
	b "0.3296 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "11306.2+7788.06j A";
	loss "18.3022 MW";
}
object branch
{
	name "wecc240_psse_B_6403_6404_0";
	rng_state "1208199196";
	guid "691C789CD2A97F154E533A77F58FAB1B";
	from "wecc240_psse_N_6403";
	to "wecc240_psse_N_6404";
	fbus "219";
	tbus "220";
	r "0.0062 pu.Ohm";
	x "0.0673 pu.Ohm";
	b "1.1156 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "6935.73+14436.8j A";
	loss "17.3373 MW";
}
object branch
{
	name "wecc240_psse_B_6404_6507_0";
	rng_state "1746004787";
	guid "1306CD798137BE19A46B17C7848CC8F";
	from "wecc240_psse_N_6404";
	to "wecc240_psse_N_6507";
	fbus "220";
	tbus "228";
	r "0.0108 pu.Ohm";
	x "0.0965 pu.Ohm";
	b "0.3296 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "6172.04-7427.08j A";
	loss "9.05534 MW";
}
object branch
{
	name "wecc240_psse_B_6501_6502_0";
	rng_state "1885902501";
	guid "74F4C523AEB3F5BC2EE9AEC90AB3F0F9";
	from "wecc240_psse_N_6501";
	to "wecc240_psse_N_6502";
	fbus "222";
	tbus "223";
	r "0.0024 pu.Ohm";
	x "0.00332 pu.Ohm";
	b "0.5849 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-5104.92+51801.2j A";
	loss "11.0995 MW";
}
object branch
{
	name "wecc240_psse_B_6501_6504_0";
	rng_state "1652188234";
	guid "384AAA85F4590D79738B6C418973C9FC";
	from "wecc240_psse_N_6501";
	to "wecc240_psse_N_6504";
	fbus "222";
	tbus "225";
	r "0.0021 pu.Ohm";
	x "0.00238 pu.Ohm";
	b "0.3845 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "55203.2+56199.4j A";
	loss "19.6972 MW";
}
object branch
{
	name "wecc240_psse_B_6501_6509_0";
	rng_state "1364093128";
	guid "1B4769F8AC88D4B166FC673A83EEAAB";
	from "wecc240_psse_N_6501";
	to "wecc240_psse_N_6509";
	fbus "222";
	tbus "230";
	r "0.0016 pu.Ohm";
	x "0.0226 pu.Ohm";
	b "0.381 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "4461.01+8870.78j A";
	loss "2.23374 MW";
}
object branch
{
	name "wecc240_psse_B_6501_6509_1";
	rng_state "1925270571";
	guid "5BFC33A252CD8C00510BD08EF9CB6449";
	from "wecc240_psse_N_6501";
	to "wecc240_psse_N_6509";
	fbus "222";
	tbus "230";
	r "0.0016 pu.Ohm";
	x "0.0226 pu.Ohm";
	b "0.381 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "4461.01+8870.78j A";
	loss "2.23374 MW";
}
object branch
{
	name "wecc240_psse_B_6502_6503_0";
	rng_state "1886377448";
	guid "5AC04D12DA4CB4AC7836860E91DA5338";
	from "wecc240_psse_N_6502";
	to "wecc240_psse_N_6503";
	fbus "223";
	tbus "224";
	r "0.0052 pu.Ohm";
	x "0.0602 pu.Ohm";
	b "1.01 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "78.7129-112.72j A";
	loss "0.00114212 MW";
}
object branch
{
	name "wecc240_psse_B_6502_6503_1";
	rng_state "1044687875";
	guid "18BACC84B9468CFC4B5E95586A25D575";
	from "wecc240_psse_N_6502";
	to "wecc240_psse_N_6503";
	fbus "223";
	tbus "224";
	r "0.0049 pu.Ohm";
	x "0.0537 pu.Ohm";
	b "0.8843 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "88.8119-125.883j A";
	loss "0.00127981 MW";
}
object branch
{
	name "wecc240_psse_B_6502_6504_0";
	rng_state "242817253";
	guid "7E31DE04A3D39F8158F0FCAA5E530AA9";
	from "wecc240_psse_N_6502";
	to "wecc240_psse_N_6504";
	fbus "223";
	tbus "225";
	r "0.0017 pu.Ohm";
	x "0.00225 pu.Ohm";
	b "0.3992 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "75755.9-16719.6j A";
	loss "16.9723 MW";
}
object branch
{
	name "wecc240_psse_B_6502_6504_1";
	rng_state "810641871";
	guid "32F2891CCCF1ACD6906405B5FA50839";
	from "wecc240_psse_N_6502";
	to "wecc240_psse_N_6504";
	fbus "223";
	tbus "225";
	r "0.0021 pu.Ohm";
	x "0.00238 pu.Ohm";
	b "0.3845 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "68239.7-9706.19j A";
	loss "15.0794 MW";
}
object branch
{
	name "wecc240_psse_B_6502_6504_2";
	rng_state "821669329";
	guid "2C246FACFEF11CE67284DFF66CE743F5";
	from "wecc240_psse_N_6502";
	to "wecc240_psse_N_6504";
	fbus "223";
	tbus "225";
	r "0.0017 pu.Ohm";
	x "0.00225 pu.Ohm";
	b "0.3992 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "75755.9-16719.6j A";
	loss "16.9723 MW";
}
object branch
{
	name "wecc240_psse_B_6502_6504_3";
	rng_state "1476562293";
	guid "B262381FD12923279C0DD3EE6F22181";
	from "wecc240_psse_N_6502";
	to "wecc240_psse_N_6504";
	fbus "223";
	tbus "225";
	r "0.0021 pu.Ohm";
	x "0.00238 pu.Ohm";
	b "0.3845 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "68239.7-9706.19j A";
	loss "15.0794 MW";
}
object branch
{
	name "wecc240_psse_B_6502_6508_0";
	rng_state "261433719";
	guid "5D6AB7D153B793EE6AD92664067F4BCA";
	from "wecc240_psse_N_6502";
	to "wecc240_psse_N_6508";
	fbus "223";
	tbus "229";
	r "0.0012 pu.Ohm";
	x "0.0172 pu.Ohm";
	b "0.2987 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "3177.42-903.907j A";
	loss "0.188161 MW";
}
object branch
{
	name "wecc240_psse_B_6502_6509_0";
	rng_state "164973471";
	guid "2B9AD00A229865872CD402BE83875B84";
	from "wecc240_psse_N_6502";
	to "wecc240_psse_N_6509";
	fbus "223";
	tbus "230";
	r "0.0008 pu.Ohm";
	x "0.00106 pu.Ohm";
	b "0.2039 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "457.919+8939.96j A";
	loss "0.106417 MW";
}
object branch
{
	name "wecc240_psse_B_6502_6509_1";
	rng_state "307738820";
	guid "4AAA14B860AFCF531DACBF3CEAF26D73";
	from "wecc240_psse_N_6502";
	to "wecc240_psse_N_6509";
	fbus "223";
	tbus "230";
	r "0.0008 pu.Ohm";
	x "0.00106 pu.Ohm";
	b "0.2039 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "457.919+8939.96j A";
	loss "0.106417 MW";
}
object branch
{
	name "wecc240_psse_B_6503_6504_0";
	rng_state "1025725764";
	guid "79C45C77B9048EB9226645C1AAE6409D";
	from "wecc240_psse_N_6503";
	to "wecc240_psse_N_6504";
	fbus "224";
	tbus "225";
	r "0.0032 pu.Ohm";
	x "0.0349 pu.Ohm";
	b "0.5722 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "4332.44-4164.62j A";
	loss "1.26567 MW";
}
object branch
{
	name "wecc240_psse_B_6503_6505_0";
	rng_state "1521681079";
	guid "60F338D25B26CEF8395B88CA8A40BE06";
	from "wecc240_psse_N_6503";
	to "wecc240_psse_N_6505";
	fbus "224";
	tbus "226";
	r "0.0096 pu.Ohm";
	x "0.0878 pu.Ohm";
	b "1.4265 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-10.5587-43.6804j A";
	loss "0.000178365 MW";
}
object branch
{
	name "wecc240_psse_B_6503_6507_0";
	rng_state "511142630";
	guid "232B6D40F557D01247C43A7D0BDF58EA";
	from "wecc240_psse_N_6503";
	to "wecc240_psse_N_6507";
	fbus "224";
	tbus "228";
	r "0.0034 pu.Ohm";
	x "0.0374 pu.Ohm";
	b "0.6208 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "27980.4+6182.94j A";
	loss "30.837 MW";
}
object branch
{
	name "wecc240_psse_B_6503_6507_1";
	rng_state "839594410";
	guid "4D4ADC588B5AA0D46EB9A47729DBD84C";
	from "wecc240_psse_N_6503";
	to "wecc240_psse_N_6507";
	fbus "224";
	tbus "228";
	r "0.0034 pu.Ohm";
	x "0.0372 pu.Ohm";
	b "0.6182 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "28126.6+6229.54j A";
	loss "31.0014 MW";
}
object branch
{
	name "wecc240_psse_B_6503_6508_0";
	rng_state "2095688080";
	guid "6AB78DC0F82170A54EB72392E1CA0879";
	from "wecc240_psse_N_6503";
	to "wecc240_psse_N_6508";
	fbus "224";
	tbus "229";
	r "0.0034 pu.Ohm";
	x "0.0392 pu.Ohm";
	b "0.6524 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1277.88-199.496j A";
	loss "0.065819 MW";
}
object branch
{
	name "wecc240_psse_B_6504_6507_0";
	rng_state "1350266113";
	guid "2F3C14E2A4D0862F3DA48E635D50831";
	from "wecc240_psse_N_6504";
	to "wecc240_psse_N_6507";
	fbus "225";
	tbus "228";
	r "0.0038 pu.Ohm";
	x "0.034 pu.Ohm";
	b "0.5824 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "26045.5+11596.8j A";
	loss "27.8091 MW";
}
object branch
{
	name "wecc240_psse_B_6504_6507_1";
	rng_state "1462863342";
	guid "34BE56C05BE20A7AFD46F3593CFC658";
	from "wecc240_psse_N_6504";
	to "wecc240_psse_N_6507";
	fbus "225";
	tbus "228";
	r "0.0032 pu.Ohm";
	x "0.0349 pu.Ohm";
	b "0.5722 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "25645.1+10813.2j A";
	loss "27.1468 MW";
}
object branch
{
	name "wecc240_psse_B_6504_7002_0";
	rng_state "1951398138";
	guid "26DF3141A87DA2819E5321EFE38A2BB";
	from "wecc240_psse_N_6504";
	to "wecc240_psse_N_7002";
	fbus "225";
	tbus "234";
	r "0.00811 pu.Ohm";
	x "0.1369 pu.Ohm";
	b "2.4348 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "4227.8+6557.66j A";
	loss "8.3487 MW";
}
object branch
{
	name "wecc240_psse_B_7001_7002_0";
	rng_state "778248382";
	guid "3215EB1E5F275EAA27CA2243E0254AB3";
	from "wecc240_psse_N_7001";
	to "wecc240_psse_N_7002";
	fbus "233";
	tbus "234";
	r "1e-07 pu.Ohm";
	x "0.0046 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "138879+97335.2j A";
	loss "132.304 MW";
}
object branch
{
	name "wecc240_psse_B_8001_8002_0";
	rng_state "1845146044";
	guid "4F270635AF2D5F8575E7CFA12037B505";
	from "wecc240_psse_N_8001";
	to "wecc240_psse_N_8002";
	fbus "237";
	tbus "238";
	r "0.00159 pu.Ohm";
	x "0.0111 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "68734.5+45277.2j A";
	loss "75.9639 MW";
}
object branch
{
	name "wecc240_psse_B_8003_8004_0";
	rng_state "1705698828";
	guid "3A206A74EADC3FF41FB45169D347C2B5";
	from "wecc240_psse_N_8003";
	to "wecc240_psse_N_8004";
	fbus "239";
	tbus "240";
	r "0.01952 pu.Ohm";
	x "0.13702 pu.Ohm";
	b "0.15536 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "10.8289-7.11114j A";
	loss "2.32287e-05 MW";
}
object branch
{
	name "wecc240_psse_B_8003_8005_0";
	rng_state "920998393";
	guid "31EB65CF8180C4611C9C508DDB66BC1B";
	from "wecc240_psse_N_8003";
	to "wecc240_psse_N_8005";
	fbus "239";
	tbus "241";
	r "0.03903 pu.Ohm";
	x "0.27403 pu.Ohm";
	b "0.31072 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "162.796-44.2025j A";
	loss "0.00787662 MW";
}
object branch
{
	name "wecc240_psse_B_8003_8005_1";
	rng_state "157863575";
	guid "63E1F9ADB495E4DE7066C843CB46FAA1";
	from "wecc240_psse_N_8003";
	to "wecc240_psse_N_8005";
	fbus "239";
	tbus "241";
	r "0.03903 pu.Ohm";
	x "0.27403 pu.Ohm";
	b "0.31072 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "162.796-44.2025j A";
	loss "0.00787662 MW";
}
object branch
{
	name "wecc240_psse_B_8004_8005_0";
	rng_state "1070800980";
	guid "4A02E15BD46FC7B91146ADC39316053C";
	from "wecc240_psse_N_8004";
	to "wecc240_psse_N_8005";
	fbus "240";
	tbus "241";
	r "0.01952 pu.Ohm";
	x "0.13702 pu.Ohm";
	b "0.15536 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "314.753-81.2802j A";
	loss "0.0146259 MW";
}
object branch
{
	name "wecc240_psse_B_1001_1002_0";
	rng_state "1039109000";
	guid "6E0C01AABCB111FC30C0FE7AC6F26B38";
	from "wecc240_psse_N_1001";
	to "wecc240_psse_N_1002";
	fbus "1";
	tbus "2";
	r "1e-07 pu.Ohm";
	x "0.011 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "4054.78+1721.31j A";
	loss "0.213445 MW";
}
object transformer
{
	name "wecc240_psse_T_1001_1002_0";
	parent "wecc240_psse_B_1001_1002_0";
	rng_state "967945596";
	guid "1F0CF5CED35D2FD7777D1FCBB7B0F1D";
	impedance "1e-07+0.011j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_1001_1002_1";
	rng_state "1073005947";
	guid "61143E668B0AAFB3F007AE54131CEDA";
	from "wecc240_psse_N_1001";
	to "wecc240_psse_N_1002";
	fbus "1";
	tbus "2";
	r "1e-07 pu.Ohm";
	x "0.011 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "4054.78+1721.31j A";
	loss "0.213445 MW";
}
object transformer
{
	name "wecc240_psse_T_1001_1002_1";
	parent "wecc240_psse_B_1001_1002_1";
	rng_state "1590767370";
	guid "D90294D927C722457E8FFF572F11B42";
	impedance "1e-07+0.011j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_1002_1003_0";
	rng_state "2003266087";
	guid "7E306511797BDDCF3509C4A9D83159EF";
	from "wecc240_psse_N_1002";
	to "wecc240_psse_N_1003";
	fbus "2";
	tbus "3";
	r "0.00028 pu.Ohm";
	x "0.0138 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-2285.47+4077.18j A";
	loss "0.301547 MW";
}
object transformer
{
	name "wecc240_psse_T_1002_1003_0";
	parent "wecc240_psse_B_1002_1003_0";
	rng_state "644506543";
	guid "4A8A6CB88AF395728429685075103F4";
	impedance "0.00028+0.0138j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_1002_1003_1";
	rng_state "313952733";
	guid "2888DAB1D7F4CB077BF025900B38175";
	from "wecc240_psse_N_1002";
	to "wecc240_psse_N_1003";
	fbus "2";
	tbus "3";
	r "0.00029 pu.Ohm";
	x "0.0139 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-2271.32+4046.5j A";
	loss "0.299374 MW";
}
object transformer
{
	name "wecc240_psse_T_1002_1003_1";
	parent "wecc240_psse_B_1002_1003_1";
	rng_state "236262852";
	guid "E00235FD314675735F152C0A7082F38";
	impedance "0.00029+0.0139j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_1002_1032_0";
	rng_state "172490261";
	guid "5D28C0B35F1B7369314C6717053985B9";
	from "wecc240_psse_N_1002";
	to "wecc240_psse_N_1032";
	fbus "2";
	tbus "5";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-194503-23031.3j A";
	loss "19.1809 MW";
}
object transformer
{
	name "wecc240_psse_T_1002_1032_0";
	parent "wecc240_psse_B_1002_1032_0";
	rng_state "2088376824";
	guid "748C709152CAD13A33F5301E7E845914";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_1004_1034_0";
	rng_state "876554400";
	guid "591C88362EBEB1E86798DB19159A688";
	from "wecc240_psse_N_1004";
	to "wecc240_psse_N_1034";
	fbus "4";
	tbus "6";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "331657-331051j A";
	loss "109.796 MW";
}
object transformer
{
	name "wecc240_psse_T_1004_1034_0";
	parent "wecc240_psse_B_1004_1034_0";
	rng_state "511982380";
	guid "27F26B4533A783EA2BB2068E815284B1";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_1101_1102_0";
	rng_state "2068370778";
	guid "548097FD4935AD6656F8E1C208EC2414";
	from "wecc240_psse_N_1101";
	to "wecc240_psse_N_1102";
	fbus "7";
	tbus "8";
	r "1e-07 pu.Ohm";
	x "0.0146 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1220.89-3533.29j A";
	loss "0.204031 MW";
}
object transformer
{
	name "wecc240_psse_T_1101_1102_0";
	parent "wecc240_psse_B_1101_1102_0";
	rng_state "1789871857";
	guid "5EACD7BCCD3D14FA10BD06A21F6D8825";
	impedance "1e-07+0.0146j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_1101_1102_1";
	rng_state "425373423";
	guid "1190062539EC426958B636DBEB685459";
	from "wecc240_psse_N_1101";
	to "wecc240_psse_N_1102";
	fbus "7";
	tbus "8";
	r "1e-07 pu.Ohm";
	x "0.0146 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1220.89-3533.29j A";
	loss "0.204031 MW";
}
object transformer
{
	name "wecc240_psse_T_1101_1102_1";
	parent "wecc240_psse_B_1101_1102_1";
	rng_state "278059498";
	guid "427807164D61C9AD37AF33A82686B560";
	impedance "1e-07+0.0146j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_1101_1131_0";
	rng_state "421567014";
	guid "56B6B9BFB92C34945E2CAD9082FD27EE";
	from "wecc240_psse_N_1101";
	to "wecc240_psse_N_1131";
	fbus "7";
	tbus "9";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "75015.1-169994j A";
	loss "17.2626 MW";
}
object transformer
{
	name "wecc240_psse_T_1101_1131_0";
	parent "wecc240_psse_B_1101_1131_0";
	rng_state "728252845";
	guid "4DF17D015C5E7C485FF4FBCC0F29D31C";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_1202_1232_0";
	rng_state "1236261662";
	guid "6D9AAF75A6579A3517AC06AD1FED464E";
	from "wecc240_psse_N_1202";
	to "wecc240_psse_N_1232";
	fbus "11";
	tbus "12";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "47110+210181j A";
	loss "23.1977 MW";
}
object transformer
{
	name "wecc240_psse_T_1202_1232_0";
	parent "wecc240_psse_B_1202_1232_0";
	rng_state "945468509";
	guid "3112FB46FD344F729A0E37F61D9C7F";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_1301_1331_0";
	rng_state "1257726610";
	guid "1134B424DE25BE4F1FB584411FC8CBFF";
	from "wecc240_psse_N_1301";
	to "wecc240_psse_N_1331";
	fbus "13";
	tbus "16";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "11948.6-79943.4j A";
	loss "3.26686 MW";
}
object transformer
{
	name "wecc240_psse_T_1301_1331_0";
	parent "wecc240_psse_B_1301_1331_0";
	rng_state "929596849";
	guid "4CD49380E9F5E93528238F328192D969";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_1302_1303_0";
	rng_state "790709218";
	guid "5ADD35822CF4F5BB224078D300B36450";
	from "wecc240_psse_N_1302";
	to "wecc240_psse_N_1303";
	fbus "14";
	tbus "15";
	r "1e-07 pu.Ohm";
	x "0.0072 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "11045.2+15309.9j A";
	loss "2.56601 MW";
}
object transformer
{
	name "wecc240_psse_T_1302_1303_0";
	parent "wecc240_psse_B_1302_1303_0";
	rng_state "821019290";
	guid "55B15EAAABDBF1983F55CA43F2599DE0";
	impedance "1e-07+0.0072j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_1303_1333_0";
	rng_state "1288775055";
	guid "3E59C8B99CF830B36F13A473C08787CC";
	from "wecc240_psse_N_1303";
	to "wecc240_psse_N_1333";
	fbus "15";
	tbus "17";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-32494.1-196388j A";
	loss "19.8121 MW";
}
object transformer
{
	name "wecc240_psse_T_1303_1333_0";
	parent "wecc240_psse_B_1303_1333_0";
	rng_state "922285743";
	guid "2D3D7AC6AFA247327F06824FA138D621";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_1401_1403_0";
	rng_state "319518555";
	guid "24EE070B6088BA36470B7FE1C83FF783";
	from "wecc240_psse_N_1401";
	to "wecc240_psse_N_1403";
	fbus "18";
	tbus "20";
	r "0.00028 pu.Ohm";
	x "0.0138 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "3794.8-4726.21j A";
	loss "0.507082 MW";
}
object transformer
{
	name "wecc240_psse_T_1401_1403_0";
	parent "wecc240_psse_B_1401_1403_0";
	rng_state "1439236385";
	guid "2B4EE7995BD102168F2FFB5282AD01E";
	impedance "0.00028+0.0138j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_1401_1431_0";
	rng_state "2137606534";
	guid "3770606D98576135347395A8A31B1D85";
	from "wecc240_psse_N_1401";
	to "wecc240_psse_N_1431";
	fbus "18";
	tbus "21";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "211082+43450.4j A";
	loss "23.2218 MW";
}
object transformer
{
	name "wecc240_psse_T_1401_1431_0";
	parent "wecc240_psse_B_1401_1431_0";
	rng_state "1499086275";
	guid "4A8612B3FEAF3E501387FC787784402D";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_2000_2030_0";
	rng_state "864877321";
	guid "6753842B359CCD7C3E510946C1DCABC7";
	from "wecc240_psse_N_2000";
	to "wecc240_psse_N_2030";
	fbus "22";
	tbus "23";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-130306-86411.6j A";
	loss "12.2233 MW";
}
object transformer
{
	name "wecc240_psse_T_2000_2030_0";
	parent "wecc240_psse_B_2000_2030_0";
	rng_state "1823811151";
	guid "1CEC22451317F98418B58E561750636C";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_2100_2130_0";
	rng_state "1759921226";
	guid "46B7FF883892705046B56C428A28F83F";
	from "wecc240_psse_N_2100";
	to "wecc240_psse_N_2130";
	fbus "24";
	tbus "25";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-192344+2764.84j A";
	loss "18.5019 MW";
}
object transformer
{
	name "wecc240_psse_T_2100_2130_0";
	parent "wecc240_psse_B_2100_2130_0";
	rng_state "1703775251";
	guid "B768F8A082B029777C12EEAD4861787";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_2100_2400_0";
	rng_state "803694459";
	guid "3F7EB2618A6DDCFF640B0157F19C22A1";
	from "wecc240_psse_N_2100";
	to "wecc240_psse_N_2400";
	fbus "24";
	tbus "33";
	r "0.00028 pu.Ohm";
	x "0.0138 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "13795.3-15951.9j A";
	loss "6.13912 MW";
}
object transformer
{
	name "wecc240_psse_T_2100_2400_0";
	parent "wecc240_psse_B_2100_2400_0";
	rng_state "20632783";
	guid "7D9BC002DFCE26C23A1001D01A444124";
	impedance "0.00028+0.0138j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_2201_2202_0";
	rng_state "1030316714";
	guid "3959B9BCB3D4A2AB5688D85E5273F82";
	from "wecc240_psse_N_2201";
	to "wecc240_psse_N_2202";
	fbus "26";
	tbus "27";
	r "1e-07 pu.Ohm";
	x "0.005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-196041-662.227j A";
	loss "192.162 MW";
}
object transformer
{
	name "wecc240_psse_T_2201_2202_0";
	parent "wecc240_psse_B_2201_2202_0";
	rng_state "1372366437";
	guid "2447CDF4A4EC42462AFD78BE3719AFBB";
	impedance "1e-07+0.005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_2201_2202_1";
	rng_state "1388337879";
	guid "3ED57087AF01B11631DDD740BC43CD49";
	from "wecc240_psse_N_2201";
	to "wecc240_psse_N_2202";
	fbus "26";
	tbus "27";
	r "1e-07 pu.Ohm";
	x "0.005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-196041-662.227j A";
	loss "192.162 MW";
}
object transformer
{
	name "wecc240_psse_T_2201_2202_1";
	parent "wecc240_psse_B_2201_2202_1";
	rng_state "1384907698";
	guid "146FF00B639FE52C72A575ADCE43C7C0";
	impedance "1e-07+0.005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_2203_2233_0";
	rng_state "1715914100";
	guid "31722617160387D132C8F38AF835D3CB";
	from "wecc240_psse_N_2203";
	to "wecc240_psse_N_2233";
	fbus "28";
	tbus "29";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-3617.69+200856j A";
	loss "20.1782 MW";
}
object transformer
{
	name "wecc240_psse_T_2203_2233_0";
	parent "wecc240_psse_B_2203_2233_0";
	rng_state "810383137";
	guid "18A026F41D86240063B80AEDB4DFFEBB";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_2301_2302_0";
	rng_state "768094285";
	guid "1CAD2ADCED107CAC791F81158F5BD6DD";
	from "wecc240_psse_N_2301";
	to "wecc240_psse_N_2302";
	fbus "30";
	tbus "31";
	r "1e-07 pu.Ohm";
	x "0.005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-27407+303.603j A";
	loss "3.75619 MW";
}
object transformer
{
	name "wecc240_psse_T_2301_2302_0";
	parent "wecc240_psse_B_2301_2302_0";
	rng_state "836445878";
	guid "498BD10CF9F748014C47F9527B3F62B4";
	impedance "1e-07+0.005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_2301_2302_1";
	rng_state "717918284";
	guid "3811D30048BB7706DC5F15B0446D879";
	from "wecc240_psse_N_2301";
	to "wecc240_psse_N_2302";
	fbus "30";
	tbus "31";
	r "1e-07 pu.Ohm";
	x "0.005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-27407+303.603j A";
	loss "3.75619 MW";
}
object transformer
{
	name "wecc240_psse_T_2301_2302_1";
	parent "wecc240_psse_B_2301_2302_1";
	rng_state "1489470342";
	guid "7D9AC3F1F24A7D8C199A0C4CE225D4B1";
	impedance "1e-07+0.005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_2302_2332_0";
	rng_state "311164915";
	guid "28490EFE1024B3BE5CD8FFC4892B2B0B";
	from "wecc240_psse_N_2302";
	to "wecc240_psse_N_2332";
	fbus "31";
	tbus "32";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "398054+105235j A";
	loss "84.7605 MW";
}
object transformer
{
	name "wecc240_psse_T_2302_2332_0";
	parent "wecc240_psse_B_2302_2332_0";
	rng_state "626045960";
	guid "1F7E8C223A09FF041EF8740C7BFAD941";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_2401_2431_0";
	rng_state "1432063067";
	guid "F303A491B5DCEF82BFE76D06EFEEB1B";
	from "wecc240_psse_N_2401";
	to "wecc240_psse_N_2431";
	fbus "34";
	tbus "45";
	r "1e-07 pu.Ohm";
	x "0.0001 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "437990+955762j A";
	loss "110.532 MW";
}
object transformer
{
	name "wecc240_psse_T_2401_2431_0";
	parent "wecc240_psse_B_2401_2431_0";
	rng_state "1834735140";
	guid "7BBE72AEA34636EB4F7F3D9BBA0D8B38";
	impedance "1e-07+0.0001j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_2402_2409_0";
	rng_state "675810707";
	guid "7ADEBFE9ED837EE9BBC632520C38DA3";
	from "wecc240_psse_N_2402";
	to "wecc240_psse_N_2409";
	fbus "35";
	tbus "42";
	r "1e-07 pu.Ohm";
	x "0.005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-7824.31-4204.81j A";
	loss "0.394501 MW";
}
object transformer
{
	name "wecc240_psse_T_2402_2409_0";
	parent "wecc240_psse_B_2402_2409_0";
	rng_state "309543566";
	guid "1549E8C13EC756D43AEB0902A5E73F8A";
	impedance "1e-07+0.005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_2404_2411_0";
	rng_state "1293320728";
	guid "43BC351C4B0D085B13C1D4B3EAC4B90F";
	from "wecc240_psse_N_2404";
	to "wecc240_psse_N_2411";
	fbus "37";
	tbus "44";
	r "1e-07 pu.Ohm";
	x "0.01149 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-9319.72-4706.69j A";
	loss "1.25253 MW";
}
object transformer
{
	name "wecc240_psse_T_2404_2411_0";
	parent "wecc240_psse_B_2404_2411_0";
	rng_state "12000562";
	guid "1104F950785012551D701D6D8670B2DA";
	impedance "1e-07+0.01149j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_2404_2411_1";
	rng_state "1977466363";
	guid "699189F8EC23B6883A354DE0CDE6E519";
	from "wecc240_psse_N_2404";
	to "wecc240_psse_N_2411";
	fbus "37";
	tbus "44";
	r "1e-07 pu.Ohm";
	x "0.01149 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-9319.72-4706.69j A";
	loss "1.25253 MW";
}
object transformer
{
	name "wecc240_psse_T_2404_2411_1";
	parent "wecc240_psse_B_2404_2411_1";
	rng_state "820241969";
	guid "485C60B9EEE278C15283FB3CB147EC62";
	impedance "1e-07+0.01149j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_2404_2411_2";
	rng_state "1109242890";
	guid "7F93F0098AB02AC3160C009E9EC908BC";
	from "wecc240_psse_N_2404";
	to "wecc240_psse_N_2411";
	fbus "37";
	tbus "44";
	r "1e-07 pu.Ohm";
	x "0.01149 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-9319.72-4706.69j A";
	loss "1.25253 MW";
}
object transformer
{
	name "wecc240_psse_T_2404_2411_2";
	parent "wecc240_psse_B_2404_2411_2";
	rng_state "739712623";
	guid "12D4EA5D48FB168C7AAA8C3AC7E88A89";
	impedance "1e-07+0.01149j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_2405_2619_0";
	rng_state "567222278";
	guid "377716ED8CCF06015C56F98CB126A076";
	from "wecc240_psse_N_2405";
	to "wecc240_psse_N_2619";
	fbus "38";
	tbus "72";
	r "1e-07 pu.Ohm";
	x "0.00115 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-42597.5-5696.79j A";
	loss "2.12405 MW";
}
object transformer
{
	name "wecc240_psse_T_2405_2619_0";
	parent "wecc240_psse_B_2405_2619_0";
	rng_state "624917313";
	guid "5698B44544CDCD34245111A6A10D59CB";
	impedance "1e-07+0.00115j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_2408_2438_0";
	rng_state "1790245761";
	guid "1B805EFB8AE7DAB4688E59174EF67F28";
	from "wecc240_psse_N_2408";
	to "wecc240_psse_N_2438";
	fbus "41";
	tbus "47";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-184429+4937.58j A";
	loss "17.0192 MW";
}
object transformer
{
	name "wecc240_psse_T_2408_2438_0";
	parent "wecc240_psse_B_2408_2438_0";
	rng_state "267127010";
	guid "7008F8BB449186A64795F0621DD18042";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_2409_2439_0";
	rng_state "1362834840";
	guid "793A1DFF20518D11FE8BA983BC54EE7";
	from "wecc240_psse_N_2409";
	to "wecc240_psse_N_2439";
	fbus "42";
	tbus "48";
	r "1e-07 pu.Ohm";
	x "0.0001 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-590478-827327j A";
	loss "103.314 MW";
}
object transformer
{
	name "wecc240_psse_T_2409_2439_0";
	parent "wecc240_psse_B_2409_2439_0";
	rng_state "104576978";
	guid "4DFDF596B9170E65187B092AF8F09F";
	impedance "1e-07+0.0001j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_2411_2434_0";
	rng_state "983646000";
	guid "7140313F020E55EC7FA5E97A83F3218A";
	from "wecc240_psse_N_2411";
	to "wecc240_psse_N_2434";
	fbus "44";
	tbus "46";
	r "1e-07 pu.Ohm";
	x "0.0001 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "176051+51227.2j A";
	loss "3.36183 MW";
}
object transformer
{
	name "wecc240_psse_T_2411_2434_0";
	parent "wecc240_psse_B_2411_2434_0";
	rng_state "809207394";
	guid "32E7CBAABA32A43617CDDA182E3C6E5D";
	impedance "1e-07+0.0001j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_2501_2502_0";
	rng_state "334734507";
	guid "EDAAB4E680AE3E226610454D7D7A043";
	from "wecc240_psse_N_2501";
	to "wecc240_psse_N_2502";
	fbus "49";
	tbus "50";
	r "1e-07 pu.Ohm";
	x "0.005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "32221.1-4903.63j A";
	loss "5.31123 MW";
}
object transformer
{
	name "wecc240_psse_T_2501_2502_0";
	parent "wecc240_psse_B_2501_2502_0";
	rng_state "1623187656";
	guid "A3C46BFDE9D8AEF69CB320B1F808FE9";
	impedance "1e-07+0.005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_2501_2502_1";
	rng_state "1430166551";
	guid "6D804580B44DCD4E28612E0DB325B307";
	from "wecc240_psse_N_2501";
	to "wecc240_psse_N_2502";
	fbus "49";
	tbus "50";
	r "1e-07 pu.Ohm";
	x "0.005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "32221.1-4903.63j A";
	loss "5.31123 MW";
}
object transformer
{
	name "wecc240_psse_T_2501_2502_1";
	parent "wecc240_psse_B_2501_2502_1";
	rng_state "24761786";
	guid "432A52D6E0A128F23C1C27788E13675D";
	impedance "1e-07+0.005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_2501_2502_2";
	rng_state "1706993431";
	guid "6312D18ECDD2F637EE7ECF4901E84C8";
	from "wecc240_psse_N_2501";
	to "wecc240_psse_N_2502";
	fbus "49";
	tbus "50";
	r "1e-07 pu.Ohm";
	x "0.005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "32221.1-4903.63j A";
	loss "5.31123 MW";
}
object transformer
{
	name "wecc240_psse_T_2501_2502_2";
	parent "wecc240_psse_B_2501_2502_2";
	rng_state "1204554544";
	guid "5F9699FA022473A7118DE137D1E6BBA4";
	impedance "1e-07+0.005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_2503_2533_0";
	rng_state "619880739";
	guid "61DC9DD07B85E130627F57EF66C23190";
	from "wecc240_psse_N_2503";
	to "wecc240_psse_N_2533";
	fbus "51";
	tbus "52";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-138870-127402j A";
	loss "17.7581 MW";
}
object transformer
{
	name "wecc240_psse_T_2503_2533_0";
	parent "wecc240_psse_B_2503_2533_0";
	rng_state "892408776";
	guid "67FA9A3F9E7F5A4DC7DA879A8E0DD6D";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_2601_2612_0";
	rng_state "688507584";
	guid "5C6D4E79B841766760503187B827542D";
	from "wecc240_psse_N_2601";
	to "wecc240_psse_N_2612";
	fbus "54";
	tbus "65";
	r "0.00026 pu.Ohm";
	x "0.01386 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-3783.53+4593.57j A";
	loss "0.490952 MW";
}
object transformer
{
	name "wecc240_psse_T_2601_2612_0";
	parent "wecc240_psse_B_2601_2612_0";
	rng_state "1105074252";
	guid "73FA995A1AC25F986FAF46F4801403AA";
	impedance "0.00026+0.01386j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_2602_2615_0";
	rng_state "1544374108";
	guid "16E0D39B4F5BF42D7A6D111E65AA88B2";
	from "wecc240_psse_N_2602";
	to "wecc240_psse_N_2615";
	fbus "55";
	tbus "68";
	r "0.00013 pu.Ohm";
	x "0.01386 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "11970.3-4247.91j A";
	loss "2.23618 MW";
}
object transformer
{
	name "wecc240_psse_T_2602_2615_0";
	parent "wecc240_psse_B_2602_2615_0";
	rng_state "1808275514";
	guid "9EF1E4C520F7C4E721942F7A906D457";
	impedance "0.00013+0.01386j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_2602_2615_1";
	rng_state "497991454";
	guid "2851980EC3BAA2132324B9FF94351A21";
	from "wecc240_psse_N_2602";
	to "wecc240_psse_N_2615";
	fbus "55";
	tbus "68";
	r "0.00013 pu.Ohm";
	x "0.01386 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "11970.3-4247.91j A";
	loss "2.23618 MW";
}
object transformer
{
	name "wecc240_psse_T_2602_2615_1";
	parent "wecc240_psse_B_2602_2615_1";
	rng_state "998595019";
	guid "657A90F6BDAC90BA35B5198CBAD4C975";
	impedance "0.00013+0.01386j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_2603_2607_0";
	rng_state "801783028";
	guid "1E090BA84D28FA0B634CC07FDB89B403";
	from "wecc240_psse_N_2603";
	to "wecc240_psse_N_2607";
	fbus "56";
	tbus "60";
	r "0.0002 pu.Ohm";
	x "0.02338 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "72.4403-9326.24j A";
	loss "2.03376 MW";
}
object transformer
{
	name "wecc240_psse_T_2603_2607_0";
	parent "wecc240_psse_B_2603_2607_0";
	rng_state "107466671";
	guid "35129FC39969A5B6314D96A65F9D5F96";
	impedance "0.0002+0.02338j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_2604_2634_0";
	rng_state "158592370";
	guid "5A92A7D25288138B7B989D2A015F396A";
	from "wecc240_psse_N_2604";
	to "wecc240_psse_N_2634";
	fbus "57";
	tbus "77";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "173328+123861j A";
	loss "22.6921 MW";
}
object transformer
{
	name "wecc240_psse_T_2604_2634_0";
	parent "wecc240_psse_B_2604_2634_0";
	rng_state "434756663";
	guid "5E960B4043D23CE45D506B2BCD9AB0F9";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_2605_2621_0";
	rng_state "1215867947";
	guid "63C46A2AC015794650E84DD280CA7A4A";
	from "wecc240_psse_N_2605";
	to "wecc240_psse_N_2621";
	fbus "58";
	tbus "74";
	r "0.00059 pu.Ohm";
	x "0.01491 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1780.27+710.127j A";
	loss "0.054817 MW";
}
object transformer
{
	name "wecc240_psse_T_2605_2621_0";
	parent "wecc240_psse_B_2605_2621_0";
	rng_state "1785684024";
	guid "5ADB77C41A66BFBD73A121222C7EBD75";
	impedance "0.00059+0.01491j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_2606_2621_0";
	rng_state "907424543";
	guid "2FD5652679AE6B457394A4BC1D644386";
	from "wecc240_psse_N_2606";
	to "wecc240_psse_N_2621";
	fbus "59";
	tbus "74";
	r "0.00059 pu.Ohm";
	x "0.01491 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1254.66-350.944j A";
	loss "0.0253271 MW";
}
object transformer
{
	name "wecc240_psse_T_2606_2621_0";
	parent "wecc240_psse_B_2606_2621_0";
	rng_state "1802916854";
	guid "383EE50F11E606C812648DD7269C4A27";
	impedance "0.00059+0.01491j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_2608_2638_0";
	rng_state "629306008";
	guid "16C06AF290756B911C065B8C298DA8F";
	from "wecc240_psse_N_2608";
	to "wecc240_psse_N_2638";
	fbus "61";
	tbus "79";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-22922.8+201551j A";
	loss "20.5742 MW";
}
object transformer
{
	name "wecc240_psse_T_2608_2638_0";
	parent "wecc240_psse_B_2608_2638_0";
	rng_state "389114981";
	guid "54326BDA4A8E510411D1E1E7E6408D3D";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_2610_2630_0";
	rng_state "767780552";
	guid "62AEB4C5A7EE397C24AD5147EED5118C";
	from "wecc240_psse_N_2610";
	to "wecc240_psse_N_2630";
	fbus "63";
	tbus "75";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "134728-143650j A";
	loss "19.3935 MW";
}
object transformer
{
	name "wecc240_psse_T_2610_2630_0";
	parent "wecc240_psse_B_2610_2630_0";
	rng_state "2005986288";
	guid "5BD3E194E0543F565D027779BEDF3D5A";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_2611_2631_0";
	rng_state "1265768163";
	guid "4F4F601F4696E4CB29043DB3EADF7E4E";
	from "wecc240_psse_N_2611";
	to "wecc240_psse_N_2631";
	fbus "64";
	tbus "76";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "198907+41451.5j A";
	loss "20.6411 MW";
}
object transformer
{
	name "wecc240_psse_T_2611_2631_0";
	parent "wecc240_psse_B_2611_2631_0";
	rng_state "792508359";
	guid "237101E9373597131DC67E49C24AF2FA";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_2612_2637_0";
	rng_state "994411019";
	guid "1DA2ACCA2DC5401D322A5E370CFB2A4A";
	from "wecc240_psse_N_2612";
	to "wecc240_psse_N_2637";
	fbus "65";
	tbus "78";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "162420+142276j A";
	loss "23.3114 MW";
}
object transformer
{
	name "wecc240_psse_T_2612_2637_0";
	parent "wecc240_psse_B_2612_2637_0";
	rng_state "1348255379";
	guid "6525BE69035C746FB6EA5D8820DA374";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_2614_2621_0";
	rng_state "2028195356";
	guid "36A950C91D287EE62890D820484278DF";
	from "wecc240_psse_N_2614";
	to "wecc240_psse_N_2621";
	fbus "67";
	tbus "74";
	r "0.0003 pu.Ohm";
	x "0.0133 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-2202.93-696.635j A";
	loss "0.0710162 MW";
}
object transformer
{
	name "wecc240_psse_T_2614_2621_0";
	parent "wecc240_psse_B_2614_2621_0";
	rng_state "871419461";
	guid "765F54324D7141B42C9DE5833CA72FED";
	impedance "0.0003+0.0133j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_2614_2621_1";
	rng_state "108408487";
	guid "2D2548B4C57D5F54302C5E247D95E3F";
	from "wecc240_psse_N_2614";
	to "wecc240_psse_N_2621";
	fbus "67";
	tbus "74";
	r "0.0003 pu.Ohm";
	x "0.0134 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-2186.62-691.071j A";
	loss "0.0704865 MW";
}
object transformer
{
	name "wecc240_psse_T_2614_2621_1";
	parent "wecc240_psse_B_2614_2621_1";
	rng_state "955308353";
	guid "475C783B2E6105B5C1982A3B6AD6CE1";
	impedance "0.0003+0.0134j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_3102_3104_0";
	rng_state "1279743899";
	guid "43A7825AFEE49CD94AF5C8445631F540";
	from "wecc240_psse_N_3102";
	to "wecc240_psse_N_3104";
	fbus "83";
	tbus "85";
	r "0.00089 pu.Ohm";
	x "0.0299 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "39398.3-67600j A";
	loss "183.129 MW";
}
object transformer
{
	name "wecc240_psse_T_3102_3104_0";
	parent "wecc240_psse_B_3102_3104_0";
	rng_state "1606985788";
	guid "6835655E22174A45609E74AE0036D982";
	impedance "0.00089+0.0299j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_3103_3133_0";
	rng_state "1855794244";
	guid "719C9D601B156E0E3BDB45765040C95A";
	from "wecc240_psse_N_3103";
	to "wecc240_psse_N_3133";
	fbus "84";
	tbus "87";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-155005-124071j A";
	loss "19.7101 MW";
}
object transformer
{
	name "wecc240_psse_T_3103_3133_0";
	parent "wecc240_psse_B_3103_3133_0";
	rng_state "281369880";
	guid "2074EB3252A7FF1A67A7475D65F48F32";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_3105_3135_0";
	rng_state "224582466";
	guid "776461E093AB56CE4D70763EE4D6C878";
	from "wecc240_psse_N_3105";
	to "wecc240_psse_N_3135";
	fbus "86";
	tbus "88";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-51842.1+193368j A";
	loss "20.0395 MW";
}
object transformer
{
	name "wecc240_psse_T_3105_3135_0";
	parent "wecc240_psse_B_3105_3135_0";
	rng_state "1428738283";
	guid "39CF47039ADB8B133459AC5CE920D6A";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_3204_3234_0";
	rng_state "1789665274";
	guid "115B8D0D544D57B8790C61095FBF1469";
	from "wecc240_psse_N_3204";
	to "wecc240_psse_N_3234";
	fbus "92";
	tbus "94";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-3146.25+202699j A";
	loss "20.5483 MW";
}
object transformer
{
	name "wecc240_psse_T_3204_3234_0";
	parent "wecc240_psse_B_3204_3234_0";
	rng_state "1248300236";
	guid "38414E2EBA0AE5464AEA6172C3DCB2C3";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_3301_3303_0";
	rng_state "1414318909";
	guid "59EE93C8E117EA349F1E31041172D25";
	from "wecc240_psse_N_3301";
	to "wecc240_psse_N_3303";
	fbus "95";
	tbus "97";
	r "0.0003 pu.Ohm";
	x "0.0174 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1530.38+5796.71j A";
	loss "0.625517 MW";
}
object transformer
{
	name "wecc240_psse_T_3301_3303_0";
	parent "wecc240_psse_B_3301_3303_0";
	rng_state "2108898567";
	guid "4ACD0CFD08DB81E7F3CFC9D681744C9";
	impedance "0.0003+0.0174j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_3301_3303_1";
	rng_state "40621834";
	guid "6AA7FB5598A80D66489BE785E093FD8A";
	from "wecc240_psse_N_3301";
	to "wecc240_psse_N_3303";
	fbus "95";
	tbus "97";
	r "0.0003 pu.Ohm";
	x "0.0174 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1530.38+5796.71j A";
	loss "0.625517 MW";
}
object transformer
{
	name "wecc240_psse_T_3301_3303_1";
	parent "wecc240_psse_B_3301_3303_1";
	rng_state "1978847939";
	guid "56E5F8F7C499F2E10E4562C97208B9C";
	impedance "0.0003+0.0174j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_3301_3303_2";
	rng_state "418069684";
	guid "4C41E7DF5290B2DD5114EC9C5CA2A8A6";
	from "wecc240_psse_N_3301";
	to "wecc240_psse_N_3303";
	fbus "95";
	tbus "97";
	r "0.0003 pu.Ohm";
	x "0.0174 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1530.38+5796.71j A";
	loss "0.625517 MW";
}
object transformer
{
	name "wecc240_psse_T_3301_3303_2";
	parent "wecc240_psse_B_3301_3303_2";
	rng_state "2078169651";
	guid "5AEDAE3DA2CD50B74A5E18F073D97DC0";
	impedance "0.0003+0.0174j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_3303_3333_0";
	rng_state "1123289549";
	guid "45B58134996C7C8C643FF6BE15CBF2D4";
	from "wecc240_psse_N_3303";
	to "wecc240_psse_N_3333";
	fbus "97";
	tbus "100";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-41799.2-487.042j A";
	loss "0.873705 MW";
}
object transformer
{
	name "wecc240_psse_T_3303_3333_0";
	parent "wecc240_psse_B_3303_3333_0";
	rng_state "598709266";
	guid "5DFA6CC53058E78B5CC826B0A13996BA";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_3402_3432_0";
	rng_state "1545747467";
	guid "1A4ACD51C13BD76F42A11A1F5DEA351";
	from "wecc240_psse_N_3402";
	to "wecc240_psse_N_3432";
	fbus "102";
	tbus "106";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-2.13039e-05-1.02038e-05j A";
	loss "2.78987e-19 MW";
}
object transformer
{
	name "wecc240_psse_T_3402_3432_0";
	parent "wecc240_psse_B_3402_3432_0";
	rng_state "1268000110";
	guid "6B5978E0B43612FB4FB46C5867B67683";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_3403_3433_0";
	rng_state "1797619589";
	guid "46A7A10A19956BA02B5E7F66C333C665";
	from "wecc240_psse_N_3403";
	to "wecc240_psse_N_3433";
	fbus "103";
	tbus "107";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-62909.8-189984j A";
	loss "20.0258 MW";
}
object transformer
{
	name "wecc240_psse_T_3403_3433_0";
	parent "wecc240_psse_B_3403_3433_0";
	rng_state "1792486327";
	guid "5657B5A8B8E1676E53F8340C06675E3F";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_3501_3531_0";
	rng_state "1417097773";
	guid "4CE446AB7BF2FA676F2FB5C0BFF7AB0C";
	from "wecc240_psse_N_3501";
	to "wecc240_psse_N_3531";
	fbus "108";
	tbus "109";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "159210-120735j A";
	loss "19.9624 MW";
}
object transformer
{
	name "wecc240_psse_T_3501_3531_0";
	parent "wecc240_psse_B_3501_3531_0";
	rng_state "1568625581";
	guid "1257293E185F6C4B497A15507049CA64";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_3601_3631_0";
	rng_state "1380889295";
	guid "1F957A9275E5433D5D0E490CD556D98D";
	from "wecc240_psse_N_3601";
	to "wecc240_psse_N_3631";
	fbus "110";
	tbus "111";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "823265-172492j A";
	loss "353.759 MW";
}
object transformer
{
	name "wecc240_psse_T_3601_3631_0";
	parent "wecc240_psse_B_3601_3631_0";
	rng_state "750607936";
	guid "2365006A8C5CCC674807A326B5971C3C";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_3701_3731_0";
	rng_state "1148637874";
	guid "3BDD5DD94F5D45C862D4E57A8AD0BFC7";
	from "wecc240_psse_N_3701";
	to "wecc240_psse_N_3731";
	fbus "112";
	tbus "113";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-79489.6-183695j A";
	loss "20.0311 MW";
}
object transformer
{
	name "wecc240_psse_T_3701_3731_0";
	parent "wecc240_psse_B_3701_3731_0";
	rng_state "1426245435";
	guid "65C1183DBA95C0677B1AF82E58E9838D";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_3701_6402_0";
	rng_state "694558231";
	guid "280FEEA2CE73C1F12177624097B5DB8";
	from "wecc240_psse_N_3701";
	to "wecc240_psse_N_6402";
	fbus "112";
	tbus "218";
	r "0.00089 pu.Ohm";
	x "0.0299 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-463.962+783.775j A";
	loss "0.024815 MW";
}
object transformer
{
	name "wecc240_psse_T_3701_6402_0";
	parent "wecc240_psse_B_3701_6402_0";
	rng_state "1866566972";
	guid "3C74ADA4FCF801C720B740C7D08E0DD5";
	impedance "0.00089+0.0299j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_3701_6402_1";
	rng_state "949983028";
	guid "5FF1182A8DDC0880E769A336B22940F";
	from "wecc240_psse_N_3701";
	to "wecc240_psse_N_6402";
	fbus "112";
	tbus "218";
	r "0.00089 pu.Ohm";
	x "0.0299 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-463.962+783.775j A";
	loss "0.024815 MW";
}
object transformer
{
	name "wecc240_psse_T_3701_6402_1";
	parent "wecc240_psse_B_3701_6402_1";
	rng_state "1971319798";
	guid "36DED31E25F3BBF97B2F632C73B575C0";
	impedance "0.00089+0.0299j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_3801_3831_0";
	rng_state "594139070";
	guid "5360A49066D131DD76EE87FC95AD79B7";
	from "wecc240_psse_N_3801";
	to "wecc240_psse_N_3831";
	fbus "114";
	tbus "120";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "191609-88551.1j A";
	loss "22.2777 MW";
}
object transformer
{
	name "wecc240_psse_T_3801_3831_0";
	parent "wecc240_psse_B_3801_3831_0";
	rng_state "2043874587";
	guid "3D454C4B80AA06D65FBE59913C33644";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_3802_3804_0";
	rng_state "251766297";
	guid "64CCEA4B17957A4A1A257E28E24B432C";
	from "wecc240_psse_N_3802";
	to "wecc240_psse_N_3804";
	fbus "115";
	tbus "117";
	r "0.0003 pu.Ohm";
	x "0.0174 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-9928.29+19277.8j A";
	loss "8.18279 MW";
}
object transformer
{
	name "wecc240_psse_T_3802_3804_0";
	parent "wecc240_psse_B_3802_3804_0";
	rng_state "893369089";
	guid "54676F8B4D4739B73D83326281805D89";
	impedance "0.0003+0.0174j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_3803_3805_0";
	rng_state "1796102646";
	guid "1A169B5E7DAADC2945BBE2C9D0B5B5C7";
	from "wecc240_psse_N_3803";
	to "wecc240_psse_N_3805";
	fbus "116";
	tbus "118";
	r "0.0003 pu.Ohm";
	x "0.0174 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "7487.29+3035.43j A";
	loss "1.13593 MW";
}
object transformer
{
	name "wecc240_psse_T_3803_3805_0";
	parent "wecc240_psse_B_3803_3805_0";
	rng_state "2067029090";
	guid "808ADAEF920057449F55A233E6EF5BC";
	impedance "0.0003+0.0174j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_3803_3805_1";
	rng_state "714958111";
	guid "7B0CAC486264D7DB9D307C06764AD3";
	from "wecc240_psse_N_3803";
	to "wecc240_psse_N_3805";
	fbus "116";
	tbus "118";
	r "0.0002 pu.Ohm";
	x "0.0119 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "10949.8+4433.64j A";
	loss "1.66095 MW";
}
object transformer
{
	name "wecc240_psse_T_3803_3805_1";
	parent "wecc240_psse_B_3803_3805_1";
	rng_state "1129966612";
	guid "C855F86531C5B935D1073CD99EDC1B2";
	impedance "0.0002+0.0119j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_3805_3835_0";
	rng_state "1150957463";
	guid "347980948537AE9153D197DA2125F7";
	from "wecc240_psse_N_3805";
	to "wecc240_psse_N_3835";
	fbus "118";
	tbus "121";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-68647.5-195274j A";
	loss "21.4221 MW";
}
object transformer
{
	name "wecc240_psse_T_3805_3835_0";
	parent "wecc240_psse_B_3805_3835_0";
	rng_state "1756872112";
	guid "275E7988FBCD59DB12F8BAD17A8CFB46";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_3806_3836_0";
	rng_state "1996923781";
	guid "6A3C0D8F81ECDD09294F0930AA923F44";
	from "wecc240_psse_N_3806";
	to "wecc240_psse_N_3836";
	fbus "119";
	tbus "122";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "132084+155887j A";
	loss "20.8735 MW";
}
object transformer
{
	name "wecc240_psse_T_3806_3836_0";
	parent "wecc240_psse_B_3806_3836_0";
	rng_state "1423551951";
	guid "6ECFC57451CD581E26028B41134E40CD";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_3901_3917_0";
	rng_state "522329230";
	guid "484D92CED2F792D96A3D0A5842351F16";
	from "wecc240_psse_N_3901";
	to "wecc240_psse_N_3917";
	fbus "130";
	tbus "146";
	r "0.0003 pu.Ohm";
	x "0.0174 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-93084.6-13913.6j A";
	loss "154.158 MW";
}
object transformer
{
	name "wecc240_psse_T_3901_3917_0";
	parent "wecc240_psse_B_3901_3917_0";
	rng_state "2021703321";
	guid "705841EC19E53DB245865BE9C4D4777F";
	impedance "0.0003+0.0174j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_3902_3918_0";
	rng_state "1281453213";
	guid "62D888EA2F95AA0642585D278647AD24";
	from "wecc240_psse_N_3902";
	to "wecc240_psse_N_3918";
	fbus "131";
	tbus "147";
	r "0.0003 pu.Ohm";
	x "0.0174 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "288.672+12554.2j A";
	loss "2.74424 MW";
}
object transformer
{
	name "wecc240_psse_T_3902_3918_0";
	parent "wecc240_psse_B_3902_3918_0";
	rng_state "270655128";
	guid "4E50481C236B26F05FB1D6786ABCBA9D";
	impedance "0.0003+0.0174j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_3902_3932_0";
	rng_state "530371950";
	guid "7546660A862B7CF542B0B1E1B202C591";
	from "wecc240_psse_N_3902";
	to "wecc240_psse_N_3932";
	fbus "131";
	tbus "157";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-138275-144501j A";
	loss "20.0002 MW";
}
object transformer
{
	name "wecc240_psse_T_3902_3932_0";
	parent "wecc240_psse_B_3902_3932_0";
	rng_state "1904228600";
	guid "647517512858BF3A2E522D9654C5CFDF";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_3903_3923_0";
	rng_state "421288959";
	guid "104FD88AD27BF2385A86421D5DF9ECDA";
	from "wecc240_psse_N_3903";
	to "wecc240_psse_N_3923";
	fbus "132";
	tbus "152";
	r "0.0003 pu.Ohm";
	x "0.0174 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-37458.6+46504.5j A";
	loss "62.0544 MW";
}
object transformer
{
	name "wecc240_psse_T_3903_3923_0";
	parent "wecc240_psse_B_3903_3923_0";
	rng_state "349949754";
	guid "37E66A129C1CA0956AAD10C2C1B8AC4";
	impedance "0.0003+0.0174j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_3904_3924_0";
	rng_state "1795289992";
	guid "470917A30FD852C23E93DFDE93497F48";
	from "wecc240_psse_N_3904";
	to "wecc240_psse_N_3924";
	fbus "133";
	tbus "153";
	r "0.0002 pu.Ohm";
	x "0.0125 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-26147.9-30917.4j A";
	loss "20.4976 MW";
}
object transformer
{
	name "wecc240_psse_T_3904_3924_0";
	parent "wecc240_psse_B_3904_3924_0";
	rng_state "1293655194";
	guid "53A79C8987DCD0B46C3F9FE00495405A";
	impedance "0.0002+0.0125j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_3905_3922_0";
	rng_state "1338403330";
	guid "6AFBE9FD877CF21C3B5AD2B72ADF79B5";
	from "wecc240_psse_N_3905";
	to "wecc240_psse_N_3922";
	fbus "134";
	tbus "151";
	r "0.0003 pu.Ohm";
	x "0.0174 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "10582.9+56019.3j A";
	loss "56.5613 MW";
}
object transformer
{
	name "wecc240_psse_T_3905_3922_0";
	parent "wecc240_psse_B_3905_3922_0";
	rng_state "1801048632";
	guid "6E434C891669723126A7B877D9FE4EED";
	impedance "0.0003+0.0174j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_3906_3921_0";
	rng_state "1442353559";
	guid "672A0256BABF366D427BA2E2B89CBE28";
	from "wecc240_psse_N_3906";
	to "wecc240_psse_N_3921";
	fbus "135";
	tbus "150";
	r "0.0001 pu.Ohm";
	x "0.0174 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1827.47+4146.7j A";
	loss "0.357311 MW";
}
object transformer
{
	name "wecc240_psse_T_3906_3921_0";
	parent "wecc240_psse_B_3906_3921_0";
	rng_state "840858777";
	guid "3E4E9AC86CDD10401A5E06B3B93E627A";
	impedance "0.0001+0.0174j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_3911_3925_0";
	rng_state "1871067779";
	guid "4A2A522829479775300F27342D486CB";
	from "wecc240_psse_N_3911";
	to "wecc240_psse_N_3925";
	fbus "140";
	tbus "154";
	r "0.00089 pu.Ohm";
	x "0.0299 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-985617-354732j A";
	loss "32823.1 MW";
}
object transformer
{
	name "wecc240_psse_T_3911_3925_0";
	parent "wecc240_psse_B_3911_3925_0";
	rng_state "1433118632";
	guid "37F825B6B2B0A1D34491B010D5B9A1AB";
	impedance "0.00089+0.0299j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_3920_3926_0";
	rng_state "248263272";
	guid "F2EF240335D16D95CAF846005445A62";
	from "wecc240_psse_N_3920";
	to "wecc240_psse_N_3926";
	fbus "149";
	tbus "155";
	r "0.00089 pu.Ohm";
	x "0.0299 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "100.915+20574.1j A";
	loss "12.6624 MW";
}
object transformer
{
	name "wecc240_psse_T_3920_3926_0";
	parent "wecc240_psse_B_3920_3926_0";
	rng_state "86383";
	guid "773A15A72791ED1E39F27DD2CA796541";
	impedance "0.00089+0.0299j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_3920_3926_1";
	rng_state "1451839081";
	guid "36184161583237B07E5791B5808F15E3";
	from "wecc240_psse_N_3920";
	to "wecc240_psse_N_3926";
	fbus "149";
	tbus "155";
	r "0.00089 pu.Ohm";
	x "0.0299 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "100.915+20574.1j A";
	loss "12.6624 MW";
}
object transformer
{
	name "wecc240_psse_T_3920_3926_1";
	parent "wecc240_psse_B_3920_3926_1";
	rng_state "1350237153";
	guid "5564F273A7AC049548856512477015B7";
	impedance "0.00089+0.0299j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_3921_3931_0";
	rng_state "976132622";
	guid "3A89D8E30FFD41457F258CA6154960FA";
	from "wecc240_psse_N_3921";
	to "wecc240_psse_N_3931";
	fbus "150";
	tbus "156";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "103736-305505j A";
	loss "52.0471 MW";
}
object transformer
{
	name "wecc240_psse_T_3921_3931_0";
	parent "wecc240_psse_B_3921_3931_0";
	rng_state "1233398521";
	guid "5ACDF186BE860B85C6F4CEC6AC78492";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_3923_3933_0";
	rng_state "69297956";
	guid "79F1F7508261D68242EF71BC6B6EB43B";
	from "wecc240_psse_N_3923";
	to "wecc240_psse_N_3933";
	fbus "152";
	tbus "158";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "578650-650311j A";
	loss "378.87 MW";
}
object transformer
{
	name "wecc240_psse_T_3923_3933_0";
	parent "wecc240_psse_B_3923_3933_0";
	rng_state "754609818";
	guid "48C0DB5F462D0EC877CB329605FE3CCC";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_4001_4008_0";
	rng_state "1836275591";
	guid "189F0115589D601B7985C6E6E575325F";
	from "wecc240_psse_N_4001";
	to "wecc240_psse_N_4008";
	fbus "159";
	tbus "166";
	r "1e-07 pu.Ohm";
	x "0.0072 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "12019.8-9489.67j A";
	loss "1.68861 MW";
}
object transformer
{
	name "wecc240_psse_T_4001_4008_0";
	parent "wecc240_psse_B_4001_4008_0";
	rng_state "796366900";
	guid "4754AB72999B8C05D75CB860F54CD30";
	impedance "1e-07+0.0072j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_4001_4031_0";
	rng_state "1420400196";
	guid "75D2B704EBBC97D890568AB5FA40F89";
	from "wecc240_psse_N_4001";
	to "wecc240_psse_N_4031";
	fbus "159";
	tbus "169";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-61635.1-188464j A";
	loss "19.6588 MW";
}
object transformer
{
	name "wecc240_psse_T_4001_4031_0";
	parent "wecc240_psse_B_4001_4031_0";
	rng_state "1237874120";
	guid "23B405824EC616FDEDEC5927EF61AB5";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_4005_4035_0";
	rng_state "128762704";
	guid "3EC6C3140EFBEB40332545327B511F60";
	from "wecc240_psse_N_4005";
	to "wecc240_psse_N_4035";
	fbus "163";
	tbus "170";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "215304-11086.9j A";
	loss "23.2394 MW";
}
object transformer
{
	name "wecc240_psse_T_4005_4035_0";
	parent "wecc240_psse_B_4005_4035_0";
	rng_state "1598733599";
	guid "5253A569040ECB5E7CD9C50CD82B93B5";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_4006_4009_0";
	rng_state "600207129";
	guid "30C83AEBB5E2873545882581B619C655";
	from "wecc240_psse_N_4006";
	to "wecc240_psse_N_4009";
	fbus "164";
	tbus "167";
	r "0.0002 pu.Ohm";
	x "0.01181 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-6470.69-3649.62j A";
	loss "0.651882 MW";
}
object transformer
{
	name "wecc240_psse_T_4006_4009_0";
	parent "wecc240_psse_B_4006_4009_0";
	rng_state "950527144";
	guid "495AE643B9C7ED4D4B6A40E39EB316F5";
	impedance "0.0002+0.01181j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_4006_4009_1";
	rng_state "378859175";
	guid "1A42B880B69FF1AA250BA47B8D2AA8E4";
	from "wecc240_psse_N_4006";
	to "wecc240_psse_N_4009";
	fbus "164";
	tbus "167";
	r "9e-05 pu.Ohm";
	x "0.00735 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-10425.2-5815.8j A";
	loss "1.04752 MW";
}
object transformer
{
	name "wecc240_psse_T_4006_4009_1";
	parent "wecc240_psse_B_4006_4009_1";
	rng_state "197140870";
	guid "173982123A7EADFC689B5CC5F7F9975C";
	impedance "9e-05+0.00735j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_4007_4010_0";
	rng_state "1926818416";
	guid "2ACFA8CCE8371326416741EEC75B6DD";
	from "wecc240_psse_N_4007";
	to "wecc240_psse_N_4010";
	fbus "165";
	tbus "168";
	r "1e-07 pu.Ohm";
	x "0.00221 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-5126.52-55760.9j A";
	loss "6.9296 MW";
}
object transformer
{
	name "wecc240_psse_T_4007_4010_0";
	parent "wecc240_psse_B_4007_4010_0";
	rng_state "2131204599";
	guid "703917627F40FE1F3648E13EB850A32D";
	impedance "1e-07+0.00221j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_4009_4039_0";
	rng_state "1275947080";
	guid "22477057DCC78F0413ED10912A053891";
	from "wecc240_psse_N_4009";
	to "wecc240_psse_N_4039";
	fbus "167";
	tbus "171";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "210074+53550.6j A";
	loss "23.4994 MW";
}
object transformer
{
	name "wecc240_psse_T_4009_4039_0";
	parent "wecc240_psse_B_4009_4039_0";
	rng_state "70874618";
	guid "430814E34FD9847F46F071D81C3C639E";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_4101_4131_0";
	rng_state "1483764288";
	guid "6ED305DD77D7BF10FE0147CD27AD3E";
	from "wecc240_psse_N_4101";
	to "wecc240_psse_N_4131";
	fbus "180";
	tbus "184";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "180154+35664.5j A";
	loss "16.8638 MW";
}
object transformer
{
	name "wecc240_psse_T_4101_4131_0";
	parent "wecc240_psse_B_4101_4131_0";
	rng_state "1046279452";
	guid "644AAB065F0B7D952D84213F6DAC9B79";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_4102_4132_0";
	rng_state "1222648128";
	guid "49FAA2F2A077A7ABA33C82561B3E4B5";
	from "wecc240_psse_N_4102";
	to "wecc240_psse_N_4132";
	fbus "181";
	tbus "185";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-138957+169261j A";
	loss "23.9791 MW";
}
object transformer
{
	name "wecc240_psse_T_4102_4132_0";
	parent "wecc240_psse_B_4102_4132_0";
	rng_state "1923552800";
	guid "612E63AE22D3F13830398355D53322C0";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_4103_4104_0";
	rng_state "933087662";
	guid "64B12AA24FA741A733F9E98974D05D1";
	from "wecc240_psse_N_4103";
	to "wecc240_psse_N_4104";
	fbus "182";
	tbus "183";
	r "1e-07 pu.Ohm";
	x "0.01 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "9840.15+46301j A";
	loss "22.4061 MW";
}
object transformer
{
	name "wecc240_psse_T_4103_4104_0";
	parent "wecc240_psse_B_4103_4104_0";
	rng_state "1478744840";
	guid "8F7FFB7A8B38E172E575D5D975B98EA";
	impedance "1e-07+0.01j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_4201_4231_0";
	rng_state "436279149";
	guid "326EE6113A72F67C11F220C6ECB76AA7";
	from "wecc240_psse_N_4201";
	to "wecc240_psse_N_4231";
	fbus "186";
	tbus "190";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "224151-52582.2j A";
	loss "26.5043 MW";
}
object transformer
{
	name "wecc240_psse_T_4201_4231_0";
	parent "wecc240_psse_B_4201_4231_0";
	rng_state "1034486385";
	guid "3D8E3AAAA5DDD83F908141CFDD223DA";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_4202_4232_0";
	rng_state "585066583";
	guid "633637105846BFF07686069826E159DA";
	from "wecc240_psse_N_4202";
	to "wecc240_psse_N_4232";
	fbus "187";
	tbus "191";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-214266+12660.8j A";
	loss "23.035 MW";
}
object transformer
{
	name "wecc240_psse_T_4202_4232_0";
	parent "wecc240_psse_B_4202_4232_0";
	rng_state "2033924515";
	guid "1B16145603893C255F2CF7F22CB657DC";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_5001_5031_0";
	rng_state "524630659";
	guid "1CAAE0CE85353F2A2EF10AE9D45F78BE";
	from "wecc240_psse_N_5001";
	to "wecc240_psse_N_5031";
	fbus "192";
	tbus "196";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-234698-214082j A";
	loss "50.4572 MW";
}
object transformer
{
	name "wecc240_psse_T_5001_5031_0";
	parent "wecc240_psse_B_5001_5031_0";
	rng_state "2047114878";
	guid "677406F2728C7BC6C218EFD23D09710";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_5002_5003_0";
	rng_state "1024245959";
	guid "21D866F801D028F453320A41C83B159";
	from "wecc240_psse_N_5002";
	to "wecc240_psse_N_5003";
	fbus "193";
	tbus "194";
	r "1e-07 pu.Ohm";
	x "0.01 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-13052+40397.9j A";
	loss "18.0235 MW";
}
object transformer
{
	name "wecc240_psse_T_5002_5003_0";
	parent "wecc240_psse_B_5002_5003_0";
	rng_state "272918561";
	guid "32F05C2A36A792F0599DFD392BDE73C8";
	impedance "1e-07+0.01j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_5002_5032_0";
	rng_state "2064668382";
	guid "1BA1FFA88505C73B18A815DF1AB1A0D7";
	from "wecc240_psse_N_5002";
	to "wecc240_psse_N_5032";
	fbus "193";
	tbus "197";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "209086-29551.1j A";
	loss "22.2951 MW";
}
object transformer
{
	name "wecc240_psse_T_5002_5032_0";
	parent "wecc240_psse_B_5002_5032_0";
	rng_state "1840728048";
	guid "2EA989ED98ABDDB15476AA9EEFB0E2CB";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_6101_6102_0";
	rng_state "466884054";
	guid "2C15236CC34C1F817254C4FC059C6A2D";
	from "wecc240_psse_N_6101";
	to "wecc240_psse_N_6102";
	fbus "198";
	tbus "199";
	r "1e-07 pu.Ohm";
	x "0.0072 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "153486+338453j A";
	loss "994.382 MW";
}
object transformer
{
	name "wecc240_psse_T_6101_6102_0";
	parent "wecc240_psse_B_6101_6102_0";
	rng_state "15049440";
	guid "63F12D8F0D5E3B03476474681A477DA";
	impedance "1e-07+0.0072j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_6102_6132_0";
	rng_state "1680351381";
	guid "637A87FEFE973E4343BF3D5627F3AD2";
	from "wecc240_psse_N_6102";
	to "wecc240_psse_N_6132";
	fbus "199";
	tbus "202";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1.0312e+06-1.84363e+06j A";
	loss "2231.18 MW";
}
object transformer
{
	name "wecc240_psse_T_6102_6132_0";
	parent "wecc240_psse_B_6102_6132_0";
	rng_state "108218770";
	guid "F56AE7BD80C00BD7294D888CA858A0";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_6103_6104_0";
	rng_state "2061702028";
	guid "70B8BC1733B086E373A800C5845F228B";
	from "wecc240_psse_N_6103";
	to "wecc240_psse_N_6104";
	fbus "200";
	tbus "201";
	r "0.0003 pu.Ohm";
	x "0.0181 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "83792.1+98703.6j A";
	loss "303.461 MW";
}
object transformer
{
	name "wecc240_psse_T_6103_6104_0";
	parent "wecc240_psse_B_6103_6104_0";
	rng_state "1377340251";
	guid "6A2B106490AFC5EE4DB02217F1A83094";
	impedance "0.0003+0.0181j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_6201_6203_0";
	rng_state "1231367544";
	guid "2942EE88B59C3B374E827DDE974DFD15";
	from "wecc240_psse_N_6201";
	to "wecc240_psse_N_6203";
	fbus "203";
	tbus "205";
	r "0.0003 pu.Ohm";
	x "0.0181 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-719.639-2489.55j A";
	loss "0.121572 MW";
}
object transformer
{
	name "wecc240_psse_T_6201_6203_0";
	parent "wecc240_psse_B_6201_6203_0";
	rng_state "294405869";
	guid "4A1E5BCEF6CBC1913D8DF22510B1044F";
	impedance "0.0003+0.0181j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_6201_6231_0";
	rng_state "277117595";
	guid "169315DA00F218284B9CD9FD77A820EA";
	from "wecc240_psse_N_6201";
	to "wecc240_psse_N_6231";
	fbus "203";
	tbus "208";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "21547.7-210887j A";
	loss "22.4688 MW";
}
object transformer
{
	name "wecc240_psse_T_6201_6231_0";
	parent "wecc240_psse_B_6201_6231_0";
	rng_state "1770872469";
	guid "154B1D35EC7F118A54766F83FE449C27";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_6202_6204_0";
	rng_state "1077722710";
	guid "3986C66987A11A23160337EA9566EF0E";
	from "wecc240_psse_N_6202";
	to "wecc240_psse_N_6204";
	fbus "204";
	tbus "206";
	r "0.0003 pu.Ohm";
	x "0.0181 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-27853.2+27024.3j A";
	loss "27.2644 MW";
}
object transformer
{
	name "wecc240_psse_T_6202_6204_0";
	parent "wecc240_psse_B_6202_6204_0";
	rng_state "1408508172";
	guid "6B1269FD8212474EF248ABCE488036C";
	impedance "0.0003+0.0181j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_6205_6235_0";
	rng_state "1084605923";
	guid "6D24018580709CDD635093842331B419";
	from "wecc240_psse_N_6205";
	to "wecc240_psse_N_6235";
	fbus "207";
	tbus "209";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "73430+195054j A";
	loss "21.7191 MW";
}
object transformer
{
	name "wecc240_psse_T_6205_6235_0";
	parent "wecc240_psse_B_6205_6235_0";
	rng_state "1130552125";
	guid "21A9C60E1A56086E13224B43D09066E8";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_6301_6303_0";
	rng_state "254256219";
	guid "5B7BA18613E0BBB54F554CED1D2BEF4";
	from "wecc240_psse_N_6301";
	to "wecc240_psse_N_6303";
	fbus "210";
	tbus "212";
	r "0.0003 pu.Ohm";
	x "0.0181 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-92961.1+61651.6j A";
	loss "225.244 MW";
}
object transformer
{
	name "wecc240_psse_T_6301_6303_0";
	parent "wecc240_psse_B_6301_6303_0";
	rng_state "1939298850";
	guid "4AB16F78CAD6AE4C1BA1E57B2BA2CDA1";
	impedance "0.0003+0.0181j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_6302_6304_0";
	rng_state "1436461431";
	guid "5ED6CF43354A2C672491711E5758ED7E";
	from "wecc240_psse_N_6302";
	to "wecc240_psse_N_6304";
	fbus "211";
	tbus "213";
	r "0.0003 pu.Ohm";
	x "0.0181 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "30429.5-7306.09j A";
	loss "17.7284 MW";
}
object transformer
{
	name "wecc240_psse_T_6302_6304_0";
	parent "wecc240_psse_B_6302_6304_0";
	rng_state "596111243";
	guid "4EBEB015380DAB6879402EEE20698A80";
	impedance "0.0003+0.0181j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_6303_6333_0";
	rng_state "830447846";
	guid "68791CF60F736BD36B3E3A3902600CFE";
	from "wecc240_psse_N_6303";
	to "wecc240_psse_N_6333";
	fbus "212";
	tbus "215";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-175702-99693.6j A";
	loss "20.405 MW";
}
object transformer
{
	name "wecc240_psse_T_6303_6333_0";
	parent "wecc240_psse_B_6303_6333_0";
	rng_state "840725869";
	guid "2FECD51B2DC7791374E690642C3D1F79";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_6305_6335_0";
	rng_state "1784766670";
	guid "430642A0D867065253DFFB6B994DA2B7";
	from "wecc240_psse_N_6305";
	to "wecc240_psse_N_6335";
	fbus "214";
	tbus "216";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-5106.33+132231j A";
	loss "8.75554 MW";
}
object transformer
{
	name "wecc240_psse_T_6305_6335_0";
	parent "wecc240_psse_B_6305_6335_0";
	rng_state "521841394";
	guid "3716CCC33366E6B658996011C657CEA";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_6401_6402_0";
	rng_state "265094610";
	guid "7A62BFC0B8FFD9FA87484B8C597A7B9";
	from "wecc240_psse_N_6401";
	to "wecc240_psse_N_6402";
	fbus "217";
	tbus "218";
	r "0.00089 pu.Ohm";
	x "0.0299 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "20652.2-8280.99j A";
	loss "14.8097 MW";
}
object transformer
{
	name "wecc240_psse_T_6401_6402_0";
	parent "wecc240_psse_B_6401_6402_0";
	rng_state "1564026392";
	guid "32256A155B57BE9D49063D64B753CE2D";
	impedance "0.00089+0.0299j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_6401_6402_1";
	rng_state "1391731064";
	guid "7001068C6066D0432A68C3ED4AF97B0C";
	from "wecc240_psse_N_6401";
	to "wecc240_psse_N_6402";
	fbus "217";
	tbus "218";
	r "0.00089 pu.Ohm";
	x "0.0299 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "20652.2-8280.99j A";
	loss "14.8097 MW";
}
object transformer
{
	name "wecc240_psse_T_6401_6402_1";
	parent "wecc240_psse_B_6401_6402_1";
	rng_state "432109524";
	guid "101BCE1D911CAF1E2FE921D351DDD390";
	impedance "0.00089+0.0299j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_6403_6433_0";
	rng_state "1822559361";
	guid "3F5249166654CB225DF8BC04AC26B05";
	from "wecc240_psse_N_6403";
	to "wecc240_psse_N_6433";
	fbus "219";
	tbus "221";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "136836+199557j A";
	loss "29.2735 MW";
}
object transformer
{
	name "wecc240_psse_T_6403_6433_0";
	parent "wecc240_psse_B_6403_6433_0";
	rng_state "48439519";
	guid "5B2B77FC9FB85C314C43A644909B1171";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_6501_6510_0";
	rng_state "226693620";
	guid "D02A15309A8C97E300AA900D306AB23";
	from "wecc240_psse_N_6501";
	to "wecc240_psse_N_6510";
	fbus "222";
	tbus "231";
	r "0.0003 pu.Ohm";
	x "0.0181 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "20503.9+3643.53j A";
	loss "7.85082 MW";
}
object transformer
{
	name "wecc240_psse_T_6501_6510_0";
	parent "wecc240_psse_B_6501_6510_0";
	rng_state "403681562";
	guid "3084BA4B36DB098A73783D9B94F18D15";
	impedance "0.0003+0.0181j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_6501_6510_1";
	rng_state "775171661";
	guid "2FA832E689EFF189407565A3F9E77EF0";
	from "wecc240_psse_N_6501";
	to "wecc240_psse_N_6510";
	fbus "222";
	tbus "231";
	r "0.0003 pu.Ohm";
	x "0.0181 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "20503.9+3643.53j A";
	loss "7.85082 MW";
}
object transformer
{
	name "wecc240_psse_T_6501_6510_1";
	parent "wecc240_psse_B_6501_6510_1";
	rng_state "1674303725";
	guid "93E56C62AE3BAE96310F0AFD68F0CAF";
	impedance "0.0003+0.0181j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_6503_6533_0";
	rng_state "1544479434";
	guid "2437E89F5E5393C8555599ECC4D8B361";
	from "wecc240_psse_N_6503";
	to "wecc240_psse_N_6533";
	fbus "224";
	tbus "232";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "118261+177456j A";
	loss "22.7381 MW";
}
object transformer
{
	name "wecc240_psse_T_6503_6533_0";
	parent "wecc240_psse_B_6503_6533_0";
	rng_state "1431005949";
	guid "4DE67FF93138CF5F18834275E874DE03";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_6505_6506_0";
	rng_state "1247622090";
	guid "7BDE6B9F87933D1B52DB6B8F1BD72260";
	from "wecc240_psse_N_6505";
	to "wecc240_psse_N_6506";
	fbus "226";
	tbus "227";
	r "1e-07 pu.Ohm";
	x "0.0195 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "103.646+233.338j A";
	loss "0.00127119 MW";
}
object transformer
{
	name "wecc240_psse_T_6505_6506_0";
	parent "wecc240_psse_B_6505_6506_0";
	rng_state "754137322";
	guid "111080CB587F8FECC0F92296A692ACA";
	impedance "1e-07+0.0195j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_7001_7031_0";
	rng_state "337486260";
	guid "74BCF5803E4223154D85DACD08A38E6F";
	from "wecc240_psse_N_7001";
	to "wecc240_psse_N_7031";
	fbus "233";
	tbus "235";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-281831-309258j A";
	loss "87.5347 MW";
}
object transformer
{
	name "wecc240_psse_T_7001_7031_0";
	parent "wecc240_psse_B_7001_7031_0";
	rng_state "627260093";
	guid "E8AA2F7CCF916E1E841B59660B6D2D";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_7002_7032_0";
	rng_state "363159928";
	guid "6CED9CF53D1869D5F6A3D978214AABC";
	from "wecc240_psse_N_7002";
	to "wecc240_psse_N_7032";
	fbus "234";
	tbus "236";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1.40966e+06-1.25248e+06j A";
	loss "1777.93 MW";
}
object transformer
{
	name "wecc240_psse_T_7002_7032_0";
	parent "wecc240_psse_B_7002_7032_0";
	rng_state "480385122";
	guid "1FC126BAF801AA13A14B41C5828D6F4";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_8001_8003_0";
	rng_state "1441716381";
	guid "49E9862E71CE9EA288BC8A603483FE9";
	from "wecc240_psse_N_8001";
	to "wecc240_psse_N_8003";
	fbus "237";
	tbus "239";
	r "0.0001 pu.Ohm";
	x "0.0174 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "2795.89+2175.21j A";
	loss "0.218348 MW";
}
object transformer
{
	name "wecc240_psse_T_8001_8003_0";
	parent "wecc240_psse_B_8001_8003_0";
	rng_state "869226366";
	guid "53A4544ECDEE072726246921260216B5";
	impedance "0.0001+0.0174j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_8002_8005_0";
	rng_state "1903766468";
	guid "7F1916878A03C59A5A2646AA2EEE2843";
	from "wecc240_psse_N_8002";
	to "wecc240_psse_N_8005";
	fbus "238";
	tbus "241";
	r "0.0003 pu.Ohm";
	x "0.0174 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-42328.8-22234.8j A";
	loss "39.7843 MW";
}
object transformer
{
	name "wecc240_psse_T_8002_8005_0";
	parent "wecc240_psse_B_8002_8005_0";
	rng_state "1244171023";
	guid "5CE143AD94A051BE4E1F17D43E826FFF";
	impedance "0.0003+0.0174j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_8003_8033_0";
	rng_state "734112722";
	guid "72D84D13FC4992AB2D041D58BE792400";
	from "wecc240_psse_N_8003";
	to "wecc240_psse_N_8033";
	fbus "239";
	tbus "242";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-17376.7-217417j A";
	loss "23.786 MW";
}
object transformer
{
	name "wecc240_psse_T_8003_8033_0";
	parent "wecc240_psse_B_8003_8033_0";
	rng_state "938966639";
	guid "43A1FE2058AAE1C33B3F2684277CDC86";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object branch
{
	name "wecc240_psse_B_8004_8034_0";
	rng_state "1502463517";
	guid "58955D53D7907E182C7C09AFD6D693A";
	from "wecc240_psse_N_8004";
	to "wecc240_psse_N_8034";
	fbus "240";
	tbus "243";
	r "1e-07 pu.Ohm";
	x "0.0005 pu.Ohm";
	b "0 pu.S";
	rateA "100 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "87897.2-179763j A";
	loss "20.0204 MW";
}
object transformer
{
	name "wecc240_psse_T_8004_8034_0";
	parent "wecc240_psse_B_8004_8034_0";
	rng_state "1791608793";
	guid "4C713116BD4E59AF21647A78B6F36617";
	impedance "1e-07+0.0005j Ohm";
	susceptance "0 S";
	rated_power "100 MVA";
	tap_ratio "1 pu";
	phase_shift "0 deg";
	status "IN";
}
object shunt
{
	name "wecc240_psse_S_4001";
	parent "wecc240_psse_N_4001";
	rng_state "1700769364";
	guid "958AEC18EDEC7ED723FB3A4109DD788";
	control_mode "DISCRETE_V";
	status "ONLINE";
	input "MAGNITUDE";
	output "REACTIVE";
	voltage_high "1.5";
	voltage_low "0.5";
	remote_bus "wecc240_psse_N_4001";
	admittance "1000 MVAr";
	steps_1 "5";
	admittance_1 "200 MVAr";
	steps_2 "0";
	admittance_2 "0 MVAr";
	steps_3 "0";
	admittance_3 "0 MVAr";
	steps_4 "0";
	admittance_4 "0 MVAr";
	steps_5 "0";
	admittance_5 "0 MVAr";
	steps_6 "0";
	admittance_6 "0 MVAr";
	steps_7 "0";
	admittance_7 "0 MVAr";
	steps_8 "0";
	admittance_8 "0 MVAr";
	dwell_time "60 s";
	control_gain "60 MW/V";
}
object shunt
{
	name "wecc240_psse_S_4005";
	parent "wecc240_psse_N_4005";
	rng_state "1823359178";
	guid "3D8DFC698CEEDF35EDFCC1C38503B0A";
	control_mode "DISCRETE_V";
	status "ONLINE";
	input "MAGNITUDE";
	output "REACTIVE";
	voltage_high "1.5";
	voltage_low "0.5";
	remote_bus "wecc240_psse_N_4005";
	admittance "1000 MVAr";
	steps_1 "5";
	admittance_1 "200 MVAr";
	steps_2 "0";
	admittance_2 "0 MVAr";
	steps_3 "0";
	admittance_3 "0 MVAr";
	steps_4 "0";
	admittance_4 "0 MVAr";
	steps_5 "0";
	admittance_5 "0 MVAr";
	steps_6 "0";
	admittance_6 "0 MVAr";
	steps_7 "0";
	admittance_7 "0 MVAr";
	steps_8 "0";
	admittance_8 "0 MVAr";
	dwell_time "60 s";
	control_gain "60 MW/V";
}
object shunt
{
	name "wecc240_psse_S_6104";
	parent "wecc240_psse_N_6104";
	rng_state "606061956";
	guid "3B885FB2A0CBB68B3EB4381B495D7F39";
	control_mode "DISCRETE_V";
	status "ONLINE";
	input "MAGNITUDE";
	output "REACTIVE";
	voltage_high "1.5";
	voltage_low "0.5";
	remote_bus "wecc240_psse_N_6104";
	admittance "0 MVAr";
	steps_1 "5";
	admittance_1 "100 MVAr";
	steps_2 "0";
	admittance_2 "0 MVAr";
	steps_3 "0";
	admittance_3 "0 MVAr";
	steps_4 "0";
	admittance_4 "0 MVAr";
	steps_5 "0";
	admittance_5 "0 MVAr";
	steps_6 "0";
	admittance_6 "0 MVAr";
	steps_7 "0";
	admittance_7 "0 MVAr";
	steps_8 "0";
	admittance_8 "0 MVAr";
	dwell_time "60 s";
	control_gain "60 MW/V";
}
object shunt
{
	name "wecc240_psse_S_6302";
	parent "wecc240_psse_N_6302";
	rng_state "568356771";
	guid "70E2BACD4CB5A056F467913BDB3ACF5";
	control_mode "DISCRETE_V";
	status "ONLINE";
	input "MAGNITUDE";
	output "REACTIVE";
	voltage_high "1.5";
	voltage_low "0.5";
	remote_bus "wecc240_psse_N_6302";
	admittance "0 MVAr";
	steps_1 "5";
	admittance_1 "200 MVAr";
	steps_2 "0";
	admittance_2 "0 MVAr";
	steps_3 "0";
	admittance_3 "0 MVAr";
	steps_4 "0";
	admittance_4 "0 MVAr";
	steps_5 "0";
	admittance_5 "0 MVAr";
	steps_6 "0";
	admittance_6 "0 MVAr";
	steps_7 "0";
	admittance_7 "0 MVAr";
	steps_8 "0";
	admittance_8 "0 MVAr";
	dwell_time "60 s";
	control_gain "60 MW/V";
}
object shunt
{
	name "wecc240_psse_S_6304";
	parent "wecc240_psse_N_6304";
	rng_state "364988341";
	guid "EFA6BF425C6F1FC3A3ACB2AC4DBF3A9";
	control_mode "DISCRETE_V";
	status "ONLINE";
	input "MAGNITUDE";
	output "REACTIVE";
	voltage_high "1.5";
	voltage_low "0.5";
	remote_bus "wecc240_psse_N_6304";
	admittance "0 MVAr";
	steps_1 "6";
	admittance_1 "100 MVAr";
	steps_2 "0";
	admittance_2 "0 MVAr";
	steps_3 "0";
	admittance_3 "0 MVAr";
	steps_4 "0";
	admittance_4 "0 MVAr";
	steps_5 "0";
	admittance_5 "0 MVAr";
	steps_6 "0";
	admittance_6 "0 MVAr";
	steps_7 "0";
	admittance_7 "0 MVAr";
	steps_8 "0";
	admittance_8 "0 MVAr";
	dwell_time "60 s";
	control_gain "60 MW/V";
}
object shunt
{
	name "wecc240_psse_S_6401";
	parent "wecc240_psse_N_6401";
	rng_state "1145751355";
	guid "7EB2BDC919F7D6DE513FF463DD1B137C";
	control_mode "DISCRETE_V";
	status "ONLINE";
	input "MAGNITUDE";
	output "REACTIVE";
	voltage_high "1.5";
	voltage_low "0.5";
	remote_bus "wecc240_psse_N_6401";
	admittance "0 MVAr";
	steps_1 "5";
	admittance_1 "200 MVAr";
	steps_2 "0";
	admittance_2 "0 MVAr";
	steps_3 "0";
	admittance_3 "0 MVAr";
	steps_4 "0";
	admittance_4 "0 MVAr";
	steps_5 "0";
	admittance_5 "0 MVAr";
	steps_6 "0";
	admittance_6 "0 MVAr";
	steps_7 "0";
	admittance_7 "0 MVAr";
	steps_8 "0";
	admittance_8 "0 MVAr";
	dwell_time "60 s";
	control_gain "60 MW/V";
}
object shunt
{
	name "wecc240_psse_S_7001";
	parent "wecc240_psse_N_7001";
	rng_state "157160836";
	guid "38042967FA696ED7630290B997467836";
	control_mode "DISCRETE_V";
	status "ONLINE";
	input "MAGNITUDE";
	output "REACTIVE";
	voltage_high "1.5";
	voltage_low "0.5";
	remote_bus "wecc240_psse_N_7001";
	admittance "0 MVAr";
	steps_1 "5";
	admittance_1 "200 MVAr";
	steps_2 "0";
	admittance_2 "0 MVAr";
	steps_3 "0";
	admittance_3 "0 MVAr";
	steps_4 "0";
	admittance_4 "0 MVAr";
	steps_5 "0";
	admittance_5 "0 MVAr";
	steps_6 "0";
	admittance_6 "0 MVAr";
	steps_7 "0";
	admittance_7 "0 MVAr";
	steps_8 "0";
	admittance_8 "0 MVAr";
	dwell_time "60 s";
	control_gain "60 MW/V";
}
object gencost
{
	name "gencost:1108";
	parent "wecc240_psse_G_1032_0";
	rng_state "172254943";
	guid "2D13B302B14F92F2F56F48B19B9AE5B";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00399913,39.1571,0";
}
object gencost
{
	name "gencost:1109";
	parent "wecc240_psse_G_1032_1";
	rng_state "539555121";
	guid "598ABA9EC5A0608CBA5CC6CC31EBDA1";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00535114,78.2806,0";
}
object gencost
{
	name "gencost:1110";
	parent "wecc240_psse_G_1032_2";
	rng_state "132304704";
	guid "18073D0B3F6DC36E1BC97FAF39339B6F";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00647806,61.8805,0";
}
object gencost
{
	name "gencost:1111";
	parent "wecc240_psse_G_1034_0";
	rng_state "353703315";
	guid "1E10178B1AF42F815E7888E63C72D677";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.0035811,63.7589,0";
}
object gencost
{
	name "gencost:1112";
	parent "wecc240_psse_G_1034_1";
	rng_state "477201151";
	guid "66550651354502056F58F5AAC4CB5E3E";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.0033096,78.5095,0";
}
object gencost
{
	name "gencost:1113";
	parent "wecc240_psse_G_1034_2";
	rng_state "112371602";
	guid "1FC64C0BF8CD2F2BBDC8CCD3810620F";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00705951,52.7313,0";
}
object gencost
{
	name "gencost:1114";
	parent "wecc240_psse_G_1131_0";
	rng_state "257785766";
	guid "2F1FB6CE0C4538C35B17383DF6B3FBCC";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00502869,25.2396,0";
}
object gencost
{
	name "gencost:1115";
	parent "wecc240_psse_G_1131_1";
	rng_state "463318569";
	guid "2F9E8C9AE2ACB486738DBDF706EAEFC3";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.0061118,66.275,0";
}
object gencost
{
	name "gencost:1116";
	parent "wecc240_psse_G_1232_0";
	rng_state "137951856";
	guid "666A4FA94696EB907D3D111A5351FE0F";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00976956,39.505,0";
}
object gencost
{
	name "gencost:1117";
	parent "wecc240_psse_G_1232_1";
	rng_state "416746372";
	guid "B59C0E7D773022518F01289BD234AD9";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00693633,71.2189,0";
}
object gencost
{
	name "gencost:1118";
	parent "wecc240_psse_G_1331_0";
	rng_state "217415352";
	guid "60B48CBEEB570C9D48F4F6222E77D176";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00713683,27.9312,0";
}
object gencost
{
	name "gencost:1119";
	parent "wecc240_psse_G_1331_1";
	rng_state "471570806";
	guid "12942475639611D232673019E5798171";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00441949,56.5918,0";
}
object gencost
{
	name "gencost:1120";
	parent "wecc240_psse_G_1333_0";
	rng_state "536613896";
	guid "7D81EC61BEEBF17971294B655C97AAE0";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00329765,50.087,0";
}
object gencost
{
	name "gencost:1121";
	parent "wecc240_psse_G_1333_1";
	rng_state "343350203";
	guid "AE09D3F0F7313D6239ED8C480743386";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00357423,48.3307,0";
}
object gencost
{
	name "gencost:1122";
	parent "wecc240_psse_G_1333_2";
	rng_state "337501367";
	guid "8EDFCDD772DC26465B435A50144039";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00753014,59.726,0";
}
object gencost
{
	name "gencost:1123";
	parent "wecc240_psse_G_1431_0";
	rng_state "483554197";
	guid "2C768546973204932DD465C8FAA3367";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00623842,73.671,0";
}
object gencost
{
	name "gencost:1124";
	parent "wecc240_psse_G_1431_1";
	rng_state "369266597";
	guid "643A902D2BB537DB176D7CF2E2893384";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00713326,50.5219,0";
}
object gencost
{
	name "gencost:1125";
	parent "wecc240_psse_G_1431_2";
	rng_state "131145021";
	guid "63E7BC80EC6662BB4955937F6CF705C4";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.0071886,59.9899,0";
}
object gencost
{
	name "gencost:1126";
	parent "wecc240_psse_G_2030_0";
	rng_state "100220141";
	guid "563758E421B1EA325767FBC09EED80D";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00591144,10.4065,0";
}
object gencost
{
	name "gencost:1127";
	parent "wecc240_psse_G_2030_1";
	rng_state "393115730";
	guid "43FA02DB01BC4200E7552B72DC7BE4A";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.0066434,64.5462,0";
}
object gencost
{
	name "gencost:1128";
	parent "wecc240_psse_G_2130_0";
	rng_state "479335640";
	guid "5DA75924162FECAE3A8D3609B9EA7FAD";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00822653,46.7133,0";
}
object gencost
{
	name "gencost:1129";
	parent "wecc240_psse_G_2130_1";
	rng_state "487940824";
	guid "4EB45765FBAD9F02E34739A524D9182";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00611235,54.9362,0";
}
object gencost
{
	name "gencost:1130";
	parent "wecc240_psse_G_2130_2";
	rng_state "393989694";
	guid "371F69989E3632A0739F850431149CD7";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00461656,75.7568,0";
}
object gencost
{
	name "gencost:1131";
	parent "wecc240_psse_G_2130_3";
	rng_state "105547960";
	guid "53E3740003C2C4241A6595F400D505C3";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00237645,49.6033,0";
}
object gencost
{
	name "gencost:1132";
	parent "wecc240_psse_G_2233_0";
	rng_state "425536433";
	guid "194863BA4B3F5B9A4D3B22D7F22E09F7";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00458484,46.1029,0";
}
object gencost
{
	name "gencost:1133";
	parent "wecc240_psse_G_2233_1";
	rng_state "131044179";
	guid "17591E52088F63811708EAD80CEA946D";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00486554,36.7935,0";
}
object gencost
{
	name "gencost:1134";
	parent "wecc240_psse_G_2233_2";
	rng_state "157279906";
	guid "4499A421654DC5AC362CAC7A9654068";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00549808,50.943,0";
}
object gencost
{
	name "gencost:1135";
	parent "wecc240_psse_G_2332_0";
	rng_state "226827272";
	guid "5C254525987CD6B96195C3C80AA76D88";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.0070683,46.669,0";
}
object gencost
{
	name "gencost:1136";
	parent "wecc240_psse_G_2431_0";
	rng_state "307685749";
	guid "550EDEC5239C85675459EF5F3D93E143";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.0086653,28.4454,0";
}
object gencost
{
	name "gencost:1137";
	parent "wecc240_psse_G_2434_0";
	rng_state "188406470";
	guid "518DE09F3BC33F4C4351EFD8ADF297CE";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00530362,21.9574,0";
}
object gencost
{
	name "gencost:1138";
	parent "wecc240_psse_G_2438_0";
	rng_state "105178206";
	guid "1BBA1CAAC0F3C2A876780A814D7D7DC2";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00665041,19.1055,0";
}
object gencost
{
	name "gencost:1139";
	parent "wecc240_psse_G_2438_1";
	rng_state "521386754";
	guid "6456BD03C2ADF98B5E9A06C4B5BD330E";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00346602,87.0834,0";
}
object gencost
{
	name "gencost:1140";
	parent "wecc240_psse_G_2438_2";
	rng_state "17512894";
	guid "3F589F78CBBEDCDE10FAAB8E59100A8D";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00470267,49.9695,0";
}
object gencost
{
	name "gencost:1141";
	parent "wecc240_psse_G_2438_3";
	rng_state "540815646";
	guid "8D34D460BF4C64573CC21CA34FF9E1";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00617044,91.5466,0";
}
object gencost
{
	name "gencost:1142";
	parent "wecc240_psse_G_2438_4";
	rng_state "452141914";
	guid "33D94B1CF27B83E57CC638AD6B30D61";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.004485,87.0483,0";
}
object gencost
{
	name "gencost:1143";
	parent "wecc240_psse_G_2438_5";
	rng_state "470898526";
	guid "43F913B9E6DF421775BC845A7D6F65FC";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00601787,62.616,0";
}
object gencost
{
	name "gencost:1144";
	parent "wecc240_psse_G_2438_6";
	rng_state "57866501";
	guid "18F735688BD2BB906A60AF2F74671136";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00501207,13.7772,0";
}
object gencost
{
	name "gencost:1145";
	parent "wecc240_psse_G_2438_7";
	rng_state "208944624";
	guid "369409A51927C6825A92E04DFAEB36F";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00533342,60.376,0";
}
object gencost
{
	name "gencost:1146";
	parent "wecc240_psse_G_2439_0";
	rng_state "4621925";
	guid "FC1FBBA1AF2028B5578FF1AC523A3B6";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00556523,2.37579,0";
}
object gencost
{
	name "gencost:1147";
	parent "wecc240_psse_G_2533_0";
	rng_state "105783258";
	guid "548326C55349EC422EF060D695B4BD9A";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00464059,21.7773,0";
}
object gencost
{
	name "gencost:1148";
	parent "wecc240_psse_G_2630_0";
	rng_state "166053160";
	guid "172D7E8E0FC7FF4517FDFDE79A04F131";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00528014,17.16,0";
}
object gencost
{
	name "gencost:1149";
	parent "wecc240_psse_G_2631_0";
	rng_state "431284427";
	guid "A792645B2B102C96A2650D402756DC4";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00612814,77.7588,0";
}
object gencost
{
	name "gencost:1150";
	parent "wecc240_psse_G_2634_0";
	rng_state "324442328";
	guid "7FA8A32B0331E7496AC8344D47A293E5";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00663049,38.2477,0";
}
object gencost
{
	name "gencost:1151";
	parent "wecc240_psse_G_2637_0";
	rng_state "330526462";
	guid "635AAD00C7FB26B02FDE436F9365C10D";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00487968,47.8302,0";
}
object gencost
{
	name "gencost:1152";
	parent "wecc240_psse_G_2638_0";
	rng_state "1546244";
	guid "5A8BB3BAF52120EB752B41172D5290";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.0083548,44.3359,0";
}
object gencost
{
	name "gencost:1153";
	parent "wecc240_psse_G_3133_0";
	rng_state "350627634";
	guid "3C22ED52AB389FF62F2DCA87FD07780";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00461066,79.0634,0";
}
object gencost
{
	name "gencost:1154";
	parent "wecc240_psse_G_3133_1";
	rng_state "285315632";
	guid "23383270E3C55F22A352C1823CE2CF8";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00227373,40.506,0";
}
object gencost
{
	name "gencost:1155";
	parent "wecc240_psse_G_3135_0";
	rng_state "116791843";
	guid "63D0EAACFEA4DB8575DB5A311408494C";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00741286,44.0094,0";
}
object gencost
{
	name "gencost:1156";
	parent "wecc240_psse_G_3135_1";
	rng_state "416527881";
	guid "288B2225B5E7599B1A9ABEA4E3D70D6F";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00271579,44.6823,0";
}
object gencost
{
	name "gencost:1157";
	parent "wecc240_psse_G_3234_0";
	rng_state "150338615";
	guid "1D6F7C3294CFA1331AFADC87C8ACD5E1";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00290448,39.27,0";
}
object gencost
{
	name "gencost:1158";
	parent "wecc240_psse_G_3234_1";
	rng_state "79497110";
	guid "2B8A6AF22D053D3D376A05579E00E1E1";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.0044162,17.5568,0";
}
object gencost
{
	name "gencost:1159";
	parent "wecc240_psse_G_3234_2";
	rng_state "453251176";
	guid "612BE56432D5E0B64FEEDE1065E45375";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.009521,73.3353,0";
}
object gencost
{
	name "gencost:1160";
	parent "wecc240_psse_G_3234_3";
	rng_state "181347530";
	guid "5E65F460AAB56CFC696F175D0ABA7527";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00650113,38.3652,0";
}
object gencost
{
	name "gencost:1161";
	parent "wecc240_psse_G_3333_0";
	rng_state "302206667";
	guid "6C5EA4B2AECA63C433DEF84A72AFE5EE";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00308905,40.1001,0";
}
object gencost
{
	name "gencost:1162";
	parent "wecc240_psse_G_3333_1";
	rng_state "524159909";
	guid "5D24B2764EFF1EBB14278C261557983";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00735669,88.6261,0";
}
object gencost
{
	name "gencost:1163";
	parent "wecc240_psse_G_3432_0";
	rng_state "207347959";
	guid "30A01824A9CE85D018CE16DC300ABB1F";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00706075,58.5266,0";
}
object gencost
{
	name "gencost:1164";
	parent "wecc240_psse_G_3433_0";
	rng_state "9865709";
	guid "237116498ACD19B1425D0901156315B";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.0040314,17.9001,0";
}
object gencost
{
	name "gencost:1165";
	parent "wecc240_psse_G_3433_1";
	rng_state "522075841";
	guid "31D997FA265A67653FEC38BB6043979E";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00898981,54.0314,0";
}
object gencost
{
	name "gencost:1166";
	parent "wecc240_psse_G_3531_0";
	rng_state "214205215";
	guid "5201671E8187C165BC7FCF067A56890";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00671262,59.6436,0";
}
object gencost
{
	name "gencost:1167";
	parent "wecc240_psse_G_3531_1";
	rng_state "147397390";
	guid "6352A74A3A8B4FFE30E1DF471A3A7BE9";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00262158,23.8159,0";
}
object gencost
{
	name "gencost:1168";
	parent "wecc240_psse_G_3531_2";
	rng_state "248323425";
	guid "D710B0356864967191FA54B5FE1B2F5";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00276015,25.5035,0";
}
object gencost
{
	name "gencost:1169";
	parent "wecc240_psse_G_3631_0";
	rng_state "549841005";
	guid "13BFDA9F1E5A89847C224B75E895813D";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00544067,89.0518,0";
}
object gencost
{
	name "gencost:1170";
	parent "wecc240_psse_G_3631_1";
	rng_state "475167504";
	guid "7B89B3738C2A1B9A5A336A5EE1881CBB";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00626135,72.9034,0";
}
object gencost
{
	name "gencost:1171";
	parent "wecc240_psse_G_3731_0";
	rng_state "140607362";
	guid "78561494D5D14CEE383EA8E175070FC9";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.0040358,54.6188,0";
}
object gencost
{
	name "gencost:1172";
	parent "wecc240_psse_G_3831_0";
	rng_state "467839652";
	guid "79F4B973CEAE79B92F0D472A956AC21";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00267445,86.8256,0";
}
object gencost
{
	name "gencost:1173";
	parent "wecc240_psse_G_3835_0";
	rng_state "220390191";
	guid "66DBB884B768143CA2F46FAFF8EC8BC";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00416736,31.839,0";
}
object gencost
{
	name "gencost:1174";
	parent "wecc240_psse_G_3835_1";
	rng_state "192389729";
	guid "6493E2548E4018B358F21F631E5F3D66";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00519952,19.2841,0";
}
object gencost
{
	name "gencost:1175";
	parent "wecc240_psse_G_3835_2";
	rng_state "236877858";
	guid "4EB1731C0E2556348AB001BE1B0A65D";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.0055986,55.4749,0";
}
object gencost
{
	name "gencost:1176";
	parent "wecc240_psse_G_3836_0";
	rng_state "164809442";
	guid "64104F4847548482525A04D0536E26D0";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.0027151,55.9738,0";
}
object gencost
{
	name "gencost:1177";
	parent "wecc240_psse_G_3931_0";
	rng_state "517403495";
	guid "EA38FE17EE948B4A71EEAD5DD20491";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00592188,88.8092,0";
}
object gencost
{
	name "gencost:1178";
	parent "wecc240_psse_G_3931_1";
	rng_state "169952384";
	guid "336A330AC6DBB0B2279DA438743A6114";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00572206,20.4315,0";
}
object gencost
{
	name "gencost:1179";
	parent "wecc240_psse_G_3932_0";
	rng_state "544748484";
	guid "57571B639FC788E56F9E9046FA4EBD3C";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00741492,83.6884,0";
}
object gencost
{
	name "gencost:1180";
	parent "wecc240_psse_G_3933_0";
	rng_state "117077562";
	guid "6C86ED7BAA71D55A2850A910DEA20C56";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00664505,57.6569,0";
}
object gencost
{
	name "gencost:1181";
	parent "wecc240_psse_G_3933_1";
	rng_state "518932932";
	guid "4A9992B8740BEBA575F876CCA8D67462";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00873547,77.1591,0";
}
object gencost
{
	name "gencost:1182";
	parent "wecc240_psse_G_3933_2";
	rng_state "133329931";
	guid "6BC42D3C5CCBD2AD22FFCEF527F6043F";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.0037735,34.4696,0";
}
object gencost
{
	name "gencost:1183";
	parent "wecc240_psse_G_3933_3";
	rng_state "11916163";
	guid "72EDF42F8B6D71C283FA795F9A379F4";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00574376,5.54657,0";
}
object gencost
{
	name "gencost:1184";
	parent "wecc240_psse_G_3933_4";
	rng_state "109447184";
	guid "5A87B75DCDB53BBA2FF5E3BB4E31B6CC";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00753632,51.7014,0";
}
object gencost
{
	name "gencost:1185";
	parent "wecc240_psse_G_3933_5";
	rng_state "330408813";
	guid "11841FBE159D78257881C87D9ABB1FCD";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00583289,77.1362,0";
}
object gencost
{
	name "gencost:1186";
	parent "wecc240_psse_G_3933_6";
	rng_state "167498562";
	guid "70CB74EC269D11672F1267945531EE82";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00434602,17.1387,0";
}
object gencost
{
	name "gencost:1187";
	parent "wecc240_psse_G_4031_0";
	rng_state "274895292";
	guid "908BDF9C0B73E7F15643B146335EFCC";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00663242,41.9952,0";
}
object gencost
{
	name "gencost:1188";
	parent "wecc240_psse_G_4031_1";
	rng_state "440645926";
	guid "7DB266A2BA90ABDA489AEB36900DDA64";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00410089,78.6102,0";
}
object gencost
{
	name "gencost:1189";
	parent "wecc240_psse_G_4031_2";
	rng_state "347098164";
	guid "1A37D17C644D7CA2A7A45BB2A6E2892";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00469058,31.8222,0";
}
object gencost
{
	name "gencost:1190";
	parent "wecc240_psse_G_4031_3";
	rng_state "129666005";
	guid "47171E7E72A9CED741024BEED6445447";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00558295,49.3683,0";
}
object gencost
{
	name "gencost:1191";
	parent "wecc240_psse_G_4035_0";
	rng_state "506529366";
	guid "2FAB182561498E4A3B926AB8AB564093";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00770001,58.3221,0";
}
object gencost
{
	name "gencost:1192";
	parent "wecc240_psse_G_4035_1";
	rng_state "433116390";
	guid "50195F62F634762A6FC3EDCDE4F968D3";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00654768,52.5375,0";
}
object gencost
{
	name "gencost:1193";
	parent "wecc240_psse_G_4035_2";
	rng_state "127548323";
	guid "722F24C2ED756FF6B040D68B399DBC6";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00773874,36.9888,0";
}
object gencost
{
	name "gencost:1194";
	parent "wecc240_psse_G_4035_3";
	rng_state "52421033";
	guid "16B182BACF06754E292813BD2C45A012";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00661305,11.9614,0";
}
object gencost
{
	name "gencost:1195";
	parent "wecc240_psse_G_4039_0";
	rng_state "331618917";
	guid "27CB63BF8DB53D227B028553DF0BB10F";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00657886,41.1194,0";
}
object gencost
{
	name "gencost:1196";
	parent "wecc240_psse_G_4039_1";
	rng_state "215600196";
	guid "583C4412C999E1A36B2175A84868D6C1";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00336014,45.2286,0";
}
object gencost
{
	name "gencost:1197";
	parent "wecc240_psse_G_4039_2";
	rng_state "184339176";
	guid "1D895BB6C42028819EBBF4B1EA978E9";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.0066044,61.0687,0";
}
object gencost
{
	name "gencost:1198";
	parent "wecc240_psse_G_4131_0";
	rng_state "229062603";
	guid "6D1092C2D17973441D0F349867125EBB";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00805775,25.4211,0";
}
object gencost
{
	name "gencost:1199";
	parent "wecc240_psse_G_4131_1";
	rng_state "148607494";
	guid "6A0D6029CAF623BA9988C924C19C85E";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00580075,32.1304,0";
}
object gencost
{
	name "gencost:1200";
	parent "wecc240_psse_G_4131_2";
	rng_state "479755815";
	guid "4B0B09868964BC9732984CD2D899D87A";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.0016357,68.0969,0";
}
object gencost
{
	name "gencost:1201";
	parent "wecc240_psse_G_4132_0";
	rng_state "266256494";
	guid "5E9093F2D18A456371AEBFFF08C45668";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00909198,64.9673,0";
}
object gencost
{
	name "gencost:1202";
	parent "wecc240_psse_G_4132_1";
	rng_state "285130755";
	guid "3F1FAC1FDF9E607A172A5FA0D47FA76";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00601883,62.9196,0";
}
object gencost
{
	name "gencost:1203";
	parent "wecc240_psse_G_4132_2";
	rng_state "275954133";
	guid "6D05CA1DF7D2B3F02CEC390B2916AFF7";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00369989,62.9425,0";
}
object gencost
{
	name "gencost:1204";
	parent "wecc240_psse_G_4132_3";
	rng_state "136607296";
	guid "6DE78AF5DE164C9C1A39E1323E842438";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00938408,44.5114,0";
}
object gencost
{
	name "gencost:1205";
	parent "wecc240_psse_G_4231_0";
	rng_state "489571103";
	guid "5CA2F6594BF764EB17DFD07EBD64F1A";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00379369,87.5244,0";
}
object gencost
{
	name "gencost:1206";
	parent "wecc240_psse_G_4231_1";
	rng_state "220827173";
	guid "2B34ECB3F6C5AB68743B053B043613A6";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00433998,38.3774,0";
}
object gencost
{
	name "gencost:1207";
	parent "wecc240_psse_G_4231_2";
	rng_state "384140792";
	guid "17388FB9D4C7D1F834447E2B3D45E878";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00601993,48.2788,0";
}
object gencost
{
	name "gencost:1208";
	parent "wecc240_psse_G_4232_0";
	rng_state "216625423";
	guid "38A09DEE0BD7F3E33C48289115E259EE";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00527135,55.8182,0";
}
object gencost
{
	name "gencost:1209";
	parent "wecc240_psse_G_4232_1";
	rng_state "57698431";
	guid "614BEF3B4FE7200E473430C246855046";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00633606,30.2368,0";
}
object gencost
{
	name "gencost:1210";
	parent "wecc240_psse_G_4232_2";
	rng_state "183616475";
	guid "7B1906C373FFE4A81684399377FE0BEC";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00496236,42.0303,0";
}
object gencost
{
	name "gencost:1211";
	parent "wecc240_psse_G_5031_0";
	rng_state "251651211";
	guid "711B84798C18276732978E4288B4AEF8";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00383488,45.3629,0";
}
object gencost
{
	name "gencost:1212";
	parent "wecc240_psse_G_5031_1";
	rng_state "14958230";
	guid "3777A66D3A9F6C9E23370499552F8D66";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00506055,29.6463,0";
}
object gencost
{
	name "gencost:1213";
	parent "wecc240_psse_G_5032_0";
	rng_state "523823769";
	guid "74B780439F7E8B576964A674C4436833";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00347934,94.8181,0";
}
object gencost
{
	name "gencost:1214";
	parent "wecc240_psse_G_5032_1";
	rng_state "394577939";
	guid "660794F5DC1A2B781699981DC3780654";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00742934,56.6406,0";
}
object gencost
{
	name "gencost:1215";
	parent "wecc240_psse_G_5032_2";
	rng_state "471688455";
	guid "1711953B39CFFBF8788C5E86EC2A4266";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00742755,86.1221,0";
}
object gencost
{
	name "gencost:1216";
	parent "wecc240_psse_G_5032_3";
	rng_state "309904273";
	guid "2D1DAAC2BE16F16D33A726D2B5A1BA72";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00376938,30.2643,0";
}
object gencost
{
	name "gencost:1217";
	parent "wecc240_psse_G_5032_4";
	rng_state "81513950";
	guid "14046E7E529D94B3114A7E3C65307196";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00564845,12.0865,0";
}
object gencost
{
	name "gencost:1218";
	parent "wecc240_psse_G_6132_0";
	rng_state "286424894";
	guid "12A5EE4DA3ADC2A379F387CE5842CAA7";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00447855,47.8485,0";
}
object gencost
{
	name "gencost:1219";
	parent "wecc240_psse_G_6132_1";
	rng_state "520546404";
	guid "6B6F7C3D73A1FA494E77AB05D12D31A0";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.0027254,63.8702,0";
}
object gencost
{
	name "gencost:1220";
	parent "wecc240_psse_G_6132_2";
	rng_state "532681058";
	guid "74B1E7A65DBA4617566D74A61B34F26D";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00523358,65.4053,0";
}
object gencost
{
	name "gencost:1221";
	parent "wecc240_psse_G_6132_3";
	rng_state "55042925";
	guid "433DB65CDEE86E984D5711DA63DBF7E";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00730794,12.5076,0";
}
object gencost
{
	name "gencost:1222";
	parent "wecc240_psse_G_6132_4";
	rng_state "200070528";
	guid "590B7A30F70FE9F0273DA584A6B308E1";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00299622,38.15,0";
}
object gencost
{
	name "gencost:1223";
	parent "wecc240_psse_G_6231_0";
	rng_state "179549181";
	guid "87AF518D11AE86E6E627AAED20FDA54";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00472588,62.384,0";
}
object gencost
{
	name "gencost:1224";
	parent "wecc240_psse_G_6231_1";
	rng_state "255382365";
	guid "23C5E42C9CB5113F628AEB5DFCA63F42";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00280698,65.6799,0";
}
object gencost
{
	name "gencost:1225";
	parent "wecc240_psse_G_6235_0";
	rng_state "215230442";
	guid "5F5F7FA91FBD8A80A414F6A9103E81";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00721977,55.2246,0";
}
object gencost
{
	name "gencost:1226";
	parent "wecc240_psse_G_6235_1";
	rng_state "257281556";
	guid "44C48465824481E7305167F705E2E913";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00774931,55.5023,0";
}
object gencost
{
	name "gencost:1227";
	parent "wecc240_psse_G_6235_2";
	rng_state "840350";
	guid "726670CE737B96EB3E00235761D03B91";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00771965,38.3453,0";
}
object gencost
{
	name "gencost:1228";
	parent "wecc240_psse_G_6333_0";
	rng_state "271046489";
	guid "6C5805C801FD04C347310421CB6ADC3B";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00885097,33.4747,0";
}
object gencost
{
	name "gencost:1229";
	parent "wecc240_psse_G_6333_1";
	rng_state "434141617";
	guid "3056918F5E46A49A5204A0885C1B469F";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00685983,67.6498,0";
}
object gencost
{
	name "gencost:1230";
	parent "wecc240_psse_G_6335_0";
	rng_state "202389894";
	guid "56C7910F392A53FA5C3B43BF9BAC4319";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00396301,50.3967,0";
}
object gencost
{
	name "gencost:1231";
	parent "wecc240_psse_G_6335_1";
	rng_state "468528739";
	guid "95849BB8DBEE8E648BACDAD7444D795";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00516368,76.149,0";
}
object gencost
{
	name "gencost:1232";
	parent "wecc240_psse_G_6335_2";
	rng_state "515100936";
	guid "3EDCA45160448DD575C497F85BC0E0E2";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00582506,61.5128,0";
}
object gencost
{
	name "gencost:1233";
	parent "wecc240_psse_G_6433_0";
	rng_state "29244180";
	guid "3B00469F595829E830F52F76A27D655E";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00663324,12.7945,0";
}
object gencost
{
	name "gencost:1234";
	parent "wecc240_psse_G_6433_1";
	rng_state "223449065";
	guid "77C30B21F4EAD2971344F5444AB529D";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00210234,58.4183,0";
}
object gencost
{
	name "gencost:1235";
	parent "wecc240_psse_G_6433_2";
	rng_state "100472246";
	guid "3B64779BECA8AF6179A6794325F73047";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00813383,11.6913,0";
}
object gencost
{
	name "gencost:1236";
	parent "wecc240_psse_G_6433_3";
	rng_state "296929269";
	guid "2C319DFB1DFFA775BD643D14C9CF543";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00269656,55.6549,0";
}
object gencost
{
	name "gencost:1237";
	parent "wecc240_psse_G_6533_0";
	rng_state "350577213";
	guid "532800C44DA374485A25863F7C2BF65B";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00448761,51.7365,0";
}
object gencost
{
	name "gencost:1238";
	parent "wecc240_psse_G_6533_1";
	rng_state "455957103";
	guid "8BC5437100689443EA767117C3BA929";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00608131,47.2397,0";
}
object gencost
{
	name "gencost:1239";
	parent "wecc240_psse_G_6533_2";
	rng_state "14454020";
	guid "768FC3897EC5FA83158980896427E666";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00369797,3.19214,0";
}
object gencost
{
	name "gencost:1240";
	parent "wecc240_psse_G_6533_3";
	rng_state "517857284";
	guid "7A76B5B7D57875C3D294C6F6FC27AB7";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00731123,61.1954,0";
}
object gencost
{
	name "gencost:1241";
	parent "wecc240_psse_G_6533_4";
	rng_state "287786261";
	guid "6D8B1D4BFD7EAA9F68F256452DC4095F";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00337497,64.1754,0";
}
object gencost
{
	name "gencost:1242";
	parent "wecc240_psse_G_7031_0";
	rng_state "522848963";
	guid "47D020DF865F7265672FD12C446D6860";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.0086804,95.2545,0";
}
object gencost
{
	name "gencost:1243";
	parent "wecc240_psse_G_7031_1";
	rng_state "375233082";
	guid "5ACD7C04DC4C5CB874DC9CCF94E79B00";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00271579,41.5283,0";
}
object gencost
{
	name "gencost:1244";
	parent "wecc240_psse_G_7031_2";
	rng_state "462965622";
	guid "48FFB365E443DD217DB0027E31A2F8A1";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00745406,77.002,0";
}
object gencost
{
	name "gencost:1245";
	parent "wecc240_psse_G_7031_3";
	rng_state "96018391";
	guid "31D568E2B913E200716C01C968BBDA56";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00695157,54.3839,0";
}
object gencost
{
	name "gencost:1246";
	parent "wecc240_psse_G_7031_4";
	rng_state "489066893";
	guid "2F7044526529A6F26A9661C10E28EA34";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.0059959,70.7077,0";
}
object gencost
{
	name "gencost:1247";
	parent "wecc240_psse_G_7032_0";
	rng_state "478344027";
	guid "2C03A8E8CF43890B7DC36A463EFA0243";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00682852,93.1625,0";
}
object gencost
{
	name "gencost:1248";
	parent "wecc240_psse_G_7032_1";
	rng_state "496041798";
	guid "2E695F7124708B476B8DA6880179F623";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00518771,48.0911,0";
}
object gencost
{
	name "gencost:1249";
	parent "wecc240_psse_G_7032_2";
	rng_state "248609144";
	guid "4CA31394663847595A4FDFEB73322EA9";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00670259,69.6716,0";
}
object gencost
{
	name "gencost:1250";
	parent "wecc240_psse_G_7032_3";
	rng_state "66858246";
	guid "29C5C893BEFDE17D6FD61EC9A0FD7CE7";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00532999,22.5952,0";
}
object gencost
{
	name "gencost:1251";
	parent "wecc240_psse_G_8033_0";
	rng_state "545588834";
	guid "405BF74DB68244A5E166C02B1F1DFAE";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00408482,87.9013,0";
}
object gencost
{
	name "gencost:1252";
	parent "wecc240_psse_G_8034_0";
	rng_state "492932503";
	guid "1E862F30C35D41E47913CCF3B946C539";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00522163,70.5246,0";
}
object gencost
{
	name "gencost:1253";
	parent "wecc240_psse_G_8034_1";
	rng_state "533605443";
	guid "18224D088A0AA7D770C00AD501A7414";
	model "POLYNOMIAL";
	startup "0 $";
	shutdown "0 $";
	costs "0.00563046,88.9618,0";
}
object gen
{
	name "G_2faefd17e8c6016c";
	parent "wecc240_psse_N_1001";
	bus "1";
	Pg "1271.1 MW";
	Qg "10.2 MVAr";
	Pmax "1271.1 MW";
	Qmax "127.11 MVAr";
	Qmin "-127.11 MVAr";
	Vg "1.24453 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_6664aa38a46a9f4f";
	parent "G_2faefd17e8c6016c";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_6b129ce30a4bab51";
	parent "wecc240_psse_N_1002";
	bus "2";
	Pg "1584.8 MW";
	Qg "56.6 MVAr";
	Pmax "1584.8 MW";
	Qmax "158.48000000000002 MVAr";
	Qmin "-158.48000000000002 MVAr";
	Vg "1.38444 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_ba50c0b6ad3d11b";
	parent "G_6b129ce30a4bab51";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_40a7cfe5f081fecc";
	parent "wecc240_psse_N_1003";
	bus "3";
	Pg "1585.1 MW";
	Qg "9.6 MVAr";
	Pmax "1585.1 MW";
	Qmax "158.51 MVAr";
	Qmin "-158.51 MVAr";
	Vg "0.819606 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_ec61981a21947b8e";
	parent "G_40a7cfe5f081fecc";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_7d76adcf22f3dfd7";
	parent "wecc240_psse_N_1004";
	bus "4";
	Pg "1584.9 MW";
	Qg "166.7 MVAr";
	Pmax "1584.9 MW";
	Qmax "166.7 MVAr";
	Qmin "-166.7 MVAr";
	Vg "3.34115 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_3a5b818b01d5e94";
	parent "G_7d76adcf22f3dfd7";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_689b498580bed158";
	parent "wecc240_psse_N_1032";
	bus "5";
	Pg "984.8 MW";
	Qg "0.0 MVAr";
	Pmax "984.8 MW";
	Qmax "98.48 MVAr";
	Qmin "-98.48 MVAr";
	Vg "1.014 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_6b4c3ce09ca5dd32";
	parent "G_689b498580bed158";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_f3c0cda3dfb752ad";
	parent "wecc240_psse_N_1034";
	bus "6";
	Pg "984.9 MW";
	Qg "0.0 MVAr";
	Pmax "984.9 MW";
	Qmax "98.49000000000001 MVAr";
	Qmin "-98.49000000000001 MVAr";
	Vg "1.03 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_879b1fa260ba43b5";
	parent "G_f3c0cda3dfb752ad";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_955a1adfc60d3a74";
	parent "wecc240_psse_N_1101";
	bus "7";
	Pg "1274.4 MW";
	Qg "622.6 MVAr";
	Pmax "1274.4 MW";
	Qmax "622.6 MVAr";
	Qmin "-622.6 MVAr";
	Vg "0.12686 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_39fc0e2ce4402f4c";
	parent "G_955a1adfc60d3a74";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_5ee42a5442dc04c8";
	parent "wecc240_psse_N_1102";
	bus "8";
	Pg "1584.7 MW";
	Qg "86.7 MVAr";
	Pmax "1584.7 MW";
	Qmax "158.47000000000003 MVAr";
	Qmin "-158.47000000000003 MVAr";
	Vg "0.636888 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_3aa44947a98ca120";
	parent "G_5ee42a5442dc04c8";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_2ac00acf1194905f";
	parent "wecc240_psse_N_1131";
	bus "9";
	Pg "874.4 MW";
	Qg "0.0 MVAr";
	Pmax "874.4 MW";
	Qmax "87.44 MVAr";
	Qmin "-87.44 MVAr";
	Vg "1.01 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_82e0bb38e354dbcd";
	parent "G_2ac00acf1194905f";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_1ba602cb2217d51";
	parent "wecc240_psse_N_1201";
	bus "10";
	Pg "1272.5 MW";
	Qg "97.5 MVAr";
	Pmax "1272.5 MW";
	Qmax "127.25 MVAr";
	Qmin "-127.25 MVAr";
	Vg "0.83378 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_e582f25bcecde6f";
	parent "G_1ba602cb2217d51";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_daef6f10d7c4faaa";
	parent "wecc240_psse_N_1202";
	bus "11";
	Pg "1272.7 MW";
	Qg "66.1 MVAr";
	Pmax "1272.7 MW";
	Qmax "127.27000000000001 MVAr";
	Qmin "-127.27000000000001 MVAr";
	Vg "0.00849929 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_a0ece65ab4c6786b";
	parent "G_daef6f10d7c4faaa";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_fa8a21d209e9caaf";
	parent "wecc240_psse_N_1232";
	bus "12";
	Pg "872.7 MW";
	Qg "0.0 MVAr";
	Pmax "872.7 MW";
	Qmax "87.27000000000001 MVAr";
	Qmin "-87.27000000000001 MVAr";
	Vg "1.08 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_a87484b8147a91d1";
	parent "G_fa8a21d209e9caaf";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_dfbcd90996015322";
	parent "wecc240_psse_N_1301";
	bus "13";
	Pg "1272.0 MW";
	Qg "261.1 MVAr";
	Pmax "1272.0 MW";
	Qmax "261.1 MVAr";
	Qmin "-261.1 MVAr";
	Vg "0.740235 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_995431e37f334439";
	parent "G_dfbcd90996015322";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_33fb2f029e537188";
	parent "wecc240_psse_N_1302";
	bus "14";
	Pg "1272.4 MW";
	Qg "274.0 MVAr";
	Pmax "1272.4 MW";
	Qmax "274.0 MVAr";
	Qmin "-274.0 MVAr";
	Vg "1.37362 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_57fb3d02ce93061e";
	parent "G_33fb2f029e537188";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_b2a49be8719b6a84";
	parent "wecc240_psse_N_1303";
	bus "15";
	Pg "2377.1 MW";
	Qg "869.4 MVAr";
	Pmax "2377.1 MW";
	Qmax "869.4 MVAr";
	Qmin "-869.4 MVAr";
	Vg "0.0161115 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_c61a080a3aac5e50";
	parent "G_b2a49be8719b6a84";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_31b26accf6db6e28";
	parent "wecc240_psse_N_1331";
	bus "16";
	Pg "872.0 MW";
	Qg "0.0 MVAr";
	Pmax "872.0 MW";
	Qmax "87.2 MVAr";
	Qmin "-87.2 MVAr";
	Vg "1.045 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_38a83bd93d48ea20";
	parent "G_31b26accf6db6e28";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_80c68c7eaf81f27a";
	parent "wecc240_psse_N_1333";
	bus "17";
	Pg "1777.1 MW";
	Qg "0.0 MVAr";
	Pmax "1777.1 MW";
	Qmax "177.71 MVAr";
	Qmin "-177.71 MVAr";
	Vg "1.005 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_ce0ba9124e89bf80";
	parent "G_80c68c7eaf81f27a";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_c5c907e487b2f9f4";
	parent "wecc240_psse_N_1401";
	bus "18";
	Pg "1274.1 MW";
	Qg "941.4 MVAr";
	Pmax "1274.1 MW";
	Qmax "941.4 MVAr";
	Qmin "-941.4 MVAr";
	Vg "0.836611 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_f17df84b4c5d1bac";
	parent "G_c5c907e487b2f9f4";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_ed8d8645d34531bc";
	parent "wecc240_psse_N_1402";
	bus "19";
	Pg "1274.9 MW";
	Qg "2004.9 MVAr";
	Pmax "1274.9 MW";
	Qmax "2004.9 MVAr";
	Qmin "-2004.9 MVAr";
	Vg "7.37714 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_a9f44d21477ebde9";
	parent "G_ed8d8645d34531bc";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_26a3d62ca16cc13c";
	parent "wecc240_psse_N_1403";
	bus "20";
	Pg "1272.5 MW";
	Qg "124.9 MVAr";
	Pmax "1272.5 MW";
	Qmax "127.25 MVAr";
	Qmin "-127.25 MVAr";
	Vg "7.76658e-14 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_2d879ed0e089030c";
	parent "G_26a3d62ca16cc13c";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_26f9fe27c2aef372";
	parent "wecc240_psse_N_1431";
	bus "21";
	Pg "674.1 MW";
	Qg "0.0 MVAr";
	Pmax "674.1 MW";
	Qmax "67.41000000000001 MVAr";
	Qmin "-67.41000000000001 MVAr";
	Vg "1.035 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_2a4fa60412761b71";
	parent "G_26f9fe27c2aef372";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_3a3dd1173bf63483";
	parent "wecc240_psse_N_2000";
	bus "22";
	Pg "1294.8 MW";
	Qg "386.2 MVAr";
	Pmax "1294.8 MW";
	Qmax "386.2 MVAr";
	Qmin "-386.2 MVAr";
	Vg "0.732159 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_2a7b808d55fe4c91";
	parent "G_3a3dd1173bf63483";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_cb086ee890582edd";
	parent "wecc240_psse_N_2030";
	bus "23";
	Pg "894.8 MW";
	Qg "0.0 MVAr";
	Pmax "894.8 MW";
	Qmax "89.48 MVAr";
	Qmin "-89.48 MVAr";
	Vg "1.0 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_f83fc18507690d1a";
	parent "G_cb086ee890582edd";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_94f8f420360f4b97";
	parent "wecc240_psse_N_2100";
	bus "24";
	Pg "1273.9 MW";
	Qg "36.7 MVAr";
	Pmax "1273.9 MW";
	Qmax "127.39000000000001 MVAr";
	Qmin "-127.39000000000001 MVAr";
	Vg "0.173845 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_cdf2925ea3e89413";
	parent "G_94f8f420360f4b97";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_9b507010dd1a5397";
	parent "wecc240_psse_N_2130";
	bus "25";
	Pg "473.9 MW";
	Qg "0.0 MVAr";
	Pmax "473.9 MW";
	Qmax "47.39 MVAr";
	Qmin "-47.39 MVAr";
	Vg "1.035 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_79be89eab07c5a3c";
	parent "G_9b507010dd1a5397";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_35d6d9d4d7fe6752";
	parent "wecc240_psse_N_2201";
	bus "26";
	Pg "1274.0 MW";
	Qg "249.9 MVAr";
	Pmax "1274.0 MW";
	Qmax "249.9 MVAr";
	Qmin "-249.9 MVAr";
	Vg "10.4883 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_a5c1c781774a878b";
	parent "G_35d6d9d4d7fe6752";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_8123ab4e3805429f";
	parent "wecc240_psse_N_2202";
	bus "27";
	Pg "1297.4 MW";
	Qg "488.0 MVAr";
	Pmax "1297.4 MW";
	Qmax "488.0 MVAr";
	Qmin "-488.0 MVAr";
	Vg "8.77108 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_b95e2a73efc1c1a6";
	parent "G_8123ab4e3805429f";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_63c345d28332b01d";
	parent "wecc240_psse_N_2203";
	bus "28";
	Pg "1297.5 MW";
	Qg "444.1 MVAr";
	Pmax "1297.5 MW";
	Qmax "444.1 MVAr";
	Qmin "-444.1 MVAr";
	Vg "0.00668492 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_c6617b4eeec9e225";
	parent "G_63c345d28332b01d";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_dea2a192bfe7cf9c";
	parent "wecc240_psse_N_2233";
	bus "29";
	Pg "697.5 MW";
	Qg "0.0 MVAr";
	Pmax "697.5 MW";
	Qmax "69.75 MVAr";
	Qmin "-69.75 MVAr";
	Vg "1.005 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_6622bc1bb33d374e";
	parent "G_dea2a192bfe7cf9c";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_1f2ae938b668d645";
	parent "wecc240_psse_N_2301";
	bus "30";
	Pg "1274.0 MW";
	Qg "54.1 MVAr";
	Pmax "1274.0 MW";
	Qmax "127.4 MVAr";
	Qmin "-127.4 MVAr";
	Vg "0.61414 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_5ecaedb7e8942b68";
	parent "G_1f2ae938b668d645";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_97e3de3bd6d56465";
	parent "wecc240_psse_N_2302";
	bus "31";
	Pg "1290.2 MW";
	Qg "10.7 MVAr";
	Pmax "1290.2 MW";
	Qmax "129.02 MVAr";
	Qmin "-129.02 MVAr";
	Vg "1.83158 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_26bbed457278f16b";
	parent "G_97e3de3bd6d56465";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_bca0f2d6058e3535";
	parent "wecc240_psse_N_2332";
	bus "32";
	Pg "1090.2 MW";
	Qg "0.0 MVAr";
	Pmax "1090.2 MW";
	Qmax "109.02000000000001 MVAr";
	Qmin "-109.02000000000001 MVAr";
	Vg "1.035 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_d0ac41b6843bd3b8";
	parent "G_bca0f2d6058e3535";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_f38fa5f2b3378fcb";
	parent "wecc240_psse_N_2400";
	bus "33";
	Pg "1273.2 MW";
	Qg "333.6 MVAr";
	Pmax "1273.2 MW";
	Qmax "333.6 MVAr";
	Qmin "-333.6 MVAr";
	Vg "2.99961 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_b4a85784a16698cf";
	parent "G_f38fa5f2b3378fcb";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_135441e35f9264d0";
	parent "wecc240_psse_N_2401";
	bus "34";
	Pg "1272.0 MW";
	Qg "80.4 MVAr";
	Pmax "1272.0 MW";
	Qmax "127.2 MVAr";
	Qmin "-127.2 MVAr";
	Vg "0.00725312 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_b80f3f6268876a44";
	parent "G_135441e35f9264d0";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_91e63c66c24d48dc";
	parent "wecc240_psse_N_2402";
	bus "35";
	Pg "1272.2 MW";
	Qg "274.8 MVAr";
	Pmax "1272.2 MW";
	Qmax "274.8 MVAr";
	Qmin "-274.8 MVAr";
	Vg "0.439676 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_7343e07dd410631b";
	parent "G_91e63c66c24d48dc";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_2a9545ba3024afa0";
	parent "wecc240_psse_N_2403";
	bus "36";
	Pg "1272.8 MW";
	Qg "388.3 MVAr";
	Pmax "1272.8 MW";
	Qmax "388.3 MVAr";
	Qmin "-388.3 MVAr";
	Vg "0.266982 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_c98a2593d27efcc";
	parent "G_2a9545ba3024afa0";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_1e0ad776299bbe1c";
	parent "wecc240_psse_N_2404";
	bus "37";
	Pg "1271.9 MW";
	Qg "16.8 MVAr";
	Pmax "1271.9 MW";
	Qmax "127.19000000000001 MVAr";
	Qmin "-127.19000000000001 MVAr";
	Vg "3.28241e-15 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_8731e147c684fcfc";
	parent "G_1e0ad776299bbe1c";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_ca3e7a4c9625c13b";
	parent "wecc240_psse_N_2405";
	bus "38";
	Pg "1295.8 MW";
	Qg "37.6 MVAr";
	Pmax "1295.8 MW";
	Qmax "129.58 MVAr";
	Qmin "-129.58 MVAr";
	Vg "0.985731 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_cd465fd81dc80aa9";
	parent "G_ca3e7a4c9625c13b";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_9a8f9c584688074f";
	parent "wecc240_psse_N_2406";
	bus "39";
	Pg "1296.6 MW";
	Qg "189.4 MVAr";
	Pmax "1296.6 MW";
	Qmax "189.4 MVAr";
	Qmin "-189.4 MVAr";
	Vg "0.658609 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_e6d5d072efe30087";
	parent "G_9a8f9c584688074f";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_f50acee2137bbe9b";
	parent "wecc240_psse_N_2407";
	bus "40";
	Pg "1297.2 MW";
	Qg "619.5 MVAr";
	Pmax "1297.2 MW";
	Qmax "619.5 MVAr";
	Qmin "-619.5 MVAr";
	Vg "0.990605 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_693df3f5adbb3b70";
	parent "G_f50acee2137bbe9b";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_c94cfd9b18c0480";
	parent "wecc240_psse_N_2408";
	bus "41";
	Pg "1297.2 MW";
	Qg "215.3 MVAr";
	Pmax "1297.2 MW";
	Qmax "215.3 MVAr";
	Qmin "-215.3 MVAr";
	Vg "0.119602 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_9c73e30236844176";
	parent "G_c94cfd9b18c0480";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_91b8fc74fe5f1779";
	parent "wecc240_psse_N_2409";
	bus "42";
	Pg "1297.5 MW";
	Qg "305.6 MVAr";
	Pmax "1297.5 MW";
	Qmax "305.6 MVAr";
	Qmin "-305.6 MVAr";
	Vg "0.00456222 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_55d2f6de9999544e";
	parent "G_91b8fc74fe5f1779";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_47f61552d888a58f";
	parent "wecc240_psse_N_2410";
	bus "43";
	Pg "1295.8 MW";
	Qg "340.3 MVAr";
	Pmax "1295.8 MW";
	Qmax "340.3 MVAr";
	Qmin "-340.3 MVAr";
	Vg "7.73002 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_d8591689aa94b341";
	parent "G_47f61552d888a58f";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_c14e03fe86d0763";
	parent "wecc240_psse_N_2411";
	bus "44";
	Pg "1296.7 MW";
	Qg "114.4 MVAr";
	Pmax "1296.7 MW";
	Qmax "129.67000000000002 MVAr";
	Qmin "-129.67000000000002 MVAr";
	Vg "1.19965 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_dd32dddfab6299d8";
	parent "G_c14e03fe86d0763";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_ef0e7004eb6e08a8";
	parent "wecc240_psse_N_2431";
	bus "45";
	Pg "1072.0 MW";
	Qg "0.0 MVAr";
	Pmax "1072.0 MW";
	Qmax "107.2 MVAr";
	Qmin "-107.2 MVAr";
	Vg "1.05 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_29ef7b55a2008187";
	parent "G_ef0e7004eb6e08a8";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_97d0ee9332366570";
	parent "wecc240_psse_N_2434";
	bus "46";
	Pg "1096.7 MW";
	Qg "0.0 MVAr";
	Pmax "1096.7 MW";
	Qmax "109.67000000000002 MVAr";
	Qmin "-109.67000000000002 MVAr";
	Vg "1.02 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_8c51668870ba837f";
	parent "G_97d0ee9332366570";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_fb7ae80d2f7feee0";
	parent "wecc240_psse_N_2439";
	bus "48";
	Pg "1097.5 MW";
	Qg "0.0 MVAr";
	Pmax "1097.5 MW";
	Qmax "109.75 MVAr";
	Qmin "-109.75 MVAr";
	Vg "1.02 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_b93eb6809c4c97da";
	parent "G_fb7ae80d2f7feee0";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_e4a3e747b5552d77";
	parent "wecc240_psse_N_2501";
	bus "49";
	Pg "1272.3 MW";
	Qg "331.0 MVAr";
	Pmax "1272.3 MW";
	Qmax "331.0 MVAr";
	Qmin "-331.0 MVAr";
	Vg "1.31022 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_8891ca8c5afb7dba";
	parent "G_e4a3e747b5552d77";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_78ae2e7bb5a6d58a";
	parent "wecc240_psse_N_2502";
	bus "50";
	Pg "1297.5 MW";
	Qg "602.5 MVAr";
	Pmax "1297.5 MW";
	Qmax "602.5 MVAr";
	Qmin "-602.5 MVAr";
	Vg "1.61947 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_493577c862dd7c54";
	parent "G_78ae2e7bb5a6d58a";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_cd8e905a3d79873f";
	parent "wecc240_psse_N_2503";
	bus "51";
	Pg "1297.5 MW";
	Qg "426.7 MVAr";
	Pmax "1297.5 MW";
	Qmax "426.7 MVAr";
	Qmin "-426.7 MVAr";
	Vg "1.88372 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_c56ab8f28282ee6a";
	parent "G_cd8e905a3d79873f";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_793882e16799f2db";
	parent "wecc240_psse_N_2533";
	bus "52";
	Pg "1097.5 MW";
	Qg "0.0 MVAr";
	Pmax "1097.5 MW";
	Qmax "109.75 MVAr";
	Qmin "-109.75 MVAr";
	Vg "1.009 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_efaf852950e9efd4";
	parent "G_793882e16799f2db";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_d2ca03d5dc7f99bb";
	parent "wecc240_psse_N_2600";
	bus "53";
	Pg "1271.1 MW";
	Qg "108.8 MVAr";
	Pmax "1271.1 MW";
	Qmax "127.11 MVAr";
	Qmin "-127.11 MVAr";
	Vg "0.819084 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_23dfd92f8bef145f";
	parent "G_d2ca03d5dc7f99bb";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_ce8da14b56eecaf4";
	parent "wecc240_psse_N_2601";
	bus "54";
	Pg "1271.3 MW";
	Qg "51.0 MVAr";
	Pmax "1271.3 MW";
	Qmax "127.13 MVAr";
	Qmin "-127.13 MVAr";
	Vg "0.779195 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_745090dd93256156";
	parent "G_ce8da14b56eecaf4";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_9f0d01cca04b2b80";
	parent "wecc240_psse_N_2602";
	bus "55";
	Pg "1270.9 MW";
	Qg "4.8 MVAr";
	Pmax "1270.9 MW";
	Qmax "127.09000000000002 MVAr";
	Qmin "-127.09000000000002 MVAr";
	Vg "1.18569 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_f52ad23d3a4f84b9";
	parent "G_9f0d01cca04b2b80";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_1b0ff2f3678814c6";
	parent "wecc240_psse_N_2603";
	bus "56";
	Pg "1271.9 MW";
	Qg "53.4 MVAr";
	Pmax "1271.9 MW";
	Qmax "127.19000000000001 MVAr";
	Qmin "-127.19000000000001 MVAr";
	Vg "1.25631 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_1774bc8c646b28cf";
	parent "G_1b0ff2f3678814c6";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_e5910377daac38a4";
	parent "wecc240_psse_N_2604";
	bus "57";
	Pg "1369.3 MW";
	Qg "63.5 MVAr";
	Pmax "1369.3 MW";
	Qmax "136.93 MVAr";
	Qmin "-136.93 MVAr";
	Vg "0.0396957 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_7df872b3c3158a45";
	parent "G_e5910377daac38a4";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_ce99fa65247cead8";
	parent "wecc240_psse_N_2605";
	bus "58";
	Pg "1268.6 MW";
	Qg "4.4 MVAr";
	Pmax "1268.6 MW";
	Qmax "126.86 MVAr";
	Qmin "-126.86 MVAr";
	Vg "0.163841 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_2abb3c1367cd087d";
	parent "G_ce99fa65247cead8";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_a6baeca1f433ba77";
	parent "wecc240_psse_N_2606";
	bus "59";
	Pg "1268.6 MW";
	Qg "4.4 MVAr";
	Pmax "1268.6 MW";
	Qmax "126.86 MVAr";
	Qmin "-126.86 MVAr";
	Vg "0.0151373 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_544a0dfea7e42cfe";
	parent "G_a6baeca1f433ba77";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_11296c7d9e2567e7";
	parent "wecc240_psse_N_2607";
	bus "60";
	Pg "1275.6 MW";
	Qg "15.0 MVAr";
	Pmax "1275.6 MW";
	Qmax "127.56 MVAr";
	Qmin "-127.56 MVAr";
	Vg "1.09089 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_694cf0f7e9c3c522";
	parent "G_11296c7d9e2567e7";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_1997bb077d7441c9";
	parent "wecc240_psse_N_2608";
	bus "61";
	Pg "1270.5 MW";
	Qg "3.0 MVAr";
	Pmax "1270.5 MW";
	Qmax "127.05000000000001 MVAr";
	Qmin "-127.05000000000001 MVAr";
	Vg "0.000753825 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_5c43ddc6997f479e";
	parent "G_1997bb077d7441c9";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_974a4ae8bf07da31";
	parent "wecc240_psse_N_2609";
	bus "62";
	Pg "1270.3 MW";
	Qg "42.7 MVAr";
	Pmax "1270.3 MW";
	Qmax "127.03 MVAr";
	Qmin "-127.03 MVAr";
	Vg "0.59965 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_f94af09402f22c7c";
	parent "G_974a4ae8bf07da31";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_bf5615123f53bbc2";
	parent "wecc240_psse_N_2610";
	bus "63";
	Pg "1270.0 MW";
	Qg "4.9 MVAr";
	Pmax "1270.0 MW";
	Qmax "127.0 MVAr";
	Qmin "-127.0 MVAr";
	Vg "0.0198918 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_2b06244feccac0b8";
	parent "G_bf5615123f53bbc2";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_e4c2efc82a9cd77f";
	parent "wecc240_psse_N_2611";
	bus "64";
	Pg "1270.6 MW";
	Qg "0.9 MVAr";
	Pmax "1270.6 MW";
	Qmax "127.06 MVAr";
	Qmin "-127.06 MVAr";
	Vg "0.000937997 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_de3781e2b2478c2f";
	parent "G_e4c2efc82a9cd77f";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_f1e74824fba843a2";
	parent "wecc240_psse_N_2612";
	bus "65";
	Pg "1270.6 MW";
	Qg "9.5 MVAr";
	Pmax "1270.6 MW";
	Qmax "127.06 MVAr";
	Qmin "-127.06 MVAr";
	Vg "0.0852925 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_6f3d43316a071f9a";
	parent "G_f1e74824fba843a2";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_299b93be6fe659cd";
	parent "wecc240_psse_N_2613";
	bus "66";
	Pg "1270.2 MW";
	Qg "21.0 MVAr";
	Pmax "1270.2 MW";
	Qmax "127.02000000000001 MVAr";
	Qmin "-127.02000000000001 MVAr";
	Vg "0.841342 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_10daa1b1a707ef1c";
	parent "G_299b93be6fe659cd";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_e19e96f82fe27083";
	parent "wecc240_psse_N_2614";
	bus "67";
	Pg "1269.9 MW";
	Qg "17.7 MVAr";
	Pmax "1269.9 MW";
	Qmax "126.99000000000001 MVAr";
	Qmin "-126.99000000000001 MVAr";
	Vg "0.121422 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_d6ab82f4cd46dad2";
	parent "G_e19e96f82fe27083";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_21f30a571df286bf";
	parent "wecc240_psse_N_2615";
	bus "68";
	Pg "1270.4 MW";
	Qg "56.4 MVAr";
	Pmax "1270.4 MW";
	Qmax "127.04000000000002 MVAr";
	Qmin "-127.04000000000002 MVAr";
	Vg "0.588388 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_f887939b0e4e89a0";
	parent "G_21f30a571df286bf";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_5c13402698b45722";
	parent "wecc240_psse_N_2616";
	bus "69";
	Pg "1270.1 MW";
	Qg "17.6 MVAr";
	Pmax "1270.1 MW";
	Qmax "127.00999999999999 MVAr";
	Qmin "-127.00999999999999 MVAr";
	Vg "0.439558 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_dd18fddf9a53f99a";
	parent "G_5c13402698b45722";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_c95ce2433645bdf3";
	parent "wecc240_psse_N_2617";
	bus "70";
	Pg "1270.2 MW";
	Qg "31.1 MVAr";
	Pmax "1270.2 MW";
	Qmax "127.02000000000001 MVAr";
	Qmin "-127.02000000000001 MVAr";
	Vg "0.0969285 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_36d0b1ce348bd9f3";
	parent "G_c95ce2433645bdf3";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_b29d4bace246d623";
	parent "wecc240_psse_N_2618";
	bus "71";
	Pg "1270.6 MW";
	Qg "144.3 MVAr";
	Pmax "1270.6 MW";
	Qmax "144.3 MVAr";
	Qmin "-144.3 MVAr";
	Vg "0.0575833 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_534daa64df346047";
	parent "G_b29d4bace246d623";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_777bc626fa53b738";
	parent "wecc240_psse_N_2619";
	bus "72";
	Pg "1270.7 MW";
	Qg "71.2 MVAr";
	Pmax "1270.7 MW";
	Qmax "127.07000000000001 MVAr";
	Qmin "-127.07000000000001 MVAr";
	Vg "0.492523 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_26383753f43d6fa9";
	parent "G_777bc626fa53b738";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_91de9a55816d9984";
	parent "wecc240_psse_N_2620";
	bus "73";
	Pg "1270.5 MW";
	Qg "42.7 MVAr";
	Pmax "1270.5 MW";
	Qmax "127.05000000000001 MVAr";
	Qmin "-127.05000000000001 MVAr";
	Vg "0.861983 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_700857f944faad26";
	parent "G_91de9a55816d9984";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_e9a2801df7786d40";
	parent "wecc240_psse_N_2621";
	bus "74";
	Pg "1268.9 MW";
	Qg "22.1 MVAr";
	Pmax "1268.9 MW";
	Qmax "126.89000000000001 MVAr";
	Qmin "-126.89000000000001 MVAr";
	Vg "0.189794 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_8f6af878ea2145e3";
	parent "G_e9a2801df7786d40";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_410d893718b7ed78";
	parent "wecc240_psse_N_2630";
	bus "75";
	Pg "1070.0 MW";
	Qg "0.0 MVAr";
	Pmax "1070.0 MW";
	Qmax "107.0 MVAr";
	Qmin "-107.0 MVAr";
	Vg "1.004 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_819757aa85ab5994";
	parent "G_410d893718b7ed78";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_a506141989512f68";
	parent "wecc240_psse_N_2631";
	bus "76";
	Pg "1070.6 MW";
	Qg "0.0 MVAr";
	Pmax "1070.6 MW";
	Qmax "107.06 MVAr";
	Qmin "-107.06 MVAr";
	Vg "1.015 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_dea8f4bc86b55384";
	parent "G_a506141989512f68";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_92eccea0b58a2415";
	parent "wecc240_psse_N_2634";
	bus "77";
	Pg "1169.3 MW";
	Qg "0.0 MVAr";
	Pmax "1169.3 MW";
	Qmax "116.93 MVAr";
	Qmin "-116.93 MVAr";
	Vg "1.03 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_dc9f92540cc1b88c";
	parent "G_92eccea0b58a2415";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_cb6af3f719dc8979";
	parent "wecc240_psse_N_2637";
	bus "78";
	Pg "1070.6 MW";
	Qg "0.0 MVAr";
	Pmax "1070.6 MW";
	Qmax "107.06 MVAr";
	Qmin "-107.06 MVAr";
	Vg "1.01357 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_a7a13e7cd1d767a";
	parent "G_cb6af3f719dc8979";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_127ec960eb203531";
	parent "wecc240_psse_N_2638";
	bus "79";
	Pg "1070.5 MW";
	Qg "0.0 MVAr";
	Pmax "1070.5 MW";
	Qmax "107.05000000000001 MVAr";
	Qmin "-107.05000000000001 MVAr";
	Vg "1.015 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_b6c9e01e9bc4256f";
	parent "G_127ec960eb203531";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_68c6c958c1ee6357";
	parent "wecc240_psse_N_2901";
	bus "80";
	Pg "1271.9 MW";
	Qg "2.0 MVAr";
	Pmax "1271.9 MW";
	Qmax "127.19000000000001 MVAr";
	Qmin "-127.19000000000001 MVAr";
	Vg "0.611602 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_ae15621c6cd73b90";
	parent "G_68c6c958c1ee6357";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_ac5482510eef6d9";
	parent "wecc240_psse_N_2902";
	bus "81";
	Pg "1272.0 MW";
	Qg "8.2 MVAr";
	Pmax "1272.0 MW";
	Qmax "127.2 MVAr";
	Qmin "-127.2 MVAr";
	Vg "0.0259019 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_58e20555f06380af";
	parent "G_ac5482510eef6d9";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_16b4089329e43ea";
	parent "wecc240_psse_N_3101";
	bus "82";
	Pg "1314.5 MW";
	Qg "46.4 MVAr";
	Pmax "1314.5 MW";
	Qmax "131.45000000000002 MVAr";
	Qmin "-131.45000000000002 MVAr";
	Vg "2.68078 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_cba53a3925dcc770";
	parent "G_16b4089329e43ea";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_a714d3ba0910048";
	parent "wecc240_psse_N_3102";
	bus "83";
	Pg "1314.5 MW";
	Qg "30.4 MVAr";
	Pmax "1314.5 MW";
	Qmax "131.45000000000002 MVAr";
	Qmin "-131.45000000000002 MVAr";
	Vg "8.13489 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_c510de3c4055b019";
	parent "G_a714d3ba0910048";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_14341bcfa1e2ef64";
	parent "wecc240_psse_N_3103";
	bus "84";
	Pg "1314.6 MW";
	Qg "16.8 MVAr";
	Pmax "1314.6 MW";
	Qmax "131.46 MVAr";
	Qmin "-131.46 MVAr";
	Vg "0.000140358 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_7c8e18d348879854";
	parent "G_14341bcfa1e2ef64";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_87845343b5fbae8";
	parent "wecc240_psse_N_3104";
	bus "85";
	Pg "1313.3 MW";
	Qg "64.1 MVAr";
	Pmax "1313.3 MW";
	Qmax "131.33 MVAr";
	Qmin "-131.33 MVAr";
	Vg "26.2153 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_ad4a64e7bda850a3";
	parent "G_87845343b5fbae8";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_8a33db3513bc7582";
	parent "wecc240_psse_N_3105";
	bus "86";
	Pg "1313.2 MW";
	Qg "26.1 MVAr";
	Pmax "1313.2 MW";
	Qmax "131.32000000000002 MVAr";
	Qmin "-131.32000000000002 MVAr";
	Vg "0.00109151 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_1d39e7f9e9c62a4f";
	parent "G_8a33db3513bc7582";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_a6c2d8f884a421b2";
	parent "wecc240_psse_N_3133";
	bus "87";
	Pg "914.6 MW";
	Qg "0.0 MVAr";
	Pmax "914.6 MW";
	Qmax "91.46000000000001 MVAr";
	Qmin "-91.46000000000001 MVAr";
	Vg "0.99272 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_9accf5bcdcf5c33e";
	parent "G_a6c2d8f884a421b2";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_914af1b69b722240";
	parent "wecc240_psse_N_3135";
	bus "88";
	Pg "913.2 MW";
	Qg "0.0 MVAr";
	Pmax "913.2 MW";
	Qmax "91.32000000000001 MVAr";
	Qmin "-91.32000000000001 MVAr";
	Vg "1.0 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_d1525c8270b3dfd8";
	parent "G_914af1b69b722240";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_7c33aa67a7948571";
	parent "wecc240_psse_N_3201";
	bus "89";
	Pg "1313.1 MW";
	Qg "39.4 MVAr";
	Pmax "1313.1 MW";
	Qmax "131.31 MVAr";
	Qmin "-131.31 MVAr";
	Vg "1.03352 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_a05ca1a493255165";
	parent "G_7c33aa67a7948571";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_abb9d7a1e55caf17";
	parent "wecc240_psse_N_3202";
	bus "90";
	Pg "1313.1 MW";
	Qg "36.8 MVAr";
	Pmax "1313.1 MW";
	Qmax "131.31 MVAr";
	Qmin "-131.31 MVAr";
	Vg "5.37523 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_6cdc5c3a1e4d9c9d";
	parent "G_abb9d7a1e55caf17";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_6a7fdab3d4c0124e";
	parent "wecc240_psse_N_3203";
	bus "91";
	Pg "1314.4 MW";
	Qg "38.7 MVAr";
	Pmax "1314.4 MW";
	Qmax "131.44000000000003 MVAr";
	Qmin "-131.44000000000003 MVAr";
	Vg "0.250678 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_99cd57bb8035dc9f";
	parent "G_6a7fdab3d4c0124e";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_2d96c97eb6c886cc";
	parent "wecc240_psse_N_3204";
	bus "92";
	Pg "1314.2 MW";
	Qg "7.9 MVAr";
	Pmax "1314.2 MW";
	Qmax "131.42000000000002 MVAr";
	Qmin "-131.42000000000002 MVAr";
	Vg "0.0209084 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_bed5640b83a08974";
	parent "G_2d96c97eb6c886cc";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_c24c40fd449e5582";
	parent "wecc240_psse_N_3205";
	bus "93";
	Pg "1313.1 MW";
	Qg "23.8 MVAr";
	Pmax "1313.1 MW";
	Qmax "131.31 MVAr";
	Qmin "-131.31 MVAr";
	Vg "0.651748 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_97b7c8bf4b750693";
	parent "G_c24c40fd449e5582";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_4d32d65a06343dda";
	parent "wecc240_psse_N_3234";
	bus "94";
	Pg "514.2 MW";
	Qg "0.0 MVAr";
	Pmax "514.2 MW";
	Qmax "51.42000000000001 MVAr";
	Qmin "-51.42000000000001 MVAr";
	Vg "1.01 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_49f62aed8be08ef6";
	parent "G_4d32d65a06343dda";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_16f2fb44f81c9a3";
	parent "wecc240_psse_N_3301";
	bus "95";
	Pg "1313.7 MW";
	Qg "1.7 MVAr";
	Pmax "1313.7 MW";
	Qmax "131.37 MVAr";
	Qmin "-131.37 MVAr";
	Vg "0.0060014 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_25e2d2ab0961369d";
	parent "G_16f2fb44f81c9a3";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_32436120009199e8";
	parent "wecc240_psse_N_3302";
	bus "96";
	Pg "1314.5 MW";
	Qg "50.4 MVAr";
	Pmax "1314.5 MW";
	Qmax "131.45000000000002 MVAr";
	Qmin "-131.45000000000002 MVAr";
	Vg "1.72721 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_8312f1b853b6a223";
	parent "G_32436120009199e8";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_d419966c439e935c";
	parent "wecc240_psse_N_3303";
	bus "97";
	Pg "1314.4 MW";
	Qg "34.2 MVAr";
	Pmax "1314.4 MW";
	Qmax "131.44000000000003 MVAr";
	Qmin "-131.44000000000003 MVAr";
	Vg "1.0382 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_fc73e50cb2cc9ad5";
	parent "G_d419966c439e935c";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_bbb45875c606cad3";
	parent "wecc240_psse_N_3304";
	bus "98";
	Pg "1314.4 MW";
	Qg "65.5 MVAr";
	Pmax "1314.4 MW";
	Qmax "131.44000000000003 MVAr";
	Qmin "-131.44000000000003 MVAr";
	Vg "0.163048 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_678f336c7c9db815";
	parent "G_bbb45875c606cad3";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_9302dd3d8da2af8d";
	parent "wecc240_psse_N_3305";
	bus "99";
	Pg "1315.2 MW";
	Qg "35.4 MVAr";
	Pmax "1315.2 MW";
	Qmax "131.52 MVAr";
	Qmin "-131.52 MVAr";
	Vg "0.0135413 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_e13842bb2c84ec7e";
	parent "G_9302dd3d8da2af8d";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_9dd57c980fe01625";
	parent "wecc240_psse_N_3333";
	bus "100";
	Pg "914.4 MW";
	Qg "0.0 MVAr";
	Pmax "914.4 MW";
	Qmax "91.44 MVAr";
	Qmin "-91.44 MVAr";
	Vg "1.0 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_abce8963a53f2f40";
	parent "G_9dd57c980fe01625";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_6b267f3ea8c6bf1f";
	parent "wecc240_psse_N_3401";
	bus "101";
	Pg "1313.9 MW";
	Qg "130.9 MVAr";
	Pmax "1313.9 MW";
	Qmax "131.39000000000001 MVAr";
	Qmin "-131.39000000000001 MVAr";
	Vg "0.780946 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_bc8c360d2dc7d761";
	parent "G_6b267f3ea8c6bf1f";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_3f61326aa16c1323";
	parent "wecc240_psse_N_3402";
	bus "102";
	Pg "1313.6 MW";
	Qg "3.1 MVAr";
	Pmax "1313.6 MW";
	Qmax "131.35999999999999 MVAr";
	Qmin "-131.35999999999999 MVAr";
	Vg "1.05792e-10 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_216789de5af8d234";
	parent "G_3f61326aa16c1323";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_6f891831bcbd2e6d";
	parent "wecc240_psse_N_3403";
	bus "103";
	Pg "1314.3 MW";
	Qg "9.6 MVAr";
	Pmax "1314.3 MW";
	Qmax "131.43 MVAr";
	Qmin "-131.43 MVAr";
	Vg "0.00172886 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_c04319136bb8e1dd";
	parent "G_6f891831bcbd2e6d";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_c98e12e3ba525b3f";
	parent "wecc240_psse_N_3404";
	bus "104";
	Pg "1314.4 MW";
	Qg "69.6 MVAr";
	Pmax "1314.4 MW";
	Qmax "131.44000000000003 MVAr";
	Qmin "-131.44000000000003 MVAr";
	Vg "1.17772 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_e0d9c614832c5b90";
	parent "G_c98e12e3ba525b3f";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_406ab33ef146861c";
	parent "wecc240_psse_N_3405";
	bus "105";
	Pg "1313.5 MW";
	Qg "135.8 MVAr";
	Pmax "1313.5 MW";
	Qmax "135.8 MVAr";
	Qmin "-135.8 MVAr";
	Vg "0.607643 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_55d7b7e6d441a067";
	parent "G_406ab33ef146861c";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_486ac2c343ad1c49";
	parent "wecc240_psse_N_3432";
	bus "106";
	Pg "1113.6 MW";
	Qg "0.0 MVAr";
	Pmax "1113.6 MW";
	Qmax "111.36 MVAr";
	Qmin "-111.36 MVAr";
	Vg "1.8942e-11 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_3b9fd2aabc6d97b0";
	parent "G_486ac2c343ad1c49";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_658cc36fb968d337";
	parent "wecc240_psse_N_3433";
	bus "107";
	Pg "914.3 MW";
	Qg "0.0 MVAr";
	Pmax "914.3 MW";
	Qmax "91.43 MVAr";
	Qmin "-91.43 MVAr";
	Vg "1.0 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_67f53c5d8e69e349";
	parent "G_658cc36fb968d337";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_daeffd2a50da1542";
	parent "wecc240_psse_N_3501";
	bus "108";
	Pg "1312.0 MW";
	Qg "9.0 MVAr";
	Pmax "1312.0 MW";
	Qmax "131.20000000000002 MVAr";
	Qmin "-131.20000000000002 MVAr";
	Vg "0.00529676 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_c7570d2466874f93";
	parent "G_daeffd2a50da1542";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_e356fb25a326e783";
	parent "wecc240_psse_N_3531";
	bus "109";
	Pg "712.0 MW";
	Qg "0.0 MVAr";
	Pmax "712.0 MW";
	Qmax "71.2 MVAr";
	Qmin "-71.2 MVAr";
	Vg "1.0 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_a214a5f507c49006";
	parent "G_e356fb25a326e783";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_3837d048d4934c94";
	parent "wecc240_psse_N_3601";
	bus "110";
	Pg "1190.7 MW";
	Qg "3.9 MVAr";
	Pmax "1190.7 MW";
	Qmax "119.07000000000001 MVAr";
	Qmin "-119.07000000000001 MVAr";
	Vg "3.31263 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_b529d5c4e40c3de";
	parent "G_3837d048d4934c94";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_ba49b4db3bac45eb";
	parent "wecc240_psse_N_3631";
	bus "111";
	Pg "790.7 MW";
	Qg "0.0 MVAr";
	Pmax "790.7 MW";
	Qmax "79.07000000000001 MVAr";
	Qmin "-79.07000000000001 MVAr";
	Vg "1.015 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_3728c1d6686302de";
	parent "G_ba49b4db3bac45eb";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_7fdad5038ddf6f5e";
	parent "wecc240_psse_N_3701";
	bus "112";
	Pg "1315.8 MW";
	Qg "64.0 MVAr";
	Pmax "1315.8 MW";
	Qmax "131.58 MVAr";
	Qmin "-131.58 MVAr";
	Vg "0.00603971 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_bfa88ad592d604fb";
	parent "G_7fdad5038ddf6f5e";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_7e8d334e9d006f5e";
	parent "wecc240_psse_N_3731";
	bus "113";
	Pg "1115.8 MW";
	Qg "0.0 MVAr";
	Pmax "1115.8 MW";
	Qmax "111.58 MVAr";
	Qmin "-111.58 MVAr";
	Vg "1.0 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_c685dc991c86a5c7";
	parent "G_7e8d334e9d006f5e";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_2985fd478e464d69";
	parent "wecc240_psse_N_3801";
	bus "114";
	Pg "1315.8 MW";
	Qg "1.3 MVAr";
	Pmax "1315.8 MW";
	Qmax "131.58 MVAr";
	Qmin "-131.58 MVAr";
	Vg "0.00646985 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_417adf1935d6f686";
	parent "G_2985fd478e464d69";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_4c7bd4bca85b5a51";
	parent "wecc240_psse_N_3802";
	bus "115";
	Pg "1315.7 MW";
	Qg "0.8 MVAr";
	Pmax "1315.7 MW";
	Qmax "131.57000000000002 MVAr";
	Qmin "-131.57000000000002 MVAr";
	Vg "3.76028 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_d6c963a3fe0bca2a";
	parent "G_4c7bd4bca85b5a51";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_7b6c7da56e1ecabc";
	parent "wecc240_psse_N_3803";
	bus "116";
	Pg "1316.0 MW";
	Qg "1.0 MVAr";
	Pmax "1316.0 MW";
	Qmax "131.6 MVAr";
	Qmin "-131.6 MVAr";
	Vg "1.40603 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_92680be3288272b3";
	parent "G_7b6c7da56e1ecabc";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_8d18cb6d1677fee0";
	parent "wecc240_psse_N_3804";
	bus "117";
	Pg "1314.4 MW";
	Qg "35.4 MVAr";
	Pmax "1314.4 MW";
	Qmax "131.44000000000003 MVAr";
	Qmin "-131.44000000000003 MVAr";
	Vg "0.0156972 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_c8acafd1ce52f9a9";
	parent "G_8d18cb6d1677fee0";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_f4ef3702a33e72c1";
	parent "wecc240_psse_N_3805";
	bus "118";
	Pg "1315.0 MW";
	Qg "28.8 MVAr";
	Pmax "1315.0 MW";
	Qmax "131.5 MVAr";
	Qmin "-131.5 MVAr";
	Vg "5.75895e-05 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_c4a59e066b35c210";
	parent "G_f4ef3702a33e72c1";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_7221c1573cf87498";
	parent "wecc240_psse_N_3806";
	bus "119";
	Pg "1314.6 MW";
	Qg "10.8 MVAr";
	Pmax "1314.6 MW";
	Qmax "131.46 MVAr";
	Qmin "-131.46 MVAr";
	Vg "0.0030105 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_b265e58a5041b338";
	parent "G_7221c1573cf87498";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_20260312e8ab717a";
	parent "wecc240_psse_N_3831";
	bus "120";
	Pg "1115.8 MW";
	Qg "0.0 MVAr";
	Pmax "1115.8 MW";
	Qmax "111.58 MVAr";
	Qmin "-111.58 MVAr";
	Vg "1.049 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_bdb55fb9dca11a6d";
	parent "G_20260312e8ab717a";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_25487852e6f9be3f";
	parent "wecc240_psse_N_3835";
	bus "121";
	Pg "715.0 MW";
	Qg "0.0 MVAr";
	Pmax "715.0 MW";
	Qmax "71.5 MVAr";
	Qmin "-71.5 MVAr";
	Vg "1.035 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_3d0573a7e565acd0";
	parent "G_25487852e6f9be3f";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_6f1e300aa6c8c89f";
	parent "wecc240_psse_N_3836";
	bus "122";
	Pg "1114.6 MW";
	Qg "0.0 MVAr";
	Pmax "1114.6 MW";
	Qmax "111.46 MVAr";
	Qmin "-111.46 MVAr";
	Vg "1.019 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_dd8022ee4b72a72e";
	parent "G_6f1e300aa6c8c89f";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_f891b5bd93e40163";
	parent "wecc240_psse_N_3891";
	bus "123";
	Pg "1315.8 MW";
	Qg "0.0 MVAr";
	Pmax "1315.8 MW";
	Qmax "131.58 MVAr";
	Qmin "-131.58 MVAr";
	Vg "0.00663044 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_371cc504bd5648e7";
	parent "G_f891b5bd93e40163";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_c65ab92e2cd11e4f";
	parent "wecc240_psse_N_3892";
	bus "124";
	Pg "1205.7 MW";
	Qg "0.2 MVAr";
	Pmax "1205.7 MW";
	Qmax "120.57000000000001 MVAr";
	Qmin "-120.57000000000001 MVAr";
	Vg "2.5455e-06 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_3367c8e42c60052f";
	parent "G_c65ab92e2cd11e4f";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_bf151bc5102dd8bf";
	parent "wecc240_psse_N_3893";
	bus "125";
	Pg "1205.7 MW";
	Qg "12.9 MVAr";
	Pmax "1205.7 MW";
	Qmax "120.57000000000001 MVAr";
	Qmin "-120.57000000000001 MVAr";
	Vg "3.44847e-13 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_c6aeb4d74f8bdc6c";
	parent "G_bf151bc5102dd8bf";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_50734ddb616b94ae";
	parent "wecc240_psse_N_3894";
	bus "126";
	Pg "1204.8 MW";
	Qg "0.2 MVAr";
	Pmax "1204.8 MW";
	Qmax "120.48 MVAr";
	Qmin "-120.48 MVAr";
	Vg "4.56844e-07 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_79ee5319bbc6ab7c";
	parent "G_50734ddb616b94ae";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_3160af31022c8cd1";
	parent "wecc240_psse_N_3895";
	bus "127";
	Pg "1204.8 MW";
	Qg "12.9 MVAr";
	Pmax "1204.8 MW";
	Qmax "120.48 MVAr";
	Qmin "-120.48 MVAr";
	Vg "2.87501e-16 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_27e8c7e5b47a73f1";
	parent "G_3160af31022c8cd1";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_53ac232fec380b3f";
	parent "wecc240_psse_N_3896";
	bus "128";
	Pg "1212.1 MW";
	Qg "0.5 MVAr";
	Pmax "1212.1 MW";
	Qmax "121.21 MVAr";
	Qmin "-121.21 MVAr";
	Vg "1.91126e-10 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_6b30e86987067205";
	parent "G_53ac232fec380b3f";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_d650c1d8db118aa";
	parent "wecc240_psse_N_3897";
	bus "129";
	Pg "1212.1 MW";
	Qg "14.0 MVAr";
	Pmax "1212.1 MW";
	Qmax "121.21 MVAr";
	Qmin "-121.21 MVAr";
	Vg "2.2308e-21 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_de8642ab46b84b6f";
	parent "G_d650c1d8db118aa";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_73247311c8283d9";
	parent "wecc240_psse_N_3901";
	bus "130";
	Pg "1316.3 MW";
	Qg "2.3 MVAr";
	Pmax "1316.3 MW";
	Qmax "131.63 MVAr";
	Qmin "-131.63 MVAr";
	Vg "15.6692 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_d2c097101cc7356b";
	parent "G_73247311c8283d9";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_9e3c3bb63c7da2a6";
	parent "wecc240_psse_N_3902";
	bus "131";
	Pg "1314.9 MW";
	Qg "1.8 MVAr";
	Pmax "1314.9 MW";
	Qmax "131.49 MVAr";
	Qmin "-131.49 MVAr";
	Vg "0.000509627 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_26178ccb190dc6bb";
	parent "G_9e3c3bb63c7da2a6";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_1fa69fefeca0a16c";
	parent "wecc240_psse_N_3903";
	bus "132";
	Pg "1312.9 MW";
	Qg "5.7 MVAr";
	Pmax "1312.9 MW";
	Qmax "131.29000000000002 MVAr";
	Qmin "-131.29000000000002 MVAr";
	Vg "5.2546 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_3bb39ab69b105ac2";
	parent "G_1fa69fefeca0a16c";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_b42cf128236a8774";
	parent "wecc240_psse_N_3904";
	bus "133";
	Pg "1311.2 MW";
	Qg "7.8 MVAr";
	Pmax "1311.2 MW";
	Qmax "131.12 MVAr";
	Qmin "-131.12 MVAr";
	Vg "5.83982 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_46b08b4b45b0fb9a";
	parent "G_b42cf128236a8774";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_d802d8da4854a2e";
	parent "wecc240_psse_N_3905";
	bus "134";
	Pg "1311.2 MW";
	Qg "29.0 MVAr";
	Pmax "1311.2 MW";
	Qmax "131.12 MVAr";
	Qmin "-131.12 MVAr";
	Vg "2.78689 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_248740baa1ea4888";
	parent "G_d802d8da4854a2e";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_3513409d167e98fc";
	parent "wecc240_psse_N_3906";
	bus "135";
	Pg "1310.9 MW";
	Qg "135.2 MVAr";
	Pmax "1310.9 MW";
	Qmax "135.2 MVAr";
	Qmin "-135.2 MVAr";
	Vg "0.246915 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_63cc5167f1cdda5a";
	parent "G_3513409d167e98fc";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_2d2fb56ce3d7b744";
	parent "wecc240_psse_N_3907";
	bus "136";
	Pg "1313.1 MW";
	Qg "117.5 MVAr";
	Pmax "1313.1 MW";
	Qmax "131.31 MVAr";
	Qmin "-131.31 MVAr";
	Vg "0.0877576 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_e54be702b595c4a4";
	parent "G_2d2fb56ce3d7b744";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_7abbc28296bdcd05";
	parent "wecc240_psse_N_3908";
	bus "137";
	Pg "1313.2 MW";
	Qg "62.4 MVAr";
	Pmax "1313.2 MW";
	Qmax "131.32000000000002 MVAr";
	Qmin "-131.32000000000002 MVAr";
	Vg "0.0683582 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_c15385f20ed036d0";
	parent "G_7abbc28296bdcd05";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_68fe7b3119e35e4c";
	parent "wecc240_psse_N_3909";
	bus "138";
	Pg "1313.2 MW";
	Qg "56.8 MVAr";
	Pmax "1313.2 MW";
	Qmax "131.32000000000002 MVAr";
	Qmin "-131.32000000000002 MVAr";
	Vg "0.40302 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_1eece5fdf45e4c03";
	parent "G_68fe7b3119e35e4c";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_4607ec6eaacfd5dc";
	parent "wecc240_psse_N_3910";
	bus "139";
	Pg "1262.3 MW";
	Qg "60.5 MVAr";
	Pmax "1262.3 MW";
	Qmax "126.23 MVAr";
	Qmin "-126.23 MVAr";
	Vg "86.9422 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_6514986acb6970fd";
	parent "G_4607ec6eaacfd5dc";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_159b6e63efe0266f";
	parent "wecc240_psse_N_3911";
	bus "140";
	Pg "1191.9 MW";
	Qg "16.7 MVAr";
	Pmax "1191.9 MW";
	Qmax "119.19000000000001 MVAr";
	Qmin "-119.19000000000001 MVAr";
	Vg "90.9412 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_a4db93bbc7d3cd10";
	parent "G_159b6e63efe0266f";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_7a159b59123d0096";
	parent "wecc240_psse_N_3912";
	bus "141";
	Pg "1196.1 MW";
	Qg "36.5 MVAr";
	Pmax "1196.1 MW";
	Qmax "119.61 MVAr";
	Qmin "-119.61 MVAr";
	Vg "52.7687 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_f8e9734064f9021c";
	parent "G_7a159b59123d0096";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_98a7c6a800765a89";
	parent "wecc240_psse_N_3913";
	bus "142";
	Pg "1314.2 MW";
	Qg "78.1 MVAr";
	Pmax "1314.2 MW";
	Qmax "131.42000000000002 MVAr";
	Qmin "-131.42000000000002 MVAr";
	Vg "0.780233 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_b686fe9b762e57c1";
	parent "G_98a7c6a800765a89";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_6bcaac6b4576cb98";
	parent "wecc240_psse_N_3914";
	bus "143";
	Pg "1312.5 MW";
	Qg "9.3 MVAr";
	Pmax "1312.5 MW";
	Qmax "131.25 MVAr";
	Qmin "-131.25 MVAr";
	Vg "0.439285 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_d01cbcaa73cf27c";
	parent "G_6bcaac6b4576cb98";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_c9906b50eae8ac91";
	parent "wecc240_psse_N_3915";
	bus "144";
	Pg "1311.5 MW";
	Qg "16.7 MVAr";
	Pmax "1311.5 MW";
	Qmax "131.15 MVAr";
	Qmin "-131.15 MVAr";
	Vg "0.936913 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_6aed3bc58fe8bff";
	parent "G_c9906b50eae8ac91";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_91ad9fc05015b70c";
	parent "wecc240_psse_N_3916";
	bus "145";
	Pg "1217.7 MW";
	Qg "29.9 MVAr";
	Pmax "1217.7 MW";
	Qmax "121.77000000000001 MVAr";
	Qmin "-121.77000000000001 MVAr";
	Vg "25.6142 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_93e6247d42f897cd";
	parent "G_91ad9fc05015b70c";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_f482982c77a561bb";
	parent "wecc240_psse_N_3917";
	bus "146";
	Pg "1314.8 MW";
	Qg "35.8 MVAr";
	Pmax "1314.8 MW";
	Qmax "131.48 MVAr";
	Qmin "-131.48 MVAr";
	Vg "0.716696 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_b5ed8f04ecce0131";
	parent "G_f482982c77a561bb";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_b4a45d8690d6556a";
	parent "wecc240_psse_N_3918";
	bus "147";
	Pg "1314.4 MW";
	Qg "36.2 MVAr";
	Pmax "1314.4 MW";
	Qmax "131.44000000000003 MVAr";
	Qmin "-131.44000000000003 MVAr";
	Vg "2.185 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_c9d9c6206c550bf4";
	parent "G_b4a45d8690d6556a";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_142e587c8533565f";
	parent "wecc240_psse_N_3919";
	bus "148";
	Pg "1313.1 MW";
	Qg "58.1 MVAr";
	Pmax "1313.1 MW";
	Qmax "131.31 MVAr";
	Qmin "-131.31 MVAr";
	Vg "0.0255896 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_d63b7db9684281f4";
	parent "G_142e587c8533565f";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_5b7136d188bbb89e";
	parent "wecc240_psse_N_3920";
	bus "149";
	Pg "1313.3 MW";
	Qg "55.6 MVAr";
	Pmax "1313.3 MW";
	Qmax "131.33 MVAr";
	Qmin "-131.33 MVAr";
	Vg "5.93619 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_f6a1b65278548865";
	parent "G_5b7136d188bbb89e";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_56ca9c940fab36c1";
	parent "wecc240_psse_N_3921";
	bus "150";
	Pg "1206.1 MW";
	Qg "11.3 MVAr";
	Pmax "1206.1 MW";
	Qmax "120.61 MVAr";
	Qmin "-120.61 MVAr";
	Vg "0.57307 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_b2bb67b05c09cd18";
	parent "G_56ca9c940fab36c1";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_1a219ef2e6abc0e3";
	parent "wecc240_psse_N_3922";
	bus "151";
	Pg "1313.1 MW";
	Qg "44.4 MVAr";
	Pmax "1313.1 MW";
	Qmax "131.31 MVAr";
	Qmin "-131.31 MVAr";
	Vg "9.97234 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_3ce26ddd657d3bbd";
	parent "G_1a219ef2e6abc0e3";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_b91b448e8d0dfe6c";
	parent "wecc240_psse_N_3923";
	bus "152";
	Pg "1317.5 MW";
	Qg "13.3 MVAr";
	Pmax "1317.5 MW";
	Qmax "131.75 MVAr";
	Qmin "-131.75 MVAr";
	Vg "5.15929 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_ec09293bf83ac038";
	parent "G_b91b448e8d0dfe6c";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_b544ef66a18473eb";
	parent "wecc240_psse_N_3924";
	bus "153";
	Pg "1309.6 MW";
	Qg "27.9 MVAr";
	Pmax "1309.6 MW";
	Qmax "130.96 MVAr";
	Qmin "-130.96 MVAr";
	Vg "1.62182 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_6c6ca1062e932d89";
	parent "G_b544ef66a18473eb";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_c5b38e6eb1132541";
	parent "wecc240_psse_N_3925";
	bus "154";
	Pg "1190.8 MW";
	Qg "0.7 MVAr";
	Pmax "1190.8 MW";
	Qmax "119.08 MVAr";
	Qmin "-119.08 MVAr";
	Vg "248.927 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_d9cc5eade237ac23";
	parent "G_c5b38e6eb1132541";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_990bea662d1e8f40";
	parent "wecc240_psse_N_3926";
	bus "155";
	Pg "1315.6 MW";
	Qg "94.0 MVAr";
	Pmax "1315.6 MW";
	Qmax "131.56 MVAr";
	Qmin "-131.56 MVAr";
	Vg "0.274302 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_eb0eaf96b9f2124e";
	parent "G_990bea662d1e8f40";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_d15a2ba98ce85e62";
	parent "wecc240_psse_N_3931";
	bus "156";
	Pg "806.1 MW";
	Qg "0.0 MVAr";
	Pmax "806.1 MW";
	Qmax "80.61000000000001 MVAr";
	Qmin "-80.61000000000001 MVAr";
	Vg "1.07 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_f5f5ad658e231be9";
	parent "G_d15a2ba98ce85e62";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_77422bfdaddc4b3d";
	parent "wecc240_psse_N_3932";
	bus "157";
	Pg "1114.9 MW";
	Qg "0.0 MVAr";
	Pmax "1114.9 MW";
	Qmax "111.49000000000001 MVAr";
	Qmin "-111.49000000000001 MVAr";
	Vg "1.0 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_614f9cbcce961999";
	parent "G_77422bfdaddc4b3d";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_8f27eb55102c717b";
	parent "wecc240_psse_N_4001";
	bus "159";
	Pg "1311.8 MW";
	Qg "420.4 MVAr";
	Pmax "1311.8 MW";
	Qmax "420.4 MVAr";
	Qmin "-420.4 MVAr";
	Vg "0.100802 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_326c461063686da6";
	parent "G_8f27eb55102c717b";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_71e3abef7b99f146";
	parent "wecc240_psse_N_4002";
	bus "160";
	Pg "1312.3 MW";
	Qg "2.9 MVAr";
	Pmax "1312.3 MW";
	Qmax "131.23 MVAr";
	Qmin "-131.23 MVAr";
	Vg "0.421987 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_e25209b4878546cf";
	parent "G_71e3abef7b99f146";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_d8d664d936a6456c";
	parent "wecc240_psse_N_4003";
	bus "161";
	Pg "1312.3 MW";
	Qg "1.2 MVAr";
	Pmax "1312.3 MW";
	Qmax "131.23 MVAr";
	Qmin "-131.23 MVAr";
	Vg "12.5327 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_d7c8fb1ceb679c71";
	parent "G_d8d664d936a6456c";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_a308034f4b089100";
	parent "wecc240_psse_N_4004";
	bus "162";
	Pg "1312.8 MW";
	Qg "60.3 MVAr";
	Pmax "1312.8 MW";
	Qmax "131.28 MVAr";
	Qmin "-131.28 MVAr";
	Vg "0.0358001 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_7dd47e312b668c75";
	parent "G_a308034f4b089100";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_b5e185cc074e99b6";
	parent "wecc240_psse_N_4005";
	bus "163";
	Pg "1314.7 MW";
	Qg "446.5 MVAr";
	Pmax "1314.7 MW";
	Qmax "446.5 MVAr";
	Qmin "-446.5 MVAr";
	Vg "0.00627175 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_1339907e5bf45526";
	parent "G_b5e185cc074e99b6";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_bab3a0d8010181b8";
	parent "wecc240_psse_N_4006";
	bus "164";
	Pg "1314.6 MW";
	Qg "325.3 MVAr";
	Pmax "1314.6 MW";
	Qmax "325.3 MVAr";
	Qmin "-325.3 MVAr";
	Vg "0.874416 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_ac745fc893ae4006";
	parent "G_bab3a0d8010181b8";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_12b54ce96cecfb79";
	parent "wecc240_psse_N_4007";
	bus "165";
	Pg "1314.6 MW";
	Qg "320.7 MVAr";
	Pmax "1314.6 MW";
	Qmax "320.7 MVAr";
	Qmin "-320.7 MVAr";
	Vg "0.925096 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_6cf991672c4ae0a3";
	parent "G_12b54ce96cecfb79";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_3210849889f29cf3";
	parent "wecc240_psse_N_4008";
	bus "166";
	Pg "1324.2 MW";
	Qg "153.3 MVAr";
	Pmax "1324.2 MW";
	Qmax "153.3 MVAr";
	Qmin "-153.3 MVAr";
	Vg "1.09016 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_611ae7c19ba6c683";
	parent "G_3210849889f29cf3";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_99bfac874cb5a16f";
	parent "wecc240_psse_N_4009";
	bus "167";
	Pg "1314.9 MW";
	Qg "341.6 MVAr";
	Pmax "1314.9 MW";
	Qmax "341.6 MVAr";
	Qmin "-341.6 MVAr";
	Vg "0.00504695 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_81fbd76bfe4cff3b";
	parent "G_99bfac874cb5a16f";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_ade4f9529db47a22";
	parent "wecc240_psse_N_4010";
	bus "168";
	Pg "1314.9 MW";
	Qg "345.6 MVAr";
	Pmax "1314.9 MW";
	Qmax "345.6 MVAr";
	Qmin "-345.6 MVAr";
	Vg "0.477867 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_d64875420761103a";
	parent "G_ade4f9529db47a22";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_501173830175f215";
	parent "wecc240_psse_N_4031";
	bus "169";
	Pg "511.8 MW";
	Qg "0.0 MVAr";
	Pmax "511.8 MW";
	Qmax "51.18000000000001 MVAr";
	Qmin "-51.18000000000001 MVAr";
	Vg "1.08 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_29f0e8c608539487";
	parent "G_501173830175f215";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_2c4201e728a3a91";
	parent "wecc240_psse_N_4035";
	bus "170";
	Pg "514.7 MW";
	Qg "0.0 MVAr";
	Pmax "514.7 MW";
	Qmax "51.470000000000006 MVAr";
	Qmin "-51.470000000000006 MVAr";
	Vg "1.08 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_8313daec2b84328a";
	parent "G_2c4201e728a3a91";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_89da87c458009252";
	parent "wecc240_psse_N_4039";
	bus "171";
	Pg "714.9 MW";
	Qg "0.0 MVAr";
	Pmax "714.9 MW";
	Qmax "71.49 MVAr";
	Qmin "-71.49 MVAr";
	Vg "1.08 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_54d380c73b3250b9";
	parent "G_89da87c458009252";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_376b69aba570ddcf";
	parent "wecc240_psse_N_4090";
	bus "172";
	Pg "1312.3 MW";
	Qg "38.0 MVAr";
	Pmax "1312.3 MW";
	Qmax "131.23 MVAr";
	Qmin "-131.23 MVAr";
	Vg "1.39978 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_ea69135c609211b1";
	parent "G_376b69aba570ddcf";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_7b62cb5a3fa24609";
	parent "wecc240_psse_N_4091";
	bus "173";
	Pg "1312.6 MW";
	Qg "2.4 MVAr";
	Pmax "1312.6 MW";
	Qmax "131.26 MVAr";
	Qmin "-131.26 MVAr";
	Vg "0.462574 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_9ba2ab905e35c34b";
	parent "G_7b62cb5a3fa24609";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_f94e70ca01959697";
	parent "wecc240_psse_N_4092";
	bus "174";
	Pg "1312.8 MW";
	Qg "10.7 MVAr";
	Pmax "1312.8 MW";
	Qmax "131.28 MVAr";
	Qmin "-131.28 MVAr";
	Vg "4.66586e-10 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_2311fcf630505f0c";
	parent "G_f94e70ca01959697";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_d1c8c5c6cec902b5";
	parent "wecc240_psse_N_4093";
	bus "175";
	Pg "1312.8 MW";
	Qg "10.1 MVAr";
	Pmax "1312.8 MW";
	Qmax "131.28 MVAr";
	Qmin "-131.28 MVAr";
	Vg "2.11219e-10 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_7bae430c0e6a7ff5";
	parent "G_d1c8c5c6cec902b5";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_3e5a6078f46b551a";
	parent "wecc240_psse_N_4094";
	bus "176";
	Pg "1311.8 MW";
	Qg "5.4 MVAr";
	Pmax "1311.8 MW";
	Qmax "131.18 MVAr";
	Qmin "-131.18 MVAr";
	Vg "4.49735e-09 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_57f68d3b70118d51";
	parent "G_3e5a6078f46b551a";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_88b14ad06baa60f3";
	parent "wecc240_psse_N_4095";
	bus "177";
	Pg "1312.8 MW";
	Qg "11.4 MVAr";
	Pmax "1312.8 MW";
	Qmax "131.28 MVAr";
	Qmin "-131.28 MVAr";
	Vg "1.38558 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_c12037d2e5dbda05";
	parent "G_88b14ad06baa60f3";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_4de02530ffd95de8";
	parent "wecc240_psse_N_4096";
	bus "178";
	Pg "1312.8 MW";
	Qg "11.0 MVAr";
	Pmax "1312.8 MW";
	Qmax "131.28 MVAr";
	Qmin "-131.28 MVAr";
	Vg "1.18952 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_b13c57e5b59e3359";
	parent "G_4de02530ffd95de8";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_11452b7e75ce3b44";
	parent "wecc240_psse_N_4097";
	bus "179";
	Pg "1311.8 MW";
	Qg "4.3 MVAr";
	Pmax "1311.8 MW";
	Qmax "131.18 MVAr";
	Qmin "-131.18 MVAr";
	Vg "1.98002 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_3b0f73ee447fbd2c";
	parent "G_11452b7e75ce3b44";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_be6f123406af3c1f";
	parent "wecc240_psse_N_4101";
	bus "180";
	Pg "1315.8 MW";
	Qg "153.3 MVAr";
	Pmax "1315.8 MW";
	Qmax "153.3 MVAr";
	Qmin "-153.3 MVAr";
	Vg "0.242091 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_40333374624f3016";
	parent "G_be6f123406af3c1f";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_bdd0b5832e4dabbe";
	parent "wecc240_psse_N_4102";
	bus "181";
	Pg "1315.7 MW";
	Qg "45.5 MVAr";
	Pmax "1315.7 MW";
	Qmax "131.57000000000002 MVAr";
	Qmin "-131.57000000000002 MVAr";
	Vg "0.0147992 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_ff03f9202073f98b";
	parent "G_bdd0b5832e4dabbe";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_2396143a67f39144";
	parent "wecc240_psse_N_4103";
	bus "182";
	Pg "1315.9 MW";
	Qg "151.7 MVAr";
	Pmax "1315.9 MW";
	Qmax "151.7 MVAr";
	Qmin "-151.7 MVAr";
	Vg "6.90757 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_a01d4b7ce1f85a38";
	parent "G_2396143a67f39144";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_edea6b51ffe9b512";
	parent "wecc240_psse_N_4104";
	bus "183";
	Pg "1314.9 MW";
	Qg "588.7 MVAr";
	Pmax "1314.9 MW";
	Qmax "588.7 MVAr";
	Qmin "-588.7 MVAr";
	Vg "3.09058 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_519273b96b5ae5d";
	parent "G_edea6b51ffe9b512";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_2a56f06eade0fc65";
	parent "wecc240_psse_N_4131";
	bus "184";
	Pg "715.8 MW";
	Qg "0.0 MVAr";
	Pmax "715.8 MW";
	Qmax "71.58 MVAr";
	Qmin "-71.58 MVAr";
	Vg "1.128 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_9ab2f8cf8b6e0623";
	parent "G_2a56f06eade0fc65";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_b7002d1e2ec0e3e6";
	parent "wecc240_psse_N_4132";
	bus "185";
	Pg "515.7 MW";
	Qg "0.0 MVAr";
	Pmax "515.7 MW";
	Qmax "51.57000000000001 MVAr";
	Qmin "-51.57000000000001 MVAr";
	Vg "1.096 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_ce2eb1db5f5b7199";
	parent "G_b7002d1e2ec0e3e6";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_ef5fd895a1b441d";
	parent "wecc240_psse_N_4201";
	bus "186";
	Pg "1315.6 MW";
	Qg "160.1 MVAr";
	Pmax "1315.6 MW";
	Qmax "160.1 MVAr";
	Qmin "-160.1 MVAr";
	Vg "0.766283 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_ea77cc6e50ae1943";
	parent "G_ef5fd895a1b441d";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_7aa1d68452b25204";
	parent "wecc240_psse_N_4202";
	bus "187";
	Pg "1314.2 MW";
	Qg "459.4 MVAr";
	Pmax "1314.2 MW";
	Qmax "459.4 MVAr";
	Qmin "-459.4 MVAr";
	Vg "0.0135635 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_a7236a4406e44c55";
	parent "G_7aa1d68452b25204";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_2105655110e31daa";
	parent "wecc240_psse_N_4203";
	bus "188";
	Pg "1314.1 MW";
	Qg "626.2 MVAr";
	Pmax "1314.1 MW";
	Qmax "626.2 MVAr";
	Qmin "-626.2 MVAr";
	Vg "0.548949 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_971513e89c6569db";
	parent "G_2105655110e31daa";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_569f7a4d0f634aa3";
	parent "wecc240_psse_N_4204";
	bus "189";
	Pg "1311.9 MW";
	Qg "386.2 MVAr";
	Pmax "1311.9 MW";
	Qmax "386.2 MVAr";
	Qmin "-386.2 MVAr";
	Vg "0.214623 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_3961c3207a3fc2f9";
	parent "G_569f7a4d0f634aa3";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_786ef7a4314f5ce";
	parent "wecc240_psse_N_4231";
	bus "190";
	Pg "715.6 MW";
	Qg "0.0 MVAr";
	Pmax "715.6 MW";
	Qmax "71.56 MVAr";
	Qmin "-71.56 MVAr";
	Vg "1.12 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_64a314dd07f643ca";
	parent "G_786ef7a4314f5ce";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_fd5c21d912265f31";
	parent "wecc240_psse_N_4232";
	bus "191";
	Pg "714.2 MW";
	Qg "0.0 MVAr";
	Pmax "714.2 MW";
	Qmax "71.42 MVAr";
	Qmin "-71.42 MVAr";
	Vg "1.06 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_edca924ac81de4f6";
	parent "G_fd5c21d912265f31";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_273aad30c93c6d05";
	parent "wecc240_psse_N_5001";
	bus "192";
	Pg "1316.2 MW";
	Qg "457.1 MVAr";
	Pmax "1316.2 MW";
	Qmax "457.1 MVAr";
	Qmin "-457.1 MVAr";
	Vg "1.16342 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_7b590a71401eee8c";
	parent "G_273aad30c93c6d05";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_ad00bf4f8a01856b";
	parent "wecc240_psse_N_5002";
	bus "193";
	Pg "1316.2 MW";
	Qg "585.7 MVAr";
	Pmax "1316.2 MW";
	Qmax "585.7 MVAr";
	Qmin "-585.7 MVAr";
	Vg "0.00343075 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_cd31154508b6a97";
	parent "G_ad00bf4f8a01856b";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_d47294a1f9a68817";
	parent "wecc240_psse_N_5003";
	bus "194";
	Pg "1311.3 MW";
	Qg "242.2 MVAr";
	Pmax "1311.3 MW";
	Qmax "242.2 MVAr";
	Qmin "-242.2 MVAr";
	Vg "4.24876 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_ca2346a922863a02";
	parent "G_d47294a1f9a68817";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_623d81eb2687c1f5";
	parent "wecc240_psse_N_5004";
	bus "195";
	Pg "1310.6 MW";
	Qg "6.3 MVAr";
	Pmax "1310.6 MW";
	Qmax "131.06 MVAr";
	Qmin "-131.06 MVAr";
	Vg "8.59102 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_5d4c3a8b5e918131";
	parent "G_623d81eb2687c1f5";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_2a1b41e7eb689653";
	parent "wecc240_psse_N_5031";
	bus "196";
	Pg "916.2 MW";
	Qg "0.0 MVAr";
	Pmax "916.2 MW";
	Qmax "91.62 MVAr";
	Qmin "-91.62 MVAr";
	Vg "1.05 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_b3f3d95dc3c589c5";
	parent "G_2a1b41e7eb689653";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_45503f51a98c8db9";
	parent "wecc240_psse_N_5032";
	bus "197";
	Pg "316.2 MW";
	Qg "0.0 MVAr";
	Pmax "316.2 MW";
	Qmax "31.62 MVAr";
	Qmin "-31.62 MVAr";
	Vg "1.055 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_362f17c3bb91b10a";
	parent "G_45503f51a98c8db9";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_a2e587e999945c72";
	parent "wecc240_psse_N_6101";
	bus "198";
	Pg "1312.3 MW";
	Qg "35.5 MVAr";
	Pmax "1312.3 MW";
	Qmax "131.23 MVAr";
	Qmin "-131.23 MVAr";
	Vg "17.2656 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_4a20a2e58b80c2a7";
	parent "G_a2e587e999945c72";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_2900b25c150f0211";
	parent "wecc240_psse_N_6102";
	bus "199";
	Pg "1351.2 MW";
	Qg "148.3 MVAr";
	Pmax "1351.2 MW";
	Qmax "148.3 MVAr";
	Qmin "-148.3 MVAr";
	Vg "9.60145 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_14563cbae89f18a0";
	parent "G_2900b25c150f0211";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_2b18762dfcbfcf3";
	parent "wecc240_psse_N_6103";
	bus "200";
	Pg "1351.2 MW";
	Qg "151.4 MVAr";
	Pmax "1351.2 MW";
	Qmax "151.4 MVAr";
	Qmin "-151.4 MVAr";
	Vg "33.0221 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_f56126187081829f";
	parent "G_2b18762dfcbfcf3";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_72cd3dd965bfd348";
	parent "wecc240_psse_N_6104";
	bus "201";
	Pg "1350.8 MW";
	Qg "95.1 MVAr";
	Pmax "1350.8 MW";
	Qmax "135.08 MVAr";
	Qmin "-135.08 MVAr";
	Vg "34.1822 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_3e91fa78b4762244";
	parent "G_72cd3dd965bfd348";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_16acf3ec4c1ce6ae";
	parent "wecc240_psse_N_6132";
	bus "202";
	Pg "351.2 MW";
	Qg "0.0 MVAr";
	Pmax "351.2 MW";
	Qmax "35.12 MVAr";
	Qmin "-35.12 MVAr";
	Vg "1.03 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_94212abca2fb9ce9";
	parent "G_16acf3ec4c1ce6ae";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_d570a213527228e5";
	parent "wecc240_psse_N_6201";
	bus "203";
	Pg "1317.5 MW";
	Qg "24.3 MVAr";
	Pmax "1317.5 MW";
	Qmax "131.75 MVAr";
	Qmin "-131.75 MVAr";
	Vg "0.00306284 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_8c982b49d9172ada";
	parent "G_d570a213527228e5";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_6461ec94a11f4cd3";
	parent "wecc240_psse_N_6202";
	bus "204";
	Pg "1317.4 MW";
	Qg "18.7 MVAr";
	Pmax "1317.4 MW";
	Qmax "131.74 MVAr";
	Qmin "-131.74 MVAr";
	Vg "6.87567 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_2e1f69b192845781";
	parent "G_6461ec94a11f4cd3";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_c533df4944d2b9e4";
	parent "wecc240_psse_N_6203";
	bus "205";
	Pg "1318.7 MW";
	Qg "85.9 MVAr";
	Pmax "1318.7 MW";
	Qmax "131.87 MVAr";
	Qmin "-131.87 MVAr";
	Vg "0.468004 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_c5dda4340f55d1fb";
	parent "G_c533df4944d2b9e4";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_cba5fe37103e5f61";
	parent "wecc240_psse_N_6204";
	bus "206";
	Pg "1327.0 MW";
	Qg "49.5 MVAr";
	Pmax "1327.0 MW";
	Qmax "132.70000000000002 MVAr";
	Qmin "-132.70000000000002 MVAr";
	Vg "13.5803 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_14c661a5d18fc943";
	parent "G_cba5fe37103e5f61";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_fbce721eb3cfab57";
	parent "wecc240_psse_N_6205";
	bus "207";
	Pg "1326.1 MW";
	Qg "65.7 MVAr";
	Pmax "1326.1 MW";
	Qmax "132.60999999999999 MVAr";
	Qmin "-132.60999999999999 MVAr";
	Vg "0.00873436 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_602f853ca1548ca";
	parent "G_fbce721eb3cfab57";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_585023b8d4da4e66";
	parent "wecc240_psse_N_6231";
	bus "208";
	Pg "917.5 MW";
	Qg "0.0 MVAr";
	Pmax "917.5 MW";
	Qmax "91.75 MVAr";
	Qmin "-91.75 MVAr";
	Vg "1.06 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_53ca004bf2b90bc5";
	parent "G_585023b8d4da4e66";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_1b88a55f7cec106c";
	parent "wecc240_psse_N_6235";
	bus "209";
	Pg "726.1 MW";
	Qg "0.0 MVAr";
	Pmax "726.1 MW";
	Qmax "72.61 MVAr";
	Qmin "-72.61 MVAr";
	Vg "1.05 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_ce1b7695dd08594";
	parent "G_1b88a55f7cec106c";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_155d042b8ce6cf52";
	parent "wecc240_psse_N_6301";
	bus "210";
	Pg "1321.5 MW";
	Qg "175.1 MVAr";
	Pmax "1321.5 MW";
	Qmax "175.1 MVAr";
	Qmin "-175.1 MVAr";
	Vg "20.2191 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_b87f4d481189bf2e";
	parent "G_155d042b8ce6cf52";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_e44078d472a44b58";
	parent "wecc240_psse_N_6302";
	bus "211";
	Pg "1318.1 MW";
	Qg "870.4 MVAr";
	Pmax "1318.1 MW";
	Qmax "870.4 MVAr";
	Qmin "-870.4 MVAr";
	Vg "4.3194 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_49edcdfb76676807";
	parent "G_e44078d472a44b58";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_7dea29a76e932718";
	parent "wecc240_psse_N_6303";
	bus "212";
	Pg "1321.2 MW";
	Qg "224.4 MVAr";
	Pmax "1321.2 MW";
	Qmax "224.4 MVAr";
	Qmin "-224.4 MVAr";
	Vg "0.043164 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_d58a8bf92980f167";
	parent "G_7dea29a76e932718";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_7e80fb672ff754a";
	parent "wecc240_psse_N_6304";
	bus "213";
	Pg "1316.0 MW";
	Qg "4.9 MVAr";
	Pmax "1316.0 MW";
	Qmax "131.6 MVAr";
	Qmin "-131.6 MVAr";
	Vg "1.55633 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_6e7cb5aa866bda61";
	parent "G_7e80fb672ff754a";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_ee738954208e30ab";
	parent "wecc240_psse_N_6305";
	bus "214";
	Pg "1353.4 MW";
	Qg "16.8 MVAr";
	Pmax "1353.4 MW";
	Qmax "135.34 MVAr";
	Qmin "-135.34 MVAr";
	Vg "1.49618 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_5b7299433b179f33";
	parent "G_ee738954208e30ab";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_c8d461e3275095aa";
	parent "wecc240_psse_N_6333";
	bus "215";
	Pg "921.2 MW";
	Qg "0.0 MVAr";
	Pmax "921.2 MW";
	Qmax "92.12 MVAr";
	Qmin "-92.12 MVAr";
	Vg "1.03 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_efa43d1908c8035b";
	parent "G_c8d461e3275095aa";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_9fe559d604cd5aee";
	parent "wecc240_psse_N_6335";
	bus "216";
	Pg "753.4 MW";
	Qg "0.0 MVAr";
	Pmax "753.4 MW";
	Qmax "75.34 MVAr";
	Qmin "-75.34 MVAr";
	Vg "1.06 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_7cadc8cc478f038e";
	parent "G_9fe559d604cd5aee";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_f28ada5f2768d823";
	parent "wecc240_psse_N_6401";
	bus "217";
	Pg "1325.6 MW";
	Qg "635.2 MVAr";
	Pmax "1325.6 MW";
	Qmax "635.2 MVAr";
	Qmin "-635.2 MVAr";
	Vg "6.86799 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_4fb090227f3da4f3";
	parent "G_f28ada5f2768d823";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_821ce06ca6f805b8";
	parent "wecc240_psse_N_6402";
	bus "218";
	Pg "1320.4 MW";
	Qg "151.4 MVAr";
	Pmax "1320.4 MW";
	Qmax "151.4 MVAr";
	Qmin "-151.4 MVAr";
	Vg "0.268233 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_4714aa7b1dd90aac";
	parent "G_821ce06ca6f805b8";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_2bafb13a748cd4e6";
	parent "wecc240_psse_N_6403";
	bus "219";
	Pg "1339.8 MW";
	Qg "2.8 MVAr";
	Pmax "1339.8 MW";
	Qmax "133.98 MVAr";
	Qmin "-133.98 MVAr";
	Vg "0.102417 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_d80edb8cb312132f";
	parent "G_2bafb13a748cd4e6";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_3ebd9c0062789bb9";
	parent "wecc240_psse_N_6404";
	bus "220";
	Pg "1344.8 MW";
	Qg "10.0 MVAr";
	Pmax "1344.8 MW";
	Qmax "134.48 MVAr";
	Qmin "-134.48 MVAr";
	Vg "10.7235 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_c8e2396b8ce9d956";
	parent "G_3ebd9c0062789bb9";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_489fd63211206594";
	parent "wecc240_psse_N_6433";
	bus "221";
	Pg "539.8 MW";
	Qg "0.0 MVAr";
	Pmax "539.8 MW";
	Qmax "53.98 MVAr";
	Qmin "-53.98 MVAr";
	Vg "1.11 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_d812fbc3ebe491e3";
	parent "G_489fd63211206594";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_af2d4d3963a8c987";
	parent "wecc240_psse_N_6501";
	bus "222";
	Pg "1369.5 MW";
	Qg "6.7 MVAr";
	Pmax "1369.5 MW";
	Qmax "136.95000000000002 MVAr";
	Qmin "-136.95000000000002 MVAr";
	Vg "2.09377 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_90956e48ee25cbe5";
	parent "G_af2d4d3963a8c987";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_cb1e542e571e6900";
	parent "wecc240_psse_N_6502";
	bus "223";
	Pg "1369.5 MW";
	Qg "10.6 MVAr";
	Pmax "1369.5 MW";
	Qmax "136.95000000000002 MVAr";
	Qmin "-136.95000000000002 MVAr";
	Vg "0.0781835 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_f2d7ad1103b8fab7";
	parent "G_cb1e542e571e6900";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_f93dac8cfdbf21e7";
	parent "wecc240_psse_N_6503";
	bus "224";
	Pg "1370.0 MW";
	Qg "45.9 MVAr";
	Pmax "1370.0 MW";
	Qmax "137.0 MVAr";
	Qmin "-137.0 MVAr";
	Vg "0.00499848 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_a6c3ea5e72919c15";
	parent "G_f93dac8cfdbf21e7";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_ff9952ed1c46f0a9";
	parent "wecc240_psse_N_6504";
	bus "225";
	Pg "1369.5 MW";
	Qg "22.3 MVAr";
	Pmax "1369.5 MW";
	Qmax "136.95000000000002 MVAr";
	Qmin "-136.95000000000002 MVAr";
	Vg "2.11111 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_f6bb5a01b383b92e";
	parent "G_ff9952ed1c46f0a9";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_6a9b0316a40ac9f7";
	parent "wecc240_psse_N_6505";
	bus "226";
	Pg "1361.3 MW";
	Qg "4.7 MVAr";
	Pmax "1361.3 MW";
	Qmax "136.13 MVAr";
	Qmin "-136.13 MVAr";
	Vg "0.0423093 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_6a3e4c53780979a6";
	parent "G_6a9b0316a40ac9f7";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_4f03d45ec0bef600";
	parent "wecc240_psse_N_6506";
	bus "227";
	Pg "1583.3 MW";
	Qg "2.2 MVAr";
	Pmax "1583.3 MW";
	Qmax "158.33 MVAr";
	Qmin "-158.33 MVAr";
	Vg "0.0109965 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_9b9c2eb62da26ffb";
	parent "G_4f03d45ec0bef600";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_276ab6d0961fd9c8";
	parent "wecc240_psse_N_6507";
	bus "228";
	Pg "1372.6 MW";
	Qg "4.6 MVAr";
	Pmax "1372.6 MW";
	Qmax "137.26 MVAr";
	Qmin "-137.26 MVAr";
	Vg "10.7641 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_8706002266bf1846";
	parent "G_276ab6d0961fd9c8";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_4fb9efbc32e6756b";
	parent "wecc240_psse_N_6508";
	bus "229";
	Pg "1369.7 MW";
	Qg "4.5 MVAr";
	Pmax "1369.7 MW";
	Qmax "136.97 MVAr";
	Qmin "-136.97 MVAr";
	Vg "0.513024 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_924ef5fa0156edfc";
	parent "G_4fb9efbc32e6756b";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_280f1e815d947055";
	parent "wecc240_psse_N_6509";
	bus "230";
	Pg "1369.5 MW";
	Qg "9.1 MVAr";
	Pmax "1369.5 MW";
	Qmax "136.95000000000002 MVAr";
	Qmin "-136.95000000000002 MVAr";
	Vg "0.163822 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_636ae9e2026176f1";
	parent "G_280f1e815d947055";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_e7328bbb7ae6ff6f";
	parent "wecc240_psse_N_6510";
	bus "231";
	Pg "1361.3 MW";
	Qg "13.3 MVAr";
	Pmax "1361.3 MW";
	Qmax "136.13 MVAr";
	Qmin "-136.13 MVAr";
	Vg "2.86294 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_f78b14bf68c66839";
	parent "G_e7328bbb7ae6ff6f";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_b552648895a7e448";
	parent "wecc240_psse_N_6533";
	bus "232";
	Pg "370.0 MW";
	Qg "0.0 MVAr";
	Pmax "370.0 MW";
	Qmax "37.0 MVAr";
	Qmin "-37.0 MVAr";
	Vg "1.065 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_23750d1921eaa876";
	parent "G_b552648895a7e448";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_5385c8e1edc97a0b";
	parent "wecc240_psse_N_7001";
	bus "233";
	Pg "3296.2 MW";
	Qg "1919.2 MVAr";
	Pmax "3296.2 MW";
	Qmax "1919.2 MVAr";
	Qmin "-1919.2 MVAr";
	Vg "2.87846 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_c5d8c0d74f3f59c6";
	parent "G_5385c8e1edc97a0b";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_7469f881c2140bb9";
	parent "wecc240_psse_N_7002";
	bus "234";
	Pg "1533.4 MW";
	Qg "980.6 MVAr";
	Pmax "1533.4 MW";
	Qmax "980.6 MVAr";
	Qmin "-980.6 MVAr";
	Vg "10.4336 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_30f88cafe64ff80";
	parent "G_7469f881c2140bb9";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_f7cae9ba6c78724f";
	parent "wecc240_psse_N_7031";
	bus "235";
	Pg "2296.3 MW";
	Qg "0.0 MVAr";
	Pmax "2296.3 MW";
	Qmax "229.63000000000002 MVAr";
	Qmin "-229.63000000000002 MVAr";
	Vg "1.02 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_e89b59c908d416b";
	parent "G_f7cae9ba6c78724f";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_7e80fd59b7416b90";
	parent "wecc240_psse_N_7032";
	bus "236";
	Pg "733.4 MW";
	Qg "0.0 MVAr";
	Pmax "733.4 MW";
	Qmax "73.34 MVAr";
	Qmin "-73.34 MVAr";
	Vg "1.015 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_b423de434a0e54aa";
	parent "G_7e80fd59b7416b90";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_6215e1786cd4fccc";
	parent "wecc240_psse_N_8001";
	bus "237";
	Pg "1315.0 MW";
	Qg "51.4 MVAr";
	Pmax "1315.0 MW";
	Qmax "131.5 MVAr";
	Qmin "-131.5 MVAr";
	Vg "0.611547 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_c606b4d31e73d552";
	parent "G_6215e1786cd4fccc";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_b9ea4fccdac30872";
	parent "wecc240_psse_N_8002";
	bus "238";
	Pg "1320.7 MW";
	Qg "28.6 MVAr";
	Pmax "1320.7 MW";
	Qmax "132.07000000000002 MVAr";
	Qmin "-132.07000000000002 MVAr";
	Vg "8.62937 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_19914b19d9486134";
	parent "G_b9ea4fccdac30872";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_2b05d41df103e44";
	parent "wecc240_psse_N_8003";
	bus "239";
	Pg "1180.5 MW";
	Qg "14.3 MVAr";
	Pmax "1180.5 MW";
	Qmax "118.05000000000001 MVAr";
	Qmin "-118.05000000000001 MVAr";
	Vg "0.0171872 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_ac967ab77c6d90d3";
	parent "G_2b05d41df103e44";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_31018beb1b47c6db";
	parent "wecc240_psse_N_8004";
	bus "240";
	Pg "1320.4 MW";
	Qg "414.0 MVAr";
	Pmax "1320.4 MW";
	Qmax "414.0 MVAr";
	Qmin "-414.0 MVAr";
	Vg "0.00857589 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_cc1931d67a43874c";
	parent "G_31018beb1b47c6db";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_e9176b2ce49514a7";
	parent "wecc240_psse_N_8005";
	bus "241";
	Pg "1420.3 MW";
	Qg "310.1 MVAr";
	Pmax "1420.3 MW";
	Qmax "310.1 MVAr";
	Qmin "-310.1 MVAr";
	Vg "0.455217 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_3c59dcea6ba89339";
	parent "G_e9176b2ce49514a7";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_eafe6b762fa6ee19";
	parent "wecc240_psse_N_8033";
	bus "242";
	Pg "980.5 MW";
	Qg "0.0 MVAr";
	Pmax "980.5 MW";
	Qmax "98.05000000000001 MVAr";
	Qmin "-98.05000000000001 MVAr";
	Vg "1.075 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_2e3f188030615c54";
	parent "G_eafe6b762fa6ee19";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
object gen
{
	name "G_ab606f21fe3f65";
	parent "wecc240_psse_N_8034";
	bus "243";
	Pg "920.4 MW";
	Qg "0.0 MVAr";
	Pmax "920.4 MW";
	Qmax "92.04 MVAr";
	Qmin "-92.04 MVAr";
	Vg "1.0 pu.kV";
	status "IN_SERVICE";
	mBase "100 MVA";
}
object gencost
{
	name "GC_e41f5abc4334d341";
	parent "G_ab606f21fe3f65";
	model "POLYNOMIAL";
	costs "0.01,100,0";
}
