// JSON to GLM Converter Output
// InputFile '/Users/david/GitHub/dchassin/regrow/model/wecc240_osp.json'
// CreateDate '2025-04-22 08:43:38 '


// CLOCK
clock {
	timezone UTC0;
	starttime "2020-08-01 01:00:00 PDT";
	stoptime "2020-09-01 01:00:00 PDT";
}

// MODULES
module pypower
{
	default_reactive_power_fraction +0.2 pu;
	minimum_voltage_deadband +0.002 pu;
	version 2;
	solver_method NR;
	maximum_timestep +3600 s;
	baseMVA +100 MVA;
	enable_opf FALSE;
	stop_on_failure FALSE;
	save_case FALSE;
	controllers wecc240_controllers;
	solver_update_resolution +1e-08;
	maximum_iterations 50;
	solution_tolerance +0;
	solver_status SUCCESS;
	enforce_q_limits FALSE;
	use_dc_powerflow FALSE;
	save_format CSV;
	total_loss +7.62236e+08 MW;
	generation_shortfall +326593 MW;
	with_emissions FALSE;
	maximum_iterations_opf 10;
	opf_feasibility_tolerance +1.3;
	opf_gradient_tolerance +3;
	opf_condition_tolerance +1000;
	opf_cost_tolerance +0.01;
}

// GLOBALS
// version.major is set to 4
// version.minor is set to 3
// version.patch is set to 14
// version.build is set to 250414
// version.branch is set to develop
// version is set to 4.3.14-250414-develop
// command_line is set to /usr/local/opt/gridlabd/4.3.14-250414-develop-ubuntu_24-x86_64/bin/gridlabd.bin wecc240.glm
#ifndef environment
#define environment=batch
#else
#set environment=batch
#endif //environment
#ifndef quiet
global bool quiet FALSE;
#else
#set quiet=FALSE
#endif //quiet
#ifndef warn
global bool warn TRUE;
#else
#set warn=TRUE
#endif //warn
#ifndef debugger
global bool debugger FALSE;
#else
#set debugger=FALSE
#endif //debugger
#ifndef gdb
global bool gdb FALSE;
#else
#set gdb=FALSE
#endif //gdb
#ifndef debug
global bool debug FALSE;
#else
#set debug=FALSE
#endif //debug
#ifndef test
global bool test FALSE;
#else
#set test=FALSE
#endif //test
#ifndef verbose
global bool verbose FALSE;
#else
#set verbose=FALSE
#endif //verbose
#ifndef iteration_limit
global int32 iteration_limit 100;
#else
#set iteration_limit=100
#endif //iteration_limit
// workdir is set to /app/model
#ifndef dumpfile
#define dumpfile=gridlabd.json
#else
#set dumpfile=gridlabd.json
#endif //dumpfile
#ifndef savefile
#define savefile=wecc240.json
#else
#set savefile=wecc240.json
#endif //savefile
#ifndef dumpall
global bool dumpall FALSE;
#else
#set dumpall=FALSE
#endif //dumpall
#ifndef runchecks
global bool runchecks FALSE;
#else
#set runchecks=FALSE
#endif //runchecks
#ifndef threadcount
global int32 threadcount 1;
#else
#set threadcount=1
#endif //threadcount
#ifndef profiler
global bool profiler FALSE;
#else
#set profiler=FALSE
#endif //profiler
#ifndef pauseatexit
global bool pauseatexit FALSE;
#else
#set pauseatexit=FALSE
#endif //pauseatexit
#ifndef testoutputfile
#define testoutputfile=test.txt
#else
#set testoutputfile=test.txt
#endif //testoutputfile
#ifndef xml_encoding
global int32 xml_encoding 8;
#else
#set xml_encoding=8
#endif //xml_encoding
#ifndef clock
global timestamp clock "2020-09-01 01:00:00 PDT";
#else
#set clock=2020-09-01 01:00:00 PDT
#endif //clock
#ifndef starttime
global timestamp starttime "2020-08-01 01:00:00 PDT";
#else
#set starttime=2020-08-01 01:00:00 PDT
#endif //starttime
#ifndef stoptime
global timestamp stoptime "2020-09-01 01:00:00 PDT";
#else
#set stoptime=2020-09-01 01:00:00 PDT
#endif //stoptime
#ifndef double_format
global char32 double_format "%+lg";
#else
#set double_format=%+lg
#endif //double_format
#ifndef complex_format
global char256 complex_format "%+lg%+lg%c";
#else
#set complex_format=%+lg%+lg%c
#endif //complex_format
#ifndef complex_output_format
global enumeration complex_output_format DEFAULT;
#else
#set complex_output_format=DEFAULT
#endif //complex_output_format
#ifndef object_format
global char32 object_format "%s:%d";
#else
#set object_format=%s:%d
#endif //object_format
#ifndef object_scan
global char32 object_scan "%[^:]:%d";
#else
#set object_scan=%[^:]:%d
#endif //object_scan
#ifndef object_tree_balance
global bool object_tree_balance FALSE;
#else
#set object_tree_balance=FALSE
#endif //object_tree_balance
// kmlfile is set to 
#ifndef kmlhost
#define kmlhost=https://code.arras.energy/develop/runtime
#else
#set kmlhost=https://code.arras.energy/develop/runtime
#endif //kmlhost
// modelname is set to wecc240.glm
// execdir is set to /usr/local/opt/gridlabd/4.3.14-250414-develop-ubuntu_24-x86_64/bin
#ifndef strictnames
global bool strictnames TRUE;
#else
#set strictnames=TRUE
#endif //strictnames
#ifndef website
#define website=http://www.gridlabd.org/
#else
#set website=http://www.gridlabd.org/
#endif //website
#ifndef urlbase
#define urlbase=http://www.gridlabd.org/
#else
#set urlbase=http://www.gridlabd.org/
#endif //urlbase
#ifndef randomstate
global int32 randomstate 79764660;
#else
#set randomstate=79764660
#endif //randomstate
#ifndef randomseed
global int32 randomseed 79764660;
#else
#set randomseed=79764660
#endif //randomseed
// include is set to 
// trace is set to 
#ifndef gdb_window
global bool gdb_window FALSE;
#else
#set gdb_window=FALSE
#endif //gdb_window
#ifndef tmp
#define tmp=/root/.gridlabd/tmp
#else
#set tmp=/root/.gridlabd/tmp
#endif //tmp
#ifndef force_compile
global int32 force_compile 0;
#else
#set force_compile=0
#endif //force_compile
#ifndef nolocks
global bool nolocks FALSE;
#else
#set nolocks=FALSE
#endif //nolocks
#ifndef skipsafe
global bool skipsafe FALSE;
#else
#set skipsafe=FALSE
#endif //skipsafe
#ifndef dateformat
global enumeration dateformat ISO;
#else
#set dateformat=ISO
#endif //dateformat
#ifndef init_sequence
global enumeration init_sequence DEFERRED;
#else
#set init_sequence=DEFERRED
#endif //init_sequence
#ifndef minimum_timestep
global int32 minimum_timestep 1;
#else
#set minimum_timestep=1
#endif //minimum_timestep
// platform is set to LINUX
#ifndef suppress_repeat_messages
global bool suppress_repeat_messages TRUE;
#else
#set suppress_repeat_messages=TRUE
#endif //suppress_repeat_messages
#ifndef maximum_synctime
global int32 maximum_synctime 60;
#else
#set maximum_synctime=60
#endif //maximum_synctime
#ifndef run_realtime
global bool run_realtime FALSE;
#else
#set run_realtime=FALSE
#endif //run_realtime
#ifndef enter_realtime
global timestamp enter_realtime "NEVER";
#else
#set enter_realtime=NEVER
#endif //enter_realtime
// realtime_metric is set to +0
#ifndef no_deprecate
global bool no_deprecate FALSE;
#else
#set no_deprecate=FALSE
#endif //no_deprecate
// streaming_io is set to FALSE
// compileonly is set to FALSE
// initializeonly is set to FALSE
#ifndef relax_naming_rules
global bool relax_naming_rules FALSE;
#else
#set relax_naming_rules=FALSE
#endif //relax_naming_rules
#ifndef browser
#define browser=firefox
#else
#set browser=firefox
#endif //browser
#ifndef server_portnum
global int32 server_portnum 0;
#else
#set server_portnum=0
#endif //server_portnum
#ifndef server_quit_on_close
global bool server_quit_on_close FALSE;
#else
#set server_quit_on_close=FALSE
#endif //server_quit_on_close
// client_allowed is set to 
#ifndef autoclean
global bool autoclean TRUE;
#else
#set autoclean=TRUE
#endif //autoclean
#ifndef technology_readiness_level
global enumeration technology_readiness_level UNKNOWN;
#else
#set technology_readiness_level=UNKNOWN
#endif //technology_readiness_level
#ifndef show_progress
global bool show_progress TRUE;
#else
#set show_progress=TRUE
#endif //show_progress
#ifndef checkpoint_type
global enumeration checkpoint_type NONE;
#else
#set checkpoint_type=NONE
#endif //checkpoint_type
// checkpoint_file is set to 
#ifndef checkpoint_seqnum
global int32 checkpoint_seqnum 0;
#else
#set checkpoint_seqnum=0
#endif //checkpoint_seqnum
#ifndef checkpoint_interval
global int32 checkpoint_interval 0;
#else
#set checkpoint_interval=0
#endif //checkpoint_interval
#ifndef checkpoint_keepall
global bool checkpoint_keepall FALSE;
#else
#set checkpoint_keepall=FALSE
#endif //checkpoint_keepall
#ifndef check_version
global bool check_version FALSE;
#else
#set check_version=FALSE
#endif //check_version
#ifndef random_number_generator
global enumeration random_number_generator RNG3;
#else
#set random_number_generator=RNG3
#endif //random_number_generator
#ifndef mainloop_state
global enumeration mainloop_state DONE;
#else
#set mainloop_state=DONE
#endif //mainloop_state
#ifndef pauseat
global timestamp pauseat "NEVER";
#else
#set pauseat=NEVER
#endif //pauseat
// infourl is set to http://docs.arras.energy/index.html?owner=arras-energy&project=gridlabd&search=
#ifndef hostname
#define hostname=localhost
#else
#set hostname=localhost
#endif //hostname
#ifndef hostaddr
global char32 hostaddr "127.0.0.1";
#else
#set hostaddr=127.0.0.1
#endif //hostaddr
#ifndef autostart_gui
global bool autostart_gui TRUE;
#else
#set autostart_gui=TRUE
#endif //autostart_gui
// master is set to 
#ifndef master_port
global int64 master_port 0;
#else
#set master_port=0
#endif //master_port
#ifndef multirun_mode
global enumeration multirun_mode STANDALONE;
#else
#set multirun_mode=STANDALONE
#endif //multirun_mode
#ifndef multirun_conn
global enumeration multirun_conn NONE;
#else
#set multirun_conn=NONE
#endif //multirun_conn
#ifndef signal_timeout
global int32 signal_timeout 5000;
#else
#set signal_timeout=5000
#endif //signal_timeout
#ifndef slave_port
global int16 slave_port 6267;
#else
#set slave_port=6267
#endif //slave_port
#ifndef slave_id
global int64 slave_id 0;
#else
#set slave_id=0
#endif //slave_id
// return_code is set to 0
// exit_code is set to 0
#ifndef module_compiler_flags
global set module_compiler_flags NONE;
#else
#set module_compiler_flags=NONE
#endif //module_compiler_flags
// init_max_defer is set to 64
#ifndef mt_analysis
global bool mt_analysis FALSE;
#else
#set mt_analysis=FALSE
#endif //mt_analysis
#ifndef inline_block_size
global int32 inline_block_size 1048576;
#else
#set inline_block_size=1048576
#endif //inline_block_size
#ifndef validate
global set validate TSTD|RALL;
#else
#set validate=TSTD|RALL
#endif //validate
#ifndef sanitize
global set sanitize NAMES|POSITIONS;
#else
#set sanitize=NAMES|POSITIONS
#endif //sanitize
#ifndef sanitize_prefix
global char8 sanitize_prefix "GLD_";
#else
#set sanitize_prefix=GLD_
#endif //sanitize_prefix
#ifndef sanitize_index
#define sanitize_index=.txt
#else
#set sanitize_index=.txt
#endif //sanitize_index
// sanitize_offset is set to 
#ifndef simulation_mode
global enumeration simulation_mode EVENT;
#else
#set simulation_mode=EVENT
#endif //simulation_mode
#ifndef deltamode_allowed
global bool deltamode_allowed FALSE;
#else
#set deltamode_allowed=FALSE
#endif //deltamode_allowed
#ifndef deltamode_timestep
global int32 deltamode_timestep 10000000;
#else
#set deltamode_timestep=10000000
#endif //deltamode_timestep
#ifndef deltamode_maximumtime
global int64 deltamode_maximumtime 3600000000000;
#else
#set deltamode_maximumtime=3600000000000
#endif //deltamode_maximumtime
#ifndef deltaclock
global int64 deltaclock 0;
#else
#set deltaclock=0
#endif //deltaclock
#ifndef delta_current_clock
global double delta_current_clock +0;
#else
#set delta_current_clock=+0
#endif //delta_current_clock
// deltamode_updateorder is set to 
#ifndef deltamode_iteration_limit
global int32 deltamode_iteration_limit 10;
#else
#set deltamode_iteration_limit=10
#endif //deltamode_iteration_limit
#ifndef deltamode_forced_extra_timesteps
global int32 deltamode_forced_extra_timesteps 0;
#else
#set deltamode_forced_extra_timesteps=0
#endif //deltamode_forced_extra_timesteps
#ifndef deltamode_forced_always
global bool deltamode_forced_always FALSE;
#else
#set deltamode_forced_always=FALSE
#endif //deltamode_forced_always
#ifndef run_powerworld
global bool run_powerworld FALSE;
#else
#set run_powerworld=FALSE
#endif //run_powerworld
#ifndef bigranks
global bool bigranks TRUE;
#else
#set bigranks=TRUE
#endif //bigranks
// exename is set to /usr/local/opt/gridlabd/4.3.14-250414-develop-ubuntu_24-x86_64/bin/gridlabd.bin
#ifndef wget_options
#define wget_options=maxsize:100MB;update:newer
#else
#set wget_options=maxsize:100MB;update:newer
#endif //wget_options
#ifndef curl_options
#define curl_options=maxsize:100MB;update:newer
#else
#set curl_options=maxsize:100MB;update:newer
#endif //curl_options
#ifndef svnroot
#define svnroot=https://github.com/arras-energy/gridlabd
#else
#set svnroot=https://github.com/arras-energy/gridlabd
#endif //svnroot
#ifndef github
#define github=https://github.com/arras-energy/gridlabd
#else
#set github=https://github.com/arras-energy/gridlabd
#endif //github
#ifndef gitraw
#define gitraw=https://raw.githubusercontent.com/arras-energy/gridlabd
#else
#set gitraw=https://raw.githubusercontent.com/arras-energy/gridlabd
#endif //gitraw
#ifndef allow_reinclude
global bool allow_reinclude FALSE;
#else
#set allow_reinclude=FALSE
#endif //allow_reinclude
#ifndef output_message_context
global set output_message_context ALL;
#else
#set output_message_context=ALL
#endif //output_message_context
#ifndef permissive_access
global int32 permissive_access 0;
#else
#set permissive_access=0
#endif //permissive_access
#ifndef relax_undefined_if
global bool relax_undefined_if FALSE;
#else
#set relax_undefined_if=FALSE
#endif //relax_undefined_if
#ifndef literal_if
global bool literal_if TRUE;
#else
#set literal_if=TRUE
#endif //literal_if
#ifndef validto_context
global enumeration validto_context SYNC;
#else
#set validto_context=SYNC
#endif //validto_context
#ifndef daemon_configfile
#define daemon_configfile=gridlabd.cnf
#else
#set daemon_configfile=gridlabd.cnf
#endif //daemon_configfile
// timezone_locale is set to UTC
#ifndef glm_save_options
global set glm_save_options MINIMAL;
#else
#set glm_save_options=MINIMAL
#endif //glm_save_options
#ifndef filesave_options
global set filesave_options ALL;
#else
#set filesave_options=ALL
#endif //filesave_options
#ifndef ignore_errors
global bool ignore_errors FALSE;
#else
#set ignore_errors=FALSE
#endif //ignore_errors
#ifndef keep_progress
global bool keep_progress FALSE;
#else
#set keep_progress=FALSE
#endif //keep_progress
#ifndef allow_variant_aggregates
global bool allow_variant_aggregates FALSE;
#else
#set allow_variant_aggregates=FALSE
#endif //allow_variant_aggregates
// progress is set to +0
#ifndef server_keepalive
global bool server_keepalive FALSE;
#else
#set server_keepalive=FALSE
#endif //server_keepalive
#ifndef pythonpath
#define pythonpath=.:/usr/local/opt/gridlabd/current/share/gridlabd:/usr/local/opt/gridlabd/current/lib/python3.10/site-packages
#else
#set pythonpath=.:/usr/local/opt/gridlabd/current/share/gridlabd:/usr/local/opt/gridlabd/current/lib/python3.10/site-packages
#endif //pythonpath
// pythonexec is set to /usr/local/opt/gridlabd/current/bin/python3
// datadir is set to /usr/local/opt/gridlabd/4.3.14-250414-develop-ubuntu_24-x86_64/share/gridlabd
// bindir is set to /usr/local/opt/gridlabd/4.3.14-250414-develop-ubuntu_24-x86_64/bin
// vardir is set to /usr/local/opt/gridlabd/4.3.14-250414-develop-ubuntu_24-x86_64/var/gridlabd
// libdir is set to /usr/local/opt/gridlabd/4.3.14-250414-develop-ubuntu_24-x86_64/lib/gridlabd
// incdir is set to /usr/local/opt/gridlabd/4.3.14-250414-develop-ubuntu_24-x86_64/include
// logfile is set to /tmp/gridlabd-log
// pidfile_dir is set to /tmp/gridlabd-pid
// configpath is set to /usr/local/opt/gridlabd/4.3.14-250414-develop-ubuntu_24-x86_64/share/gridlabd/solver_py.conf
#ifndef json_complex_format
global set json_complex_format STRING;
#else
#set json_complex_format=STRING
#endif //json_complex_format
#ifndef rusage_file
#define rusage_file=gridlabd-rusage.csv
#else
#set rusage_file=gridlabd-rusage.csv
#endif //rusage_file
#ifndef rusage_rate
global int64 rusage_rate 0;
#else
#set rusage_rate=0
#endif //rusage_rate
#ifndef rusage
#define rusage={"utime" : 19.279565, "stime" : 1.107334, "maxrss" : 67328, "ixrss" : 0, "idrss" : 0, "isrss" : 0, "minflt" : 254483, "majflt" : 0, "nswap" : 0, "inblock" : 0, "oublock" : 17749, "msgsnd" : 0, "msgrcv" : 0, "nsignals" : 0, "nvcsw" : 3866, "nivcsw" : 129}
#else
#set rusage={"utime" : 19.279565, "stime" : 1.107334, "maxrss" : 67328, "ixrss" : 0, "idrss" : 0, "isrss" : 0, "minflt" : 254483, "majflt" : 0, "nswap" : 0, "inblock" : 0, "oublock" : 17749, "msgsnd" : 0, "msgrcv" : 0, "nsignals" : 0, "nvcsw" : 3866, "nivcsw" : 129}
#endif //rusage
#ifndef echo
global bool echo FALSE;
#else
#set echo=FALSE
#endif //echo
// filename is set to 
#ifndef country
global char8 country "US";
#else
#set country=US
#endif //country
// region is set to 
#ifndef organization
global char32 organization "arras-energy";
#else
#set organization=arras-energy
#endif //organization
// profile_output_format is set to 
#ifndef maximum_runtime
global int64 maximum_runtime 0;
#else
#set maximum_runtime=0
#endif //maximum_runtime
#ifndef flush_output
global int32 flush_output 0;
#else
#set flush_output=0
#endif //flush_output
// origin is set to arras-energy/gridlabd
// gitbranch is set to develop
#ifndef VERSION
#define VERSION=-ge 4.3.14
#else
#set VERSION=-ge 4.3.14
#endif //VERSION
#ifndef TIMEZONE
#define TIMEZONE=PST+8PDT
#else
#set TIMEZONE=PST+8PDT
#endif //TIMEZONE
#ifndef STARTTIME
#define STARTTIME=2020-08-01 00:00:00 PST
#else
#set STARTTIME=2020-08-01 00:00:00 PST
#endif //STARTTIME
#ifndef STOPTIME
#define STOPTIME=2020-09-01 00:00:00 PST
#else
#set STOPTIME=2020-09-01 00:00:00 PST
#endif //STOPTIME
#ifndef MAXIMUM_ITERATIONS
#define MAXIMUM_ITERATIONS=50
#else
#set MAXIMUM_ITERATIONS=50
#endif //MAXIMUM_ITERATIONS
#ifndef MAXIMUM_TIMESTEP
#define MAXIMUM_TIMESTEP=3600
#else
#set MAXIMUM_TIMESTEP=3600
#endif //MAXIMUM_TIMESTEP
#ifndef STOP_ON_FAILURE
#define STOP_ON_FAILURE=TRUE
#else
#set STOP_ON_FAILURE=TRUE
#endif //STOP_ON_FAILURE
// pypower::message_flags is set to 
// pypower::default_reactive_power_fraction is set to +0.2 pu
// pypower::minimum_voltage_deadband is set to +0.002 pu
// pypower::timestamp_format is set to 
// pypower::version is set to 2
// pypower::solver_method is set to NR
// pypower::maximum_timestep is set to +3600 s
// pypower::baseMVA is set to +100 MVA
// pypower::enable_opf is set to FALSE
// pypower::stop_on_failure is set to FALSE
// pypower::save_case is set to FALSE
// pypower::controllers_path is set to 
// pypower::controllers is set to wecc240_controllers
// pypower::solver_update_resolution is set to +1e-08
// pypower::maximum_iterations is set to 50
// pypower::solution_tolerance is set to +0
// pypower::solver_status is set to SUCCESS
// pypower::enforce_q_limits is set to FALSE
// pypower::use_dc_powerflow is set to FALSE
// pypower::save_format is set to CSV
// pypower::total_loss is set to +7.62236e+08 MW
// pypower::generation_shortfall is set to +326593 MW
// pypower::with_emissions is set to FALSE
// pypower::maximum_iterations_opf is set to 10
// pypower::opf_feasibility_tolerance is set to +1.3
// pypower::opf_gradient_tolerance is set to +3
// pypower::opf_condition_tolerance is set to +1000
// pypower::opf_cost_tolerance is set to +0.01
#ifndef raw_load_options
#define raw_load_options=--exclude psse_owner,psse_area,psse_zone
#else
#set raw_load_options=--exclude psse_owner,psse_area,psse_zone
#endif //raw_load_options
#ifndef GEN
#define GEN=wecc240_psse_G_8034_1
#else
#set GEN=wecc240_psse_G_8034_1
#endif //GEN
#ifndef BRANCH
#define BRANCH=wecc240_psse_B_8004_8034_0
#else
#set BRANCH=wecc240_psse_B_8004_8034_0
#endif //BRANCH

// CLASSES// SCHEDULES



// OBJECTS
object bus
{
	name "wecc240_psse_N_1001";
	latitude "36.670897";
	longitude "-108.581419";
	rng_state "1804289383";
	guid "47A538C0D760FF8230EB61C66E204507";
	bus_i "1";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "500 kV";
	Vm "0.264468 pu.kV";
	Va "-133.128 deg";
	zone "3";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_1002";
	latitude "36.670897";
	longitude "-108.581419";
	rng_state "846930886";
	guid "100E71388A2CD2951DF51ECD36FFF889";
	bus_i "2";
	S "448.127+33.0128j MVA";
	type "PQREF";
	Pd "448.127 MW";
	Qd "33.0128 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "345 kV";
	Vm "0.783095 pu.kV";
	Va "82.0676 deg";
	zone "3";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_1003";
	latitude "36.670897";
	longitude "-108.581419";
	rng_state "1681692777";
	guid "3E4EB1AAE129CA7163BE8E5A5A86F85A";
	bus_i "3";
	S "4366.29-10.9715j MVA";
	type "PQREF";
	Pd "4366.29 MW";
	Qd "-10.9715 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "230 kV";
	Vm "0.546099 pu.kV";
	Va "30.5438 deg";
	zone "10";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_1004";
	latitude "36.910483";
	longitude "-108.278462";
	rng_state "1714636915";
	guid "2FFAF314069073F26F1F4D400E421085";
	bus_i "4";
	S "1990.53+334.817j MVA";
	type "PQREF";
	Pd "1990.53 MW";
	Qd "334.817 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "345 kV";
	Vm "0.057871 pu.kV";
	Va "162.261 deg";
	zone "10";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_1032";
	latitude "36.670897";
	longitude "-108.581419";
	rng_state "1957747793";
	guid "5B9801E10769D58135ED575B169E58FE";
	bus_i "5";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "20 kV";
	Vm "1.014 pu.kV";
	Va "83.7982 deg";
	zone "10";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_1034";
	latitude "36.910483";
	longitude "-108.278462";
	rng_state "424238335";
	guid "63689B8A33A187F35A44C5FE505B6BE0";
	bus_i "6";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "20 kV";
	Vm "1.03 pu.kV";
	Va "134.074 deg";
	zone "10";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_1101";
	latitude "35.131373";
	longitude "-109.690674";
	rng_state "719885386";
	guid "64C71F5FAD62522425CDE700AB160965";
	bus_i "7";
	S "8883.65-1063.65j MVA";
	type "PQREF";
	Pd "8883.65 MW";
	Qd "-1063.65 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "500 kV";
	Vm "0.0133005 pu.kV";
	Va "-18.9233 deg";
	zone "3";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_1102";
	latitude "34.940278";
	longitude "-110.300278";
	rng_state "1649760492";
	guid "2C651C7D40DF3C3D3E3A11007198FB0C";
	bus_i "8";
	S "358.186-14.8899j MVA";
	type "PQREF";
	Pd "358.186 MW";
	Qd "-14.8899 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "345 kV";
	Vm "0.237116 pu.kV";
	Va "-67.0074 deg";
	zone "3";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_1131";
	latitude "35.131373";
	longitude "-109.690674";
	rng_state "596516649";
	guid "2D9763F8B56BD354423EE554350D0EE6";
	bus_i "9";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "20 kV";
	Vm "1.01 pu.kV";
	Va "66.3107 deg";
	zone "3";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_1201";
	latitude "35.985019";
	longitude "-111.090655";
	rng_state "1189641421";
	guid "610241442110246D1C361C2E680E3286";
	bus_i "10";
	S "320.932-19.9533j MVA";
	type "PQREF";
	Pd "320.932 MW";
	Qd "-19.9533 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "500 kV";
	Vm "0.0931581 pu.kV";
	Va "-169.024 deg";
	zone "3";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_1202";
	latitude "36.961002";
	longitude "-110.864429";
	rng_state "1025202362";
	guid "4D817A25F6E07E745D08368AE9D1186";
	bus_i "11";
	S "1684.42-59.0523j MVA";
	type "PQREF";
	Pd "1684.42 MW";
	Qd "-59.0523 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "500 kV";
	Vm "1.00731 pu.kV";
	Va "-93.0734 deg";
	zone "3";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_1232";
	latitude "36.961002";
	longitude "-110.864429";
	rng_state "1350490027";
	guid "1EF6DEFCA4E8E73975E884951FF973F5";
	bus_i "12";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "20 kV";
	Vm "1.08 pu.kV";
	Va "-92.3172 deg";
	zone "3";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_1301";
	latitude "35.929472";
	longitude "-114.835922";
	rng_state "783368690";
	guid "1710D6AB3F72198A3FDF529C2F54E268";
	bus_i "13";
	S "5252.77-463.475j MVA";
	type "PQREF";
	Pd "5252.77 MW";
	Qd "-463.475 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "500 kV";
	Vm "0.0203628 pu.kV";
	Va "-135.894 deg";
	zone "3";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_1302";
	latitude "36.649771";
	longitude "-115.134207";
	rng_state "1102520059";
	guid "453F40B6ED6B05769A2CBB3A85D4D36";
	bus_i "14";
	S "34.2325-3.08724j MVA";
	type "PQREF";
	Pd "34.2325 MW";
	Qd "-3.08724 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "500 kV";
	Vm "0.142428 pu.kV";
	Va "-103.051 deg";
	zone "9";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_1303";
	latitude "36.649771";
	longitude "-115.134207";
	rng_state "2044897763";
	guid "671C13FBCC19EC9F6BB627DC24BEF64D";
	bus_i "15";
	S "12220.3-1637.48j MVA";
	type "PQREF";
	Pd "12220.3 MW";
	Qd "-1637.48 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "345 kV";
	Vm "0.0331007 pu.kV";
	Va "-99.8675 deg";
	zone "9";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_1331";
	latitude "35.929472";
	longitude "-114.835922";
	rng_state "1967513926";
	guid "13C04FC4B66C784CC71B8B297681A67";
	bus_i "16";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "20 kV";
	Vm "1.045 pu.kV";
	Va "-59.1325 deg";
	zone "3";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_1333";
	latitude "36.649771";
	longitude "-115.134207";
	rng_state "1365180540";
	guid "7CCFF75A05199A2E55B04ADD02D55105";
	bus_i "17";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "20 kV";
	Vm "1.005 pu.kV";
	Va "-145.447 deg";
	zone "9";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_1401";
	latitude "33.513802";
	longitude "-113.239936";
	rng_state "1540383426";
	guid "10E4B7F2F927075424225AA270DDD19";
	bus_i "18";
	S "12634.2-1667.52j MVA";
	type "PQREF";
	Pd "12634.2 MW";
	Qd "-1667.52 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "500 kV";
	Vm "0.0414994 pu.kV";
	Va "-60.3458 deg";
	zone "3";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_1402";
	latitude "34.067027";
	longitude "-112.396715";
	rng_state "304089172";
	guid "6992D7A9B1C3923F6E523165EC992AFD";
	bus_i "19";
	S "10111.7-1869.22j MVA";
	type "PQREF";
	Pd "10111.7 MW";
	Qd "-1869.22 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "500 kV";
	Vm "1.20709 pu.kV";
	Va "-173.277 deg";
	zone "3";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_1403";
	latitude "34.144722";
	longitude "-114.289722";
	rng_state "1303455736";
	guid "553A47CA6698C01B53FF78D9896C27D4";
	bus_i "20";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "230 kV";
	Vm "0.0966636 pu.kV";
	Va "-48.424 deg";
	zone "3";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_1431";
	latitude "33.513802";
	longitude "-113.239936";
	rng_state "35005211";
	guid "43029127B7750B5E2B730680D478AE8F";
	bus_i "21";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "20 kV";
	Vm "1.035 pu.kV";
	Va "-169.59 deg";
	zone "3";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2000";
	latitude "32.227887";
	longitude "-115.436076";
	rng_state "521595368";
	guid "5D18CCCD3A304ED543B009EBF5630D67";
	bus_i "22";
	S "4320.26-637.039j MVA";
	type "PQREF";
	Pd "4320.26 MW";
	Qd "-637.039 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "4";
	baseKV "230 kV";
	Vm "0.922328 pu.kV";
	Va "16.2942 deg";
	zone "7";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2030";
	latitude "32.227887";
	longitude "-115.436076";
	rng_state "294702567";
	guid "3395F7AF0833597E57553DCB94D810FD";
	bus_i "23";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "4";
	baseKV "20 kV";
	Vm "1 pu.kV";
	Va "17.053 deg";
	zone "7";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2100";
	latitude "32.971469";
	longitude "-115.394435";
	rng_state "1726956429";
	guid "38ABBCE422CB225E9AB33DEB07E8BD";
	bus_i "24";
	S "491.583-54.5432j MVA";
	type "PQREF";
	Pd "491.583 MW";
	Qd "-54.5432 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.00424624 pu.kV";
	Va "-70.0121 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2130";
	latitude "32.971469";
	longitude "-115.394435";
	rng_state "336465782";
	guid "4135A4F5A91712072DC972AE80A2352E";
	bus_i "25";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.035 pu.kV";
	Va "46.915 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2201";
	latitude "32.680823";
	longitude "-116.982615";
	rng_state "861021530";
	guid "2F5D74D60C04B3D4D63CF1130237859";
	bus_i "26";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "0.00108139 pu.kV";
	Va "-171.988 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2202";
	latitude "32.680823";
	longitude "-116.982615";
	rng_state "278722862";
	guid "69E362CC50C47A11674ED39CEBA0F8F7";
	bus_i "27";
	S "2654.18-651.225j MVA";
	type "PQREF";
	Pd "2654.18 MW";
	Qd "-651.225 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "7.35981 pu.kV";
	Va "-0.85545 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2203";
	latitude "32.784153";
	longitude "-117.137829";
	rng_state "233665123";
	guid "17EFB4116B3C07FF622CE0D804BA8AD3";
	bus_i "28";
	S "2888.6-720.213j MVA";
	type "PQREF";
	Pd "2888.6 MW";
	Qd "-720.213 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.67276 pu.kV";
	Va "57.6097 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2233";
	latitude "32.784153";
	longitude "-117.137829";
	rng_state "2145174067";
	guid "365571651E0FE426523259522B2C1E63";
	bus_i "29";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.005 pu.kV";
	Va "-113.858 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2301";
	latitude "32.856407";
	longitude "-115.564590";
	rng_state "468703135";
	guid "4D9B3D61FF96887844B52A740F8F67B9";
	bus_i "30";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "0.0180769 pu.kV";
	Va "136.404 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2302";
	latitude "32.856407";
	longitude "-115.564590";
	rng_state "1101513929";
	guid "6299E989E64E22EB19B00A1F8E90B943";
	bus_i "31";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.00217253 pu.kV";
	Va "-101.489 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2332";
	latitude "32.856407";
	longitude "-115.564590";
	rng_state "1801979802";
	guid "19F434F5159CF9E71C7D6D6B828DB5EF";
	bus_i "32";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.035 pu.kV";
	Va "-60.0113 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2400";
	latitude "33.927377";
	longitude "-116.575220";
	rng_state "1315634022";
	guid "3CB07ADA9BFA8E485B108919CF8AEF6F";
	bus_i "33";
	S "1460.04-258.43j MVA";
	type "PQREF";
	Pd "1460.04 MW";
	Qd "-258.43 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "2.65711 pu.kV";
	Va "121.769 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2401";
	latitude "34.369347";
	longitude "-117.368876";
	rng_state "635723058";
	guid "1215137CAB518CD418E01832F76AAFE8";
	bus_i "34";
	S "1528.4-188.066j MVA";
	type "PQREF";
	Pd "1528.4 MW";
	Qd "-188.066 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "2.56641 pu.kV";
	Va "-136.102 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2402";
	latitude "34.008174";
	longitude "-117.564527";
	rng_state "1369133069";
	guid "5933C61E4D1F751328CB31607AD3E91B";
	bus_i "35";
	S "1870.66-301.072j MVA";
	type "PQREF";
	Pd "1870.66 MW";
	Qd "-301.072 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "3.49415 pu.kV";
	Va "22.8748 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2403";
	latitude "33.796667";
	longitude "-117.224444";
	rng_state "1125898167";
	guid "123CE65EAA791B9E37371F6A84036C52";
	bus_i "36";
	S "1803.23-361.862j MVA";
	type "PQREF";
	Pd "1803.23 MW";
	Qd "-361.862 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "5.29608 pu.kV";
	Va "-114.763 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2404";
	latitude "34.488498";
	longitude "-118.121470";
	rng_state "1059961393";
	guid "3DF2937539E22D091BA4FD67D097AB5B";
	bus_i "37";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "1.90072 pu.kV";
	Va "72.2477 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2405";
	latitude "34.317296";
	longitude "-118.495046";
	rng_state "2089018456";
	guid "3F700BFF7B35801F26FBC32086F84AEE";
	bus_i "38";
	S "1463.29-142.241j MVA";
	type "PQREF";
	Pd "1463.29 MW";
	Qd "-142.241 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.203184 pu.kV";
	Va "-128.271 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2406";
	latitude "34.150436";
	longitude "-118.184526";
	rng_state "628175011";
	guid "229024968309BE4D11D07A299D02F940";
	bus_i "39";
	S "1301.01-171.582j MVA";
	type "PQREF";
	Pd "1301.01 MW";
	Qd "-171.582 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.734859 pu.kV";
	Va "-45.183 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2407";
	latitude "33.879856";
	longitude "-118.175222";
	rng_state "1656478042";
	guid "2F1CABFC6E8033422BE28010AC20DE25";
	bus_i "40";
	S "3076.73-559.982j MVA";
	type "PQREF";
	Pd "3076.73 MW";
	Qd "-559.982 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.390711 pu.kV";
	Va "-126.683 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2408";
	latitude "34.037233";
	longitude "-118.110120";
	rng_state "1131176229";
	guid "6728E319F064C1E83C0F066B88B14E99";
	bus_i "41";
	S "3103.87-250.246j MVA";
	type "PQREF";
	Pd "3103.87 MW";
	Qd "-250.246 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.960443 pu.kV";
	Va "-50.9317 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2409";
	latitude "34.008174";
	longitude "-117.564527";
	rng_state "1653377373";
	guid "54B22B7680AD04D51E006CDFA9053AF4";
	bus_i "42";
	S "2777.87-464.052j MVA";
	type "PQREF";
	Pd "2777.87 MW";
	Qd "-464.052 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.0022948 pu.kV";
	Va "-121.403 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2410";
	latitude "34.442694";
	longitude "-118.588440";
	rng_state "859484421";
	guid "60EBAAAE4F648E4718D09E0161461563";
	bus_i "43";
	S "2785.98-360.561j MVA";
	type "PQREF";
	Pd "2785.98 MW";
	Qd "-360.561 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.449926 pu.kV";
	Va "-16.2999 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2411";
	latitude "34.488498";
	longitude "-118.121470";
	rng_state "1914544919";
	guid "554ADD45F3EA17CF27E74358316A8D29";
	bus_i "44";
	S "1919.11-193.746j MVA";
	type "PQREF";
	Pd "1919.11 MW";
	Qd "-193.746 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.00156695 pu.kV";
	Va "-75.2936 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2431";
	latitude "34.369347";
	longitude "-117.368876";
	rng_state "608413784";
	guid "1CC0EF66E991A0F07D51710DD9C855B9";
	bus_i "45";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.05 pu.kV";
	Va "-135.951 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2434";
	latitude "34.488498";
	longitude "-118.121470";
	rng_state "756898537";
	guid "61402E3942B3541362C855C1A3C9467C";
	bus_i "46";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.02 pu.kV";
	Va "-92.5782 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2438";
	latitude "34.037233";
	longitude "-118.110120";
	rng_state "1734575198";
	guid "37E2FFEA93064F354CBD873643442DB4";
	bus_i "47";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.009 pu.kV";
	Va "-49.4923 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2439";
	latitude "34.008174";
	longitude "-117.564527";
	rng_state "1973594324";
	guid "33D98D65EA6614237090AFFEEDDCB71F";
	bus_i "48";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.02 pu.kV";
	Va "60.0022 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2501";
	latitude "33.828436";
	longitude "-117.790130";
	rng_state "149798315";
	guid "6E85A3C2D0FB7EFF7D4CAEF7BD3FBCBC";
	bus_i "49";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "8.39647 pu.kV";
	Va "3.65104 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2502";
	latitude "33.828436";
	longitude "-117.790130";
	rng_state "2038664370";
	guid "58DE50558DB4F0AE340CA4E42912F4FE";
	bus_i "50";
	S "4074.19-786.626j MVA";
	type "PQREF";
	Pd "4074.19 MW";
	Qd "-786.626 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.569978 pu.kV";
	Va "-168.171 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2503";
	latitude "33.370212";
	longitude "-117.557619";
	rng_state "1129566413";
	guid "72558D983E8CC5B67F8CE5E213E0D";
	bus_i "51";
	S "3169.73-664.325j MVA";
	type "PQREF";
	Pd "3169.73 MW";
	Qd "-664.325 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.116179 pu.kV";
	Va "-117.375 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2533";
	latitude "33.370212";
	longitude "-117.557619";
	rng_state "184803526";
	guid "5840D351EF2C1902470607796F0B8340";
	bus_i "52";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.009 pu.kV";
	Va "175.747 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2600";
	latitude "34.552197";
	longitude "-117.437004";
	rng_state "412776091";
	guid "BA7594A23BAE4C27AC1FE90D3ED6DA3";
	bus_i "53";
	S "-3250.36+273.633j MVA";
	type "PQREF";
	Pd "-3250.36 MW";
	Qd "273.633 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "0.142466 pu.kV";
	Va "33.5228 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2601";
	latitude "34.285768";
	longitude "-118.484219";
	rng_state "1424268980";
	guid "67B2159E43AFEC734E655023661EE0FC";
	bus_i "54";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "0.092192 pu.kV";
	Va "111.251 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2602";
	latitude "34.176429";
	longitude "-118.360306";
	rng_state "1911759956";
	guid "7CF8EE9762E5038A57F3698FC825E97";
	bus_i "55";
	S "175.821-14.5825j MVA";
	type "PQREF";
	Pd "175.821 MW";
	Qd "-14.5825 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "0.722009 pu.kV";
	Va "-177.151 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2603";
	latitude "34.565195";
	longitude "-117.321570";
	rng_state "749241873";
	guid "425211BC5CF38BA24C51EE0005E9C8A5";
	bus_i "56";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "0.0130764 pu.kV";
	Va "137.541 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2604";
	latitude "39.500381";
	longitude "-112.580826";
	rng_state "137806862";
	guid "36B0DEE4805A8E061950930BF6438758";
	bus_i "57";
	S "3634.57-107.501j MVA";
	type "PQREF";
	Pd "3634.57 MW";
	Qd "-107.501 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "345 kV";
	Vm "0.00217808 pu.kV";
	Va "91.6332 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2605";
	latitude "34.015353";
	longitude "-118.204015";
	rng_state "42999170";
	guid "464111A62C0D6A57104D041613B48E26";
	bus_i "58";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "287 kV";
	Vm "0.0551174 pu.kV";
	Va "25.5647 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2606";
	latitude "34.015353";
	longitude "-118.204015";
	rng_state "982906996";
	guid "D31A7C8004B1CC34296AD1A288AD92B";
	bus_i "59";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "287 kV";
	Vm "0.0952056 pu.kV";
	Va "-54.3869 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2607";
	latitude "34.565195";
	longitude "-117.321570";
	rng_state "135497281";
	guid "78463F161BE916A0655AD295D704C95F";
	bus_i "60";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "287 kV";
	Vm "0.0774738 pu.kV";
	Va "7.05497 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2608";
	latitude "34.589863";
	longitude "-118.663274";
	rng_state "511702305";
	guid "398F8131F6F9BC3F257CBC49C4237333";
	bus_i "61";
	S "176.171-14.5617j MVA";
	type "PQREF";
	Pd "176.171 MW";
	Qd "-14.5617 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.000687034 pu.kV";
	Va "143.15 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2609";
	latitude "34.146111";
	longitude "-118.255000";
	rng_state "2084420925";
	guid "D6FAFBEC3CAE6E01E1B0C198616DA26";
	bus_i "62";
	S "240.46-16.1802j MVA";
	type "PQREF";
	Pd "240.46 MW";
	Qd "-16.1802 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.144601 pu.kV";
	Va "-96.8875 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2610";
	latitude "33.697565";
	longitude "-117.911364";
	rng_state "1937477084";
	guid "62397FA7D74456D5251D999E3BD4AC79";
	bus_i "63";
	S "177.773+10.1374j MVA";
	type "PQREF";
	Pd "177.773 MW";
	Qd "10.1374 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.00868935 pu.kV";
	Va "-39.2437 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2611";
	latitude "34.311310";
	longitude "-118.455696";
	rng_state "1827336327";
	guid "1AB02D9271C4A9C81EEB56EBEA5FD8F7";
	bus_i "64";
	S "176.121-14.8589j MVA";
	type "PQREF";
	Pd "176.121 MW";
	Qd "-14.8589 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.000209995 pu.kV";
	Va "-92.4204 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2612";
	latitude "34.285768";
	longitude "-118.484219";
	rng_state "572660336";
	guid "599112905924772C58A40EF734EA5AF4";
	bus_i "65";
	S "213.173-18.7205j MVA";
	type "PQREF";
	Pd "213.173 MW";
	Qd "-18.7205 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.364362 pu.kV";
	Va "-178.262 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2613";
	latitude "34.037697";
	longitude "-118.230212";
	rng_state "1159126505";
	guid "A82FAFD0D502E296093A43BD081754";
	bus_i "66";
	S "573.143-21.0604j MVA";
	type "PQREF";
	Pd "573.143 MW";
	Qd "-21.0604 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.0212185 pu.kV";
	Va "-143.795 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2614";
	latitude "34.015353";
	longitude "-118.204015";
	rng_state "805750846";
	guid "328F1E71F8254BAC6E66B2316F94A2E3";
	bus_i "67";
	S "245.985-12.433j MVA";
	type "PQREF";
	Pd "245.985 MW";
	Qd "-12.433 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.0125892 pu.kV";
	Va "-38.5025 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2615";
	latitude "34.176429";
	longitude "-118.360306";
	rng_state "1632621729";
	guid "7885D322D1BBF90811ADB7803B7EC41E";
	bus_i "68";
	S "1432.04-114.854j MVA";
	type "PQREF";
	Pd "1432.04 MW";
	Qd "-114.854 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.446294 pu.kV";
	Va "-48.4729 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2616";
	latitude "34.015353";
	longitude "-118.204015";
	rng_state "1100661313";
	guid "4B61F32689F3CB501D098C7E2785CEBF";
	bus_i "69";
	S "209.313-8.26799j MVA";
	type "PQREF";
	Pd "209.313 MW";
	Qd "-8.26799 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.152267 pu.kV";
	Va "155.88 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2617";
	latitude "34.109480";
	longitude "-118.254629";
	rng_state "1433925857";
	guid "131E662C609C1E696430CF7173D1B862";
	bus_i "70";
	S "216.072-11.8061j MVA";
	type "PQREF";
	Pd "216.072 MW";
	Qd "-11.8061 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.062045 pu.kV";
	Va "-168.949 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2618";
	latitude "34.234263";
	longitude "-118.550256";
	rng_state "1141616124";
	guid "6E0E5E2C6CC6BAA542A1CD9B6C612E69";
	bus_i "71";
	S "1563.57-151.491j MVA";
	type "PQREF";
	Pd "1563.57 MW";
	Qd "-151.491 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.142752 pu.kV";
	Va "177.987 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2619";
	latitude "34.317296";
	longitude "-118.495046";
	rng_state "84353895";
	guid "231A9178AC787F454627338CC9600F6C";
	bus_i "72";
	S "-4928.79+420.44j MVA";
	type "PQREF";
	Pd "-4928.79 MW";
	Qd "420.44 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.362145 pu.kV";
	Va "45.1883 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2620";
	latitude "33.796667";
	longitude "-117.224444";
	rng_state "939819582";
	guid "270E18D7CDF92E5951CECB0DF250C802";
	bus_i "73";
	S "362.428-31.9592j MVA";
	type "PQREF";
	Pd "362.428 MW";
	Qd "-31.9592 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.843399 pu.kV";
	Va "-9.95872 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2621";
	latitude "34.015353";
	longitude "-118.204015";
	rng_state "2001100545";
	guid "594993E53B207E1B689633A31329130";
	bus_i "74";
	S "419.953-25.5169j MVA";
	type "PQREF";
	Pd "419.953 MW";
	Qd "-25.5169 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "138 kV";
	Vm "0.115125 pu.kV";
	Va "-70.8697 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2630";
	latitude "33.697565";
	longitude "-117.911364";
	rng_state "1998898814";
	guid "71F4D298887575C52CDF8B64DA6A5FF6";
	bus_i "75";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.004 pu.kV";
	Va "66.3744 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2631";
	latitude "34.311310";
	longitude "-118.455696";
	rng_state "1548233367";
	guid "2247E09403D6A7318C5750AA68E6E84";
	bus_i "76";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.015 pu.kV";
	Va "133.702 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2634";
	latitude "39.500381";
	longitude "-112.580826";
	rng_state "610515434";
	guid "5C05173F1B4538FCEF21D87F3347988";
	bus_i "77";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.03 pu.kV";
	Va "156.451 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2637";
	latitude "34.285768";
	longitude "-118.484219";
	rng_state "1585990364";
	guid "3F671E760FD11B0610ECCBFA5773156F";
	bus_i "78";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.01357 pu.kV";
	Va "1.69659 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2638";
	latitude "34.589863";
	longitude "-118.663274";
	rng_state "1374344043";
	guid "3CDE5137380910B22311FBDAF144B9D1";
	bus_i "79";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.015 pu.kV";
	Va "-120.782 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2901";
	latitude "35.799967";
	longitude "-115.012448";
	rng_state "760313750";
	guid "67B8AA0168BA41AF1DCEF8B5090DE0AE";
	bus_i "80";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "1.00319 pu.kV";
	Va "-55.2042 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_2902";
	latitude "35.052500";
	longitude "-118.173889";
	rng_state "1477171087";
	guid "251227C4697696066956BB9A1F9B6991";
	bus_i "81";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "3.5544 pu.kV";
	Va "137.068 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3101";
	latitude "37.788555";
	longitude "-122.395045";
	rng_state "356426808";
	guid "2C3E5FF217229BFE211406CD3451B9E9";
	bus_i "82";
	S "618.492-41.6186j MVA";
	type "PQREF";
	Pd "618.492 MW";
	Qd "-41.6186 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "1.71413 pu.kV";
	Va "163.16 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3102";
	latitude "37.704337";
	longitude "-122.410274";
	rng_state "945117276";
	guid "22C9794D51D46760A094807082769A4";
	bus_i "83";
	S "288.426-16.5557j MVA";
	type "PQREF";
	Pd "288.426 MW";
	Qd "-16.5557 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.079383 pu.kV";
	Va "37.0519 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3103";
	latitude "37.582985";
	longitude "-122.318546";
	rng_state "1889947178";
	guid "244B6A556F1BB07056B76025A5EA802";
	bus_i "84";
	S "756.885-29.6197j MVA";
	type "PQREF";
	Pd "756.885 MW";
	Qd "-29.6197 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.000143317 pu.kV";
	Va "-146.582 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3104";
	latitude "37.704337";
	longitude "-122.410274";
	rng_state "1780695788";
	guid "7C62318A0195F5B436BDE9AF9458ACEE";
	bus_i "85";
	S "557.383-55.6706j MVA";
	type "PQREF";
	Pd "557.383 MW";
	Qd "-55.6706 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "115 kV";
	Vm "1.57355 pu.kV";
	Va "-100.078 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3105";
	latitude "37.758430";
	longitude "-122.398000";
	rng_state "709393584";
	guid "5EF33A2A1F07C43072991F891114F017";
	bus_i "86";
	S "426.444-42.9364j MVA";
	type "PQREF";
	Pd "426.444 MW";
	Qd "-42.9364 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "115 kV";
	Vm "0.00213655 pu.kV";
	Va "-59.396 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3133";
	latitude "37.582985";
	longitude "-122.318546";
	rng_state "491705403";
	guid "1113BD9E5ACFEC4397659B025A35C8F";
	bus_i "87";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "0.99272 pu.kV";
	Va "105.122 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3135";
	latitude "37.758430";
	longitude "-122.398000";
	rng_state "1918502651";
	guid "1AB29FB6DA1821A07FA6473347840863";
	bus_i "88";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1 pu.kV";
	Va "99.4508 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3201";
	latitude "37.978056";
	longitude "-122.031111";
	rng_state "752392754";
	guid "F82D16FCE38F49251C620F125DE7FB8";
	bus_i "89";
	S "834.548-33.3802j MVA";
	type "PQREF";
	Pd "834.548 MW";
	Qd "-33.3802 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.525748 pu.kV";
	Va "-154.15 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3202";
	latitude "37.848161";
	longitude "-122.160880";
	rng_state "1474612399";
	guid "430ADEB35AEFEBE92F418C942829159";
	bus_i "90";
	S "1057.69-38.1655j MVA";
	type "PQREF";
	Pd "1057.69 MW";
	Qd "-38.1655 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.448799 pu.kV";
	Va "47.5164 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3203";
	latitude "37.501131";
	longitude "-121.987444";
	rng_state "2053999932";
	guid "7275639E8CE70AF47FEB83648FE7AEBD";
	bus_i "91";
	S "1183.76-43.6418j MVA";
	type "PQREF";
	Pd "1183.76 MW";
	Qd "-43.6418 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "2.32581 pu.kV";
	Va "-38.1705 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3204";
	latitude "38.037129";
	longitude "-121.897096";
	rng_state "1264095060";
	guid "5423FE983DEB6E4F2067D13BD1082E91";
	bus_i "92";
	S "1197.81+1.54356j MVA";
	type "PQREF";
	Pd "1197.81 MW";
	Qd "1.54356 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.0204468 pu.kV";
	Va "144.241 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3205";
	latitude "37.905327";
	longitude "-122.208867";
	rng_state "1411549676";
	guid "33606216AB7AC99F5DF33749F00B9160";
	bus_i "93";
	S "984.323-21.6471j MVA";
	type "PQREF";
	Pd "984.323 MW";
	Qd "-21.6471 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.28856 pu.kV";
	Va "-27.1044 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3234";
	latitude "38.037129";
	longitude "-121.897096";
	rng_state "1843993368";
	guid "446996DA33D478FE357ED3E838D86560";
	bus_i "94";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.01 pu.kV";
	Va "18.5428 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3301";
	latitude "37.222363";
	longitude "-121.746496";
	rng_state "943947739";
	guid "3101D21BA56966426D9286B5C961B15";
	bus_i "95";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "5.02639 pu.kV";
	Va "-129.828 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3302";
	latitude "37.419806";
	longitude "-122.204217";
	rng_state "1984210012";
	guid "1431572D0C40E5404377EBD85AEB89C4";
	bus_i "96";
	S "625.024-41.5469j MVA";
	type "PQREF";
	Pd "625.024 MW";
	Qd "-41.5469 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.207358 pu.kV";
	Va "-122.394 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3303";
	latitude "37.222363";
	longitude "-121.746496";
	rng_state "855636226";
	guid "584803E3B6E8B3E6BA58761E64628B8";
	bus_i "97";
	S "1123.2-53.7273j MVA";
	type "PQREF";
	Pd "1123.2 MW";
	Qd "-53.7273 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "1.02017 pu.kV";
	Va "-45.8921 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3304";
	latitude "37.322286";
	longitude "-122.073790";
	rng_state "1749698586";
	guid "23558BB7182A29347770F9018FE7464E";
	bus_i "98";
	S "963.021-58.9679j MVA";
	type "PQREF";
	Pd "963.021 MW";
	Qd "-58.9679 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.349135 pu.kV";
	Va "154.636 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3305";
	latitude "37.494231";
	longitude "-122.138182";
	rng_state "1469348094";
	guid "64607E9F0A4B6DB2768F64CE00D0F3C8";
	bus_i "99";
	S "776.067-32.3116j MVA";
	type "PQREF";
	Pd "776.067 MW";
	Qd "-32.3116 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "1.81806 pu.kV";
	Va "-16.2328 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3333";
	latitude "37.222363";
	longitude "-121.746496";
	rng_state "1956297539";
	guid "6CD3DD65645027D070804982BCAF73CF";
	bus_i "100";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1 pu.kV";
	Va "140.878 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3401";
	latitude "36.850535";
	longitude "-119.924420";
	rng_state "1036140795";
	guid "7DE7A4F59F9849655C1C18A2636DE110";
	bus_i "101";
	S "1014.41-121.082j MVA";
	type "PQREF";
	Pd "1014.41 MW";
	Qd "-121.082 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.713357 pu.kV";
	Va "20.2738 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3402";
	latitude "37.039937";
	longitude "-118.946978";
	rng_state "463480570";
	guid "48728E174BE122A863E2DEEA1EE02CBC";
	bus_i "102";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "2.33297e-12 pu.kV";
	Va "43.7396 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3403";
	latitude "36.609214";
	longitude "-119.639632";
	rng_state "2040651434";
	guid "2142101D929E37EA3A40B559E13F7A71";
	bus_i "103";
	S "928.604-12.4762j MVA";
	type "PQREF";
	Pd "928.604 MW";
	Qd "-12.4762 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.00451866 pu.kV";
	Va "-9.48989 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3404";
	latitude "36.675814";
	longitude "-120.466280";
	rng_state "1975960378";
	guid "525D70F3E2CD00D63F0BDF7551586761";
	bus_i "104";
	S "791.6-59.5834j MVA";
	type "PQREF";
	Pd "791.6 MW";
	Qd "-59.5834 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "2.99304 pu.kV";
	Va "24.791 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3405";
	latitude "38.978333";
	longitude "-121.625833";
	rng_state "317097467";
	guid "274B092FF623A8A9657AC738B9EA1B81";
	bus_i "105";
	S "815.046-109.269j MVA";
	type "PQREF";
	Pd "815.046 MW";
	Qd "-109.269 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.837144 pu.kV";
	Va "-33.1244 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3432";
	latitude "37.039937";
	longitude "-118.946978";
	rng_state "1892066601";
	guid "18C5DE8FB871A62067CF7342089A04D2";
	bus_i "106";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.0613e-13 pu.kV";
	Va "43.935 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3433";
	latitude "36.609214";
	longitude "-119.639632";
	rng_state "1376710097";
	guid "51F3535C329E7A1143FB9F95E2007307";
	bus_i "107";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1 pu.kV";
	Va "109.101 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3501";
	latitude "38.497952";
	longitude "-122.761324";
	rng_state "927612902";
	guid "2F83E54771EDD6F43A804DA6076DFA6D";
	bus_i "108";
	S "1124.79+15.8749j MVA";
	type "PQREF";
	Pd "1124.79 MW";
	Qd "15.8749 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.00523603 pu.kV";
	Va "-102.657 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3531";
	latitude "38.497952";
	longitude "-122.761324";
	rng_state "1330573317";
	guid "4EE0D2347C967A4F16C06C0EC39E6C9D";
	bus_i "109";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1 pu.kV";
	Va "-8.45537 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3601";
	latitude "40.801944";
	longitude "-124.163611";
	rng_state "603570492";
	guid "49B5F56FBCC97867660F2260CB505561";
	bus_i "110";
	S "187.116-6.41543j MVA";
	type "PQREF";
	Pd "187.116 MW";
	Qd "-6.41543 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "115 kV";
	Vm "0.000349782 pu.kV";
	Va "145.499 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3631";
	latitude "40.801944";
	longitude "-124.163611";
	rng_state "1687926652";
	guid "50104BDFE3271DD470B459CDF6C1D404";
	bus_i "111";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.015 pu.kV";
	Va "-131.472 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3701";
	latitude "39.527222";
	longitude "-119.821944";
	rng_state "660260756";
	guid "795C49971961D172462946D770F341C2";
	bus_i "112";
	S "615.654-112.684j MVA";
	type "PQREF";
	Pd "615.654 MW";
	Qd "-112.684 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "115 kV";
	Vm "0.00403133 pu.kV";
	Va "-132.411 deg";
	zone "9";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3731";
	latitude "39.527222";
	longitude "-119.821944";
	rng_state "959997301";
	guid "5A748764768668037BCF04CB71EE37BB";
	bus_i "113";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "20 kV";
	Vm "1 pu.kV";
	Va "-4.87473 deg";
	zone "9";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3801";
	latitude "35.230747";
	longitude "-120.855104";
	rng_state "485560280";
	guid "35044ACBFD66A4545B5ABF5F50C596EB";
	bus_i "114";
	S "336.2+0.726259j MVA";
	type "PQREF";
	Pd "336.2 MW";
	Qd "0.726259 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "0.00944591 pu.kV";
	Va "-36.0684 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3802";
	latitude "36.144321";
	longitude "-120.124187";
	rng_state "402724286";
	guid "6A9506E806859B792C397308B29D2FD8";
	bus_i "115";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "0.374782 pu.kV";
	Va "-141.115 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3803";
	latitude "35.408481";
	longitude "-119.456003";
	rng_state "593209441";
	guid "435C30D3CE5F521312EF87BD3682E93";
	bus_i "116";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "0.240679 pu.kV";
	Va "3.92206 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3804";
	latitude "36.144321";
	longitude "-120.124187";
	rng_state "1194953865";
	guid "F329DE5F908B3A4167DBD95DBDA3EE";
	bus_i "117";
	S "402.533-25.0677j MVA";
	type "PQREF";
	Pd "402.533 MW";
	Qd "-25.0677 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.638586 pu.kV";
	Va "163.446 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3805";
	latitude "35.408481";
	longitude "-119.456003";
	rng_state "894429689";
	guid "2CDA1E7334334C8B24B6C19FE424EF8";
	bus_i "118";
	S "880.72-52.0939j MVA";
	type "PQREF";
	Pd "880.72 MW";
	Qd "-52.0939 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.00363917 pu.kV";
	Va "71.9737 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3806";
	latitude "35.385430";
	longitude "-120.858669";
	rng_state "364228444";
	guid "19E02378B892D72D753C7B14D83B8BC6";
	bus_i "119";
	S "515.933-16.0015j MVA";
	type "PQREF";
	Pd "515.933 MW";
	Qd "-16.0015 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.00302622 pu.kV";
	Va "169.819 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3831";
	latitude "35.230747";
	longitude "-120.855104";
	rng_state "1947346619";
	guid "5359F9AC439ABC5C2A9872D037DA3EAF";
	bus_i "120";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.049 pu.kV";
	Va "63.9211 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3835";
	latitude "35.408481";
	longitude "-119.456003";
	rng_state "221558440";
	guid "5AA80953AB0E0A5392AB06557714D56";
	bus_i "121";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.035 pu.kV";
	Va "-133.972 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3836";
	latitude "35.385430";
	longitude "-120.858669";
	rng_state "270744729";
	guid "4FBA3FFB00A5FF5877598126C487D58A";
	bus_i "122";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.019 pu.kV";
	Va "-98.6497 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3891";
	latitude "36.144321";
	longitude "-120.124187";
	rng_state "1063958031";
	guid "33AF5A511E9FDE93614FAA7AE9BDD5D5";
	bus_i "123";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "0.472942 pu.kV";
	Va "49.7033 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3892";
	latitude "35.408481";
	longitude "-119.456003";
	rng_state "1633108117";
	guid "35861696B946B45455110CF7AC25700";
	bus_i "124";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "0.623624 pu.kV";
	Va "156.338 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3893";
	latitude "35.408481";
	longitude "-119.456003";
	rng_state "2114738097";
	guid "1DC69819E394A9D41D99DE54F6EF679C";
	bus_i "125";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "4.52252 pu.kV";
	Va "-56.1708 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3894";
	latitude "35.408481";
	longitude "-119.456003";
	rng_state "2007905771";
	guid "5C8AD6B2B7BA66D25CDF75E52FD5D9C9";
	bus_i "126";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "4.47218 pu.kV";
	Va "29.4249 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3895";
	latitude "35.408481";
	longitude "-119.456003";
	rng_state "1469834481";
	guid "1F1D05F7B77E1CFA20E28A82B8CA62AE";
	bus_i "127";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "3.1774 pu.kV";
	Va "-95.3919 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3896";
	latitude "35.408481";
	longitude "-119.456003";
	rng_state "822890675";
	guid "507955C0CD17AE4D3C21E0315C2A88E8";
	bus_i "128";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "0.00199855 pu.kV";
	Va "61.5898 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3897";
	latitude "35.408481";
	longitude "-119.456003";
	rng_state "1610120709";
	guid "72D552D05D4425A6561486572B964DBA";
	bus_i "129";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "0.0171776 pu.kV";
	Va "-108.834 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3901";
	latitude "37.054001";
	longitude "-121.022616";
	rng_state "791698927";
	guid "68E29AE33D7CE157F14C86877F70DEF";
	bus_i "130";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "6.68495 pu.kV";
	Va "11.059 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3902";
	latitude "36.737604";
	longitude "-121.732796";
	rng_state "631704567";
	guid "8A8AAA8AB86A9263469D36F686D83C";
	bus_i "131";
	S "275.285-5.40842j MVA";
	type "PQREF";
	Pd "275.285 MW";
	Qd "-5.40842 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "0.0110176 pu.kV";
	Va "-75.1005 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3903";
	latitude "37.712470";
	longitude "-121.565283";
	rng_state "498777856";
	guid "792729214A42AECF45B209718F964186";
	bus_i "132";
	S "387.214-18.1538j MVA";
	type "PQREF";
	Pd "387.214 MW";
	Qd "-18.1538 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "0.703028 pu.kV";
	Va "-81.9023 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3904";
	latitude "38.404370";
	longitude "-121.918134";
	rng_state "1255179497";
	guid "4F832CDD22D93D387ADDB5D2CC4E1077";
	bus_i "133";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "0.000396651 pu.kV";
	Va "-32.3743 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3905";
	latitude "39.555480";
	longitude "-121.645379";
	rng_state "524872353";
	guid "496C67BEA4FB3BFE7813E5919029A62C";
	bus_i "134";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "0.729077 pu.kV";
	Va "131.334 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3906";
	latitude "40.808138";
	longitude "-121.936762";
	rng_state "327254586";
	guid "162C7E6A1C88507D7AAC0564C3913786";
	bus_i "135";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "3.82291 pu.kV";
	Va "-56.2346 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3907";
	latitude "38.016220";
	longitude "-121.015147";
	rng_state "1572276965";
	guid "6E6EE67F9788225488D37C6CC080C1C";
	bus_i "136";
	S "835.778-98.9325j MVA";
	type "PQREF";
	Pd "835.778 MW";
	Qd "-98.9325 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.341164 pu.kV";
	Va "-167.869 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3908";
	latitude "38.547942";
	longitude "-121.407942";
	rng_state "269455306";
	guid "21DEB82210E4569E59158EF32776E55E";
	bus_i "137";
	S "361.545-51.9804j MVA";
	type "PQREF";
	Pd "361.545 MW";
	Qd "-51.9804 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.0853135 pu.kV";
	Va "-143.256 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3909";
	latitude "39.261700";
	longitude "-121.337000";
	rng_state "1703964683";
	guid "3D286F7560971D7253D310F7373AE149";
	bus_i "138";
	S "309.289-47.986j MVA";
	type "PQREF";
	Pd "309.289 MW";
	Qd "-47.986 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.98805 pu.kV";
	Va "-52.3295 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3910";
	latitude "39.018333";
	longitude "-122.290278";
	rng_state "352406219";
	guid "1AE8F0FC75DE4F4320262E9140179456";
	bus_i "139";
	S "446.446-50.2806j MVA";
	type "PQREF";
	Pd "446.446 MW";
	Qd "-50.2806 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "4.11548 pu.kV";
	Va "-14.5568 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3911";
	latitude "40.397712";
	longitude "-122.265115";
	rng_state "1600028624";
	guid "6769370370F731747F190131DC07063B";
	bus_i "140";
	S "417.007-15.3597j MVA";
	type "PQREF";
	Pd "417.007 MW";
	Qd "-15.3597 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "3.95321 pu.kV";
	Va "125.301 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3912";
	latitude "39.521944";
	longitude "-122.013889";
	rng_state "160051528";
	guid "6F52A445B57AA2C736BD70A092F837B7";
	bus_i "141";
	S "315.126-30.2322j MVA";
	type "PQREF";
	Pd "315.126 MW";
	Qd "-30.2322 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "1.23742 pu.kV";
	Va "-139.445 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3913";
	latitude "38.657961";
	longitude "-121.137023";
	rng_state "2040332871";
	guid "6A289724B1992AE6342F4CF207666E01";
	bus_i "142";
	S "591.119-65.2851j MVA";
	type "PQREF";
	Pd "591.119 MW";
	Qd "-65.2851 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.503476 pu.kV";
	Va "140.826 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3914";
	latitude "38.070278";
	longitude "-122.538611";
	rng_state "112805732";
	guid "4B7733E2BC585ADD37A4750B1BB28D2C";
	bus_i "143";
	S "412.511-7.6434j MVA";
	type "PQREF";
	Pd "412.511 MW";
	Qd "-7.6434 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.0446117 pu.kV";
	Va "29.7097 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3915";
	latitude "38.249937";
	longitude "-122.583996";
	rng_state "1120048829";
	guid "32C7102AE462F9221BA24E64AD91F59D";
	bus_i "144";
	S "460.559-13.5714j MVA";
	type "PQREF";
	Pd "460.559 MW";
	Qd "-13.5714 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "3.07852 pu.kV";
	Va "116.735 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3916";
	latitude "39.435504";
	longitude "-122.233270";
	rng_state "378409503";
	guid "48ACC6A0A02E9E0616B51E86FC3A52DC";
	bus_i "145";
	S "280.516-24.6977j MVA";
	type "PQREF";
	Pd "280.516 MW";
	Qd "-24.6977 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "2.05322 pu.kV";
	Va "-142.326 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3917";
	latitude "37.054001";
	longitude "-121.022616";
	rng_state "515530019";
	guid "1D3074E0A880BC8074DE429E86727DFA";
	bus_i "146";
	S "428.24-31.3349j MVA";
	type "PQREF";
	Pd "428.24 MW";
	Qd "-31.3349 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "21.7621 pu.kV";
	Va "143.061 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3918";
	latitude "36.737604";
	longitude "-121.732796";
	rng_state "1713258270";
	guid "71D8C25EDE4B32F133F7CDD8258E619B";
	bus_i "147";
	S "575.67-30.1981j MVA";
	type "PQREF";
	Pd "575.67 MW";
	Qd "-30.1981 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "4.81648 pu.kV";
	Va "68.3542 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3919";
	latitude "39.435556";
	longitude "-121.538056";
	rng_state "1573363368";
	guid "3F744ACFF4FAFE342C4EC2DF62314C31";
	bus_i "148";
	S "335.672-48.8952j MVA";
	type "PQREF";
	Pd "335.672 MW";
	Qd "-48.8952 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "1.25573 pu.kV";
	Va "-70.8007 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3920";
	latitude "38.936080";
	longitude "-121.463992";
	rng_state "1409959708";
	guid "3E19225CB21562A17CBFE90E7819BEA4";
	bus_i "149";
	S "309.763-44.0752j MVA";
	type "PQREF";
	Pd "309.763 MW";
	Qd "-44.0752 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.404315 pu.kV";
	Va "-96.8628 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3921";
	latitude "40.808138";
	longitude "-121.936762";
	rng_state "2077486715";
	guid "3B67A679EB39015B4F7B29D535A5654F";
	bus_i "150";
	S "262.655+3.59401j MVA";
	type "PQREF";
	Pd "262.655 MW";
	Qd "3.59401 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.00609285 pu.kV";
	Va "82.0708 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3922";
	latitude "39.555480";
	longitude "-121.645379";
	rng_state "1373226340";
	guid "2166E972038BC8033AD06EC6DC48235A";
	bus_i "151";
	S "461.604-51.8611j MVA";
	type "PQREF";
	Pd "461.604 MW";
	Qd "-51.8611 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.11916 pu.kV";
	Va "54.861 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3923";
	latitude "37.712470";
	longitude "-121.565283";
	rng_state "1631518149";
	guid "3645C39E817086EF7F2924D95EE50F49";
	bus_i "152";
	S "713.119-6.41703j MVA";
	type "PQREF";
	Pd "713.119 MW";
	Qd "-6.41703 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "3.24311 pu.kV";
	Va "-160.983 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3924";
	latitude "38.404370";
	longitude "-121.918134";
	rng_state "200747796";
	guid "5327F0586DC26F35317CD565D2FD483A";
	bus_i "153";
	S "601.723-28.7869j MVA";
	type "PQREF";
	Pd "601.723 MW";
	Qd "-28.7869 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "3.56639 pu.kV";
	Va "-117.645 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3925";
	latitude "40.397712";
	longitude "-122.265115";
	rng_state "289700723";
	guid "164F997E853BB1B67F7DB130A1BF87A9";
	bus_i "154";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "115 kV";
	Vm "6.33232 pu.kV";
	Va "-162.878 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3926";
	latitude "38.936080";
	longitude "-121.463992";
	rng_state "1117142618";
	guid "6ADF4FDEDD6A06C828C1765DFE0881E3";
	bus_i "155";
	S "473.839-81.4918j MVA";
	type "PQREF";
	Pd "473.839 MW";
	Qd "-81.4918 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "115 kV";
	Vm "0.099665 pu.kV";
	Va "11.2466 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3931";
	latitude "40.808138";
	longitude "-121.936762";
	rng_state "168002245";
	guid "266FAB1075FB42C6619C54C5C35B626";
	bus_i "156";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.07 pu.kV";
	Va "178.917 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3932";
	latitude "36.737604";
	longitude "-121.732796";
	rng_state "150122846";
	guid "72C2A73647446E6766CC56F20C700B6";
	bus_i "157";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1 pu.kV";
	Va "80.9743 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_3933";
	latitude "37.712470";
	longitude "-121.565283";
	rng_state "439493451";
	guid "3FD05346B7709B94663EE60B73048028";
	bus_i "158";
	S "0+0j MVA";
	type "REF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.02 pu.kV";
	Va "0 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4001";
	latitude "42.004704";
	longitude "-121.318052";
	rng_state "990892921";
	guid "105F7E29F6BF20D6153993E6187521AE";
	bus_i "159";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "1.85674 pu.kV";
	Va "102.555 deg";
	zone "11";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4002";
	latitude "43.016085";
	longitude "-120.953695";
	rng_state "1760243555";
	guid "1987CD539C47BB513AE9E7F5762491F1";
	bus_i "160";
	S "326.273-11.0906j MVA";
	type "PQREF";
	Pd "326.273 MW";
	Qd "-11.0906 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "0.871455 pu.kV";
	Va "26.7202 deg";
	zone "11";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4003";
	latitude "43.767338";
	longitude "-118.797842";
	rng_state "1231192379";
	guid "63380359F43D553C19F19FD84CDE2DF1";
	bus_i "161";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "2.15522 pu.kV";
	Va "128.916 deg";
	zone "11";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4004";
	latitude "44.481129";
	longitude "-121.015420";
	rng_state "1622597488";
	guid "5E2D38E1C85EF96C2EF71C7E7D3F1EE5";
	bus_i "162";
	S "520.164-27.2118j MVA";
	type "PQREF";
	Pd "520.164 MW";
	Qd "-27.2118 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "10.9977 pu.kV";
	Va "-87.4926 deg";
	zone "11";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4005";
	latitude "45.677819";
	longitude "-120.733553";
	rng_state "111537764";
	guid "3965668C03D75A21568BAF6D18B0D385";
	bus_i "163";
	S "922.628-44.6957j MVA";
	type "PQREF";
	Pd "922.628 MW";
	Qd "-44.6957 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "18.832 pu.kV";
	Va "93.7726 deg";
	zone "11";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4006";
	latitude "45.606640";
	longitude "-121.115583";
	rng_state "338888228";
	guid "2782DA5B6B8ACD033422B4A3C3B590B";
	bus_i "164";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "0.808164 pu.kV";
	Va "4.15791 deg";
	zone "11";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4007";
	latitude "45.594757";
	longitude "-121.113585";
	rng_state "2147469841";
	guid "3A350EE3BBB7F9D81B4C780FAA240B95";
	bus_i "165";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "0.120281 pu.kV";
	Va "-48.1533 deg";
	zone "11";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4008";
	latitude "42.004704";
	longitude "-121.318052";
	rng_state "438792350";
	guid "BD720D3ED356272C2D764CFAE9922";
	bus_i "166";
	S "548.584-40.3909j MVA";
	type "PQREF";
	Pd "548.584 MW";
	Qd "-40.3909 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "345 kV";
	Vm "6.31046 pu.kV";
	Va "63.8072 deg";
	zone "11";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4009";
	latitude "45.606640";
	longitude "-121.115583";
	rng_state "1911165193";
	guid "26CDED12328D60865E791BBDB5C2FE9";
	bus_i "167";
	S "4209.91-437.861j MVA";
	type "PQREF";
	Pd "4209.91 MW";
	Qd "-437.861 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "230 kV";
	Vm "0.00786223 pu.kV";
	Va "106.653 deg";
	zone "11";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4010";
	latitude "45.594757";
	longitude "-121.113585";
	rng_state "269441500";
	guid "AB5ADD6D87CC28214ACF087C17098AD";
	bus_i "168";
	S "5972.29-634.006j MVA";
	type "PQREF";
	Pd "5972.29 MW";
	Qd "-634.006 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "230 kV";
	Vm "0.291196 pu.kV";
	Va "-98.9821 deg";
	zone "11";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4031";
	latitude "42.004704";
	longitude "-121.318052";
	rng_state "2142757034";
	guid "50C629B5C6421AF2E9EB63882FDA411";
	bus_i "169";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "20 kV";
	Vm "1.08 pu.kV";
	Va "-75.0173 deg";
	zone "11";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4035";
	latitude "45.677819";
	longitude "-120.733553";
	rng_state "116087764";
	guid "7070AA979B9176235C96B057C510028F";
	bus_i "170";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "20 kV";
	Vm "1.08 pu.kV";
	Va "-89.05 deg";
	zone "11";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4039";
	latitude "45.606640";
	longitude "-121.115583";
	rng_state "1869470124";
	guid "66D36F787A3B96DB35F8C5BBC9E9FDB";
	bus_i "171";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "20 kV";
	Vm "1.08 pu.kV";
	Va "-53.6818 deg";
	zone "13";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4090";
	latitude "42.004704";
	longitude "-121.318052";
	rng_state "155324914";
	guid "33D5973A255239CA5891C3A5AC55C190";
	bus_i "172";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "2.95874 pu.kV";
	Va "-140.595 deg";
	zone "11";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4091";
	latitude "44.481129";
	longitude "-121.015420";
	rng_state "8936987";
	guid "375911716DFBE68510E73F3FA9502D70";
	bus_i "173";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "15.1474 pu.kV";
	Va "164.034 deg";
	zone "11";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4092";
	latitude "44.481129";
	longitude "-121.015420";
	rng_state "1982275856";
	guid "AC1E797564017CC4D4D3FB113B54B5E";
	bus_i "174";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "8.40785e-17 pu.kV";
	Va "8.36784 deg";
	zone "11";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4093";
	latitude "44.481129";
	longitude "-121.015420";
	rng_state "1275373743";
	guid "9154D43EBA55A1C79E221942819EFB3";
	bus_i "175";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "2.71524e-09 pu.kV";
	Va "154.966 deg";
	zone "11";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4094";
	latitude "44.481129";
	longitude "-121.015420";
	rng_state "387346491";
	guid "5DF8A1BAB1BF9B315039C35F46E51FBD";
	bus_i "176";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "3.62243e-12 pu.kV";
	Va "-44.5755 deg";
	zone "11";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4095";
	latitude "44.481129";
	longitude "-121.015420";
	rng_state "350322227";
	guid "29BAE9788E72DE371C099CCE067D4BBA";
	bus_i "177";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "7.34741e-15 pu.kV";
	Va "-101.313 deg";
	zone "11";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4096";
	latitude "44.481129";
	longitude "-121.015420";
	rng_state "841148365";
	guid "EC342318072E5A27FA0048ADD5A70E7";
	bus_i "178";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "1.80606e-13 pu.kV";
	Va "178.511 deg";
	zone "11";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4097";
	latitude "44.481129";
	longitude "-121.015420";
	rng_state "1960709859";
	guid "52906FB3012A47EE6343AC7228F5D1BB";
	bus_i "179";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "3.4228e-11 pu.kV";
	Va "-57.2243 deg";
	zone "11";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4101";
	latitude "47.947893";
	longitude "-118.996055";
	rng_state "1760281936";
	guid "2291DC44CAF1CE0378CD092E8EAD471D";
	bus_i "180";
	S "1857.95+194.429j MVA";
	type "PQREF";
	Pd "1857.95 MW";
	Qd "194.429 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "6.49613 pu.kV";
	Va "150.739 deg";
	zone "13";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4102";
	latitude "46.669392";
	longitude "-119.573343";
	rng_state "771151432";
	guid "31642F0D4BBFEFD4AC525512B6EE151";
	bus_i "181";
	S "917.978+33.5434j MVA";
	type "PQREF";
	Pd "917.978 MW";
	Qd "33.5434 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "9.05908 pu.kV";
	Va "-165.505 deg";
	zone "13";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4103";
	latitude "47.746353";
	longitude "-117.373738";
	rng_state "1186452551";
	guid "7499B638AC154EB22C284CBFBF4343CC";
	bus_i "182";
	S "22.4535+0.005893j MVA";
	type "PQREF";
	Pd "22.4535 MW";
	Qd "0.005893 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "11.0175 pu.kV";
	Va "138.825 deg";
	zone "13";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4104";
	latitude "47.746353";
	longitude "-117.373738";
	rng_state "1244316437";
	guid "71A1D1CBEE98041FC3208C3F9D22EFC";
	bus_i "183";
	S "4892.02-647.507j MVA";
	type "PQREF";
	Pd "4892.02 MW";
	Qd "-647.507 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "230 kV";
	Vm "11.3057 pu.kV";
	Va "-22.8084 deg";
	zone "13";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4131";
	latitude "47.947893";
	longitude "-118.996055";
	rng_state "971899228";
	guid "D77A18D7BA08D0F2F57114F44A8BE31";
	bus_i "184";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "20 kV";
	Vm "1.128 pu.kV";
	Va "-40.368 deg";
	zone "13";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4132";
	latitude "46.669392";
	longitude "-119.573343";
	rng_state "1476153275";
	guid "31FB24B70F69A0D41CBB23EFE07D7044";
	bus_i "185";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "20 kV";
	Vm "1.096 pu.kV";
	Va "22.1744 deg";
	zone "13";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4201";
	latitude "48.222760";
	longitude "-121.837459";
	rng_state "213975407";
	guid "40CB4F3F50A3EA912D5E1CE6E23199BD";
	bus_i "186";
	S "10893+410.846j MVA";
	type "PQREF";
	Pd "10893 MW";
	Qd "410.846 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "2.39132 pu.kV";
	Va "167.317 deg";
	zone "13";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4202";
	latitude "47.065363";
	longitude "-121.779859";
	rng_state "1139901474";
	guid "3205084AF14DB10318403B0A94D2B39F";
	bus_i "187";
	S "8811.08-653.995j MVA";
	type "PQREF";
	Pd "8811.08 MW";
	Qd "-653.995 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "4.52426 pu.kV";
	Va "46.9888 deg";
	zone "13";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4203";
	latitude "44.051652";
	longitude "-123.091142";
	rng_state "1626276121";
	guid "30DEE0065C019D9714C022B9FD614232";
	bus_i "188";
	S "8653.74-884.056j MVA";
	type "PQREF";
	Pd "8653.74 MW";
	Qd "-884.056 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "1.69305 pu.kV";
	Va "-88.9425 deg";
	zone "13";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4204";
	latitude "42.358895";
	longitude "-122.760172";
	rng_state "653468858";
	guid "2C5513707E93F3483A6E0092B59AECF6";
	bus_i "189";
	S "1948.81-135.626j MVA";
	type "PQREF";
	Pd "1948.81 MW";
	Qd "-135.626 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "5.95057 pu.kV";
	Va "36.8788 deg";
	zone "13";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4231";
	latitude "48.222760";
	longitude "-121.837459";
	rng_state "2130794395";
	guid "583CF0969B059654239B185E0A71EC6C";
	bus_i "190";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "20 kV";
	Vm "1.12 pu.kV";
	Va "-6.42935 deg";
	zone "13";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_4232";
	latitude "47.065363";
	longitude "-121.779859";
	rng_state "1239036029";
	guid "30D8C9B6A01219F75DF1895439C1E54";
	bus_i "191";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "20 kV";
	Vm "1.06 pu.kV";
	Va "63.4771 deg";
	zone "13";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_5001";
	latitude "49.429986";
	longitude "-122.303722";
	rng_state "1884661237";
	guid "395A61E161CA819271D0B72530D620B1";
	bus_i "192";
	S "14748.8-760.172j MVA";
	type "PQREF";
	Pd "14748.8 MW";
	Qd "-760.172 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "1.16852 pu.kV";
	Va "49.9184 deg";
	zone "4";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_5002";
	latitude "49.429986";
	longitude "-122.303722";
	rng_state "1605908235";
	guid "6371197E23C86838393D67E8921DE26F";
	bus_i "193";
	S "17472.4-1093.01j MVA";
	type "PQREF";
	Pd "17472.4 MW";
	Qd "-1093.01 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "1.52339 pu.kV";
	Va "23.4169 deg";
	zone "1";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_5003";
	latitude "49.686968";
	longitude "-117.438199";
	rng_state "1350573793";
	guid "54321D513DBC02B919186941A7C29F29";
	bus_i "194";
	S "1199.9-112.592j MVA";
	type "PQREF";
	Pd "1199.9 MW";
	Qd "-112.592 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "230 kV";
	Vm "2.06846 pu.kV";
	Va "-146.606 deg";
	zone "1";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_5004";
	latitude "49.686968";
	longitude "-117.438199";
	rng_state "76065818";
	guid "1099764E3B422219325EEF6D2F56D7E5";
	bus_i "195";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "230 kV";
	Vm "1.49393 pu.kV";
	Va "171.89 deg";
	zone "4";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_5031";
	latitude "49.429986";
	longitude "-122.303722";
	rng_state "1605894428";
	guid "1E2150EB028A9ED1B30E3104A903DDE";
	bus_i "196";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "20 kV";
	Vm "1.05 pu.kV";
	Va "51.4603 deg";
	zone "4";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_5032";
	latitude "49.429986";
	longitude "-122.303722";
	rng_state "1789366143";
	guid "37FDCF0412267F575F69735744F5D628";
	bus_i "197";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "20 kV";
	Vm "1.055 pu.kV";
	Va "24.538 deg";
	zone "1";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6101";
	latitude "42.888986";
	longitude "-114.199277";
	rng_state "1987231011";
	guid "5651C03E40B6FEA325EEA862E565694E";
	bus_i "198";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "1.51943 pu.kV";
	Va "119.915 deg";
	zone "6";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6102";
	latitude "42.888986";
	longitude "-114.199277";
	rng_state "1875335928";
	guid "2D23A019FCAE42BD5DF02E5CF0A0CC7A";
	bus_i "199";
	S "2030.69+302.744j MVA";
	type "PQREF";
	Pd "2030.69 MW";
	Qd "302.744 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "345 kV";
	Vm "0.00218527 pu.kV";
	Va "-69.4989 deg";
	zone "6";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6103";
	latitude "42.835449";
	longitude "-113.348619";
	rng_state "1784639529";
	guid "27CA534267DBAF55556ABDB2B992054C";
	bus_i "200";
	S "765.778+100.836j MVA";
	type "PQREF";
	Pd "765.778 MW";
	Qd "100.836 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "345 kV";
	Vm "6.24015 pu.kV";
	Va "-99.7264 deg";
	zone "6";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6104";
	latitude "42.835449";
	longitude "-113.348619";
	rng_state "2103318776";
	guid "6E0561E0BE3507336815D108147F715B";
	bus_i "201";
	S "3382.23+79.3812j MVA";
	type "PQREF";
	Pd "3382.23 MW";
	Qd "79.3812 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "230 kV";
	Vm "4.40909 pu.kV";
	Va "-64.5282 deg";
	zone "6";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6132";
	latitude "42.888986";
	longitude "-114.199277";
	rng_state "1597322404";
	guid "5C9FF3F5D165F6A11416C563BA21488B";
	bus_i "202";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "20 kV";
	Vm "1.03 pu.kV";
	Va "63.9004 deg";
	zone "6";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6201";
	latitude "45.689474";
	longitude "-106.552322";
	rng_state "1939964443";
	guid "4FB492D367A986282FA50CEE1FA04BB6";
	bus_i "203";
	S "398.323+26.4174j MVA";
	type "PQREF";
	Pd "398.323 MW";
	Qd "26.4174 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "0.000782571 pu.kV";
	Va "-39.5482 deg";
	zone "8";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6202";
	latitude "46.515909";
	longitude "-112.878383";
	rng_state "2112255763";
	guid "1EC729EE770AA0EE38E6C907005E9B03";
	bus_i "204";
	S "170.244+4.33166j MVA";
	type "PQREF";
	Pd "170.244 MW";
	Qd "4.33166 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "500 kV";
	Vm "12.7058 pu.kV";
	Va "89.0001 deg";
	zone "8";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6203";
	latitude "45.689474";
	longitude "-106.552322";
	rng_state "1432114613";
	guid "20F69DB84E138E094740EBEA4E9C5FE7";
	bus_i "205";
	S "1218.03+68.9778j MVA";
	type "PQREF";
	Pd "1218.03 MW";
	Qd "68.9778 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "230 kV";
	Vm "14.4883 pu.kV";
	Va "-176.262 deg";
	zone "8";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6204";
	latitude "46.515909";
	longitude "-112.878383";
	rng_state "1067854538";
	guid "1580CAC412C263E7369EE98F83BB70A";
	bus_i "206";
	S "1368.53+38.2779j MVA";
	type "PQREF";
	Pd "1368.53 MW";
	Qd "38.2779 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "230 kV";
	Vm "1.00809 pu.kV";
	Va "-67.426 deg";
	zone "8";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6205";
	latitude "47.432975";
	longitude "-111.260716";
	rng_state "352118606";
	guid "62E9DBFF990AFD40396F3368E3FF1E00";
	bus_i "207";
	S "942.739+110.094j MVA";
	type "PQREF";
	Pd "942.739 MW";
	Qd "110.094 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "230 kV";
	Vm "2.07994 pu.kV";
	Va "129.319 deg";
	zone "8";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6231";
	latitude "45.689474";
	longitude "-106.552322";
	rng_state "1782436840";
	guid "44EEA244696EFF7615EE59C7C4F65BA4";
	bus_i "208";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "20 kV";
	Vm "1.06 pu.kV";
	Va "-78.3331 deg";
	zone "8";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6235";
	latitude "47.432975";
	longitude "-111.260716";
	rng_state "1909002904";
	guid "379EF3EDE94A42666DCB13A3D8B8DC57";
	bus_i "209";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "20 kV";
	Vm "1.05 pu.kV";
	Va "129.351 deg";
	zone "8";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6301";
	latitude "42.083869";
	longitude "-108.529745";
	rng_state "165344818";
	guid "33BB16BFED3DA05ADA079205D758C33";
	bus_i "210";
	S "1005.73+144.352j MVA";
	type "PQREF";
	Pd "1005.73 MW";
	Qd "144.352 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "345 kV";
	Vm "2.80515 pu.kV";
	Va "-160.763 deg";
	zone "14";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6302";
	latitude "41.383369";
	longitude "-105.567246";
	rng_state "1395235128";
	guid "26BFD2E3972123697C1D62DB84D5CE62";
	bus_i "211";
	S "1089.35-316.39j MVA";
	type "PQREF";
	Pd "1089.35 MW";
	Qd "-316.39 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "345 kV";
	Vm "3.87066 pu.kV";
	Va "-7.83596 deg";
	zone "14";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6303";
	latitude "42.083869";
	longitude "-108.529745";
	rng_state "532670688";
	guid "76B50937383CCF8958AAFF6AE0E20B17";
	bus_i "212";
	S "1374.48+368.068j MVA";
	type "PQREF";
	Pd "1374.48 MW";
	Qd "368.068 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "230 kV";
	Vm "0.900084 pu.kV";
	Va "-154.311 deg";
	zone "14";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6304";
	latitude "41.383369";
	longitude "-105.567246";
	rng_state "1351797369";
	guid "5829839F08F72B5FD79A49FBFB9CC7B";
	bus_i "213";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "230 kV";
	Vm "25.108 pu.kV";
	Va "-32.6743 deg";
	zone "14";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6305";
	latitude "41.826887";
	longitude "-110.644610";
	rng_state "492067917";
	guid "427231B5DECDDC476A54C8D2A3149E3F";
	bus_i "214";
	S "108.984+30.1711j MVA";
	type "PQREF";
	Pd "108.984 MW";
	Qd "30.1711 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "230 kV";
	Vm "0.0351277 pu.kV";
	Va "-101.308 deg";
	zone "14";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6333";
	latitude "42.083869";
	longitude "-108.529745";
	rng_state "1504569917";
	guid "6492207CA1C4CF296B621D0BF8CE783C";
	bus_i "215";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "20 kV";
	Vm "1.03 pu.kV";
	Va "23.1204 deg";
	zone "14";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6335";
	latitude "41.826887";
	longitude "-110.644610";
	rng_state "680466996";
	guid "22EF37791A28F36D6D24EC3071256E27";
	bus_i "216";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "20 kV";
	Vm "1.06 pu.kV";
	Va "101.958 deg";
	zone "14";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6401";
	latitude "39.499336";
	longitude "-119.188176";
	rng_state "706043324";
	guid "5C2421B2C7A500085CE93006C7F9878C";
	bus_i "217";
	S "3277.61-572.764j MVA";
	type "PQREF";
	Pd "3277.61 MW";
	Qd "-572.764 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "345 kV";
	Vm "4.8588 pu.kV";
	Va "-128.736 deg";
	zone "9";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6402";
	latitude "39.527222";
	longitude "-119.821944";
	rng_state "496987743";
	guid "792DC53ACAE1ED7B12FE38498DDD2338";
	bus_i "218";
	S "532.82-100.543j MVA";
	type "PQREF";
	Pd "532.82 MW";
	Qd "-100.543 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "115 kV";
	Vm "0.276172 pu.kV";
	Va "-172.179 deg";
	zone "9";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6403";
	latitude "41.182805";
	longitude "-116.954457";
	rng_state "159259470";
	guid "232147908248D69471CE4C857612D109";
	bus_i "219";
	S "4.1724+4.6789j MVA";
	type "PQREF";
	Pd "4.1724 MW";
	Qd "4.6789 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "345 kV";
	Vm "0.00331539 pu.kV";
	Va "-69.5832 deg";
	zone "9";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6404";
	latitude "39.476861";
	longitude "-114.707350";
	rng_state "1359512183";
	guid "5ED2D9795365ECF623445D0FE646659B";
	bus_i "220";
	S "57.1759-1.82082j MVA";
	type "PQREF";
	Pd "57.1759 MW";
	Qd "-1.82082 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "345 kV";
	Vm "15.1717 pu.kV";
	Va "108.231 deg";
	zone "9";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6433";
	latitude "41.182805";
	longitude "-116.954457";
	rng_state "480298490";
	guid "447D60C7317784905B9DA3C5FD624E9C";
	bus_i "221";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "1";
	baseKV "20 kV";
	Vm "1.11 pu.kV";
	Va "34.6352 deg";
	zone "9";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6501";
	latitude "41.439081";
	longitude "-112.006907";
	rng_state "1398295499";
	guid "FCE92A2CA710C1B66F700DFFE16851F";
	bus_i "222";
	S "390.326-1.44463j MVA";
	type "PQREF";
	Pd "390.326 MW";
	Qd "-1.44463 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "345 kV";
	Vm "0.269277 pu.kV";
	Va "2.80215 deg";
	zone "12";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6502";
	latitude "40.423165";
	longitude "-112.008000";
	rng_state "1096689772";
	guid "5A872CA1DB80139F74D2EC90023BC3C0";
	bus_i "223";
	S "3109.1-32.3535j MVA";
	type "PQREF";
	Pd "3109.1 MW";
	Qd "-32.3535 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "345 kV";
	Vm "0.359314 pu.kV";
	Va "61.2226 deg";
	zone "12";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6503";
	latitude "40.030278";
	longitude "-109.188333";
	rng_state "2086206725";
	guid "79F4B76A05A6721212D401C31442C87E";
	bus_i "224";
	S "848.349+78.3067j MVA";
	type "PQREF";
	Pd "848.349 MW";
	Qd "78.3067 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "345 kV";
	Vm "0.000911738 pu.kV";
	Va "122.855 deg";
	zone "12";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6504";
	latitude "39.868637";
	longitude "-111.977164";
	rng_state "601385644";
	guid "2D80994093EC3BD215F6728343555BAB";
	bus_i "225";
	S "594.043-6.16214j MVA";
	type "PQREF";
	Pd "594.043 MW";
	Qd "-6.16214 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "345 kV";
	Vm "0.047365 pu.kV";
	Va "-155.027 deg";
	zone "12";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6505";
	latitude "37.870747";
	longitude "-109.314458";
	rng_state "1172755590";
	guid "129D3AFBFBF4FDFC4F7722ADFF788FBC";
	bus_i "226";
	S "13.4944+1.56234j MVA";
	type "PQREF";
	Pd "13.4944 MW";
	Qd "1.56234 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "345 kV";
	Vm "0.107674 pu.kV";
	Va "-139.968 deg";
	zone "12";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6506";
	latitude "37.870747";
	longitude "-109.314458";
	rng_state "1544617505";
	guid "28429DEC79C75E9F58C0B13A0272D642";
	bus_i "227";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "345 kV";
	Vm "0.00309662 pu.kV";
	Va "-29.7294 deg";
	zone "12";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6507";
	latitude "38.887109";
	longitude "-111.917677";
	rng_state "243268139";
	guid "1249FD3E0021718E7F7C64C342A2D780";
	bus_i "228";
	S "1082.71+2.78579j MVA";
	type "PQREF";
	Pd "1082.71 MW";
	Qd "2.78579 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "345 kV";
	Vm "40.9809 pu.kV";
	Va "-37.7117 deg";
	zone "12";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6508";
	latitude "40.053045";
	longitude "-111.394196";
	rng_state "1012502954";
	guid "42DBF140CE2D965C6934BBABE4B941B2";
	bus_i "229";
	S "261.579+3.5832j MVA";
	type "PQREF";
	Pd "261.579 MW";
	Qd "3.5832 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "345 kV";
	Vm "1.85877 pu.kV";
	Va "22.384 deg";
	zone "12";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6509";
	latitude "40.772832";
	longitude "-111.846293";
	rng_state "1272469786";
	guid "363D071B535A4C3B63994C8ED9567AA8";
	bus_i "230";
	S "17.1662+0.187348j MVA";
	type "PQREF";
	Pd "17.1662 MW";
	Qd "0.187348 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "345 kV";
	Vm "0.00206121 pu.kV";
	Va "-123.684 deg";
	zone "12";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6510";
	latitude "41.439081";
	longitude "-112.006907";
	rng_state "2027907669";
	guid "32FDB79A2E3C4424C7AF4DCB5F418A";
	bus_i "231";
	S "3921.19+11.4797j MVA";
	type "PQREF";
	Pd "3921.19 MW";
	Qd "11.4797 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "230 kV";
	Vm "0.466875 pu.kV";
	Va "-131.551 deg";
	zone "12";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_6533";
	latitude "40.030278";
	longitude "-109.188333";
	rng_state "968338082";
	guid "282582AA8F8F8D663CC5534A3C691BF9";
	bus_i "232";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "20 kV";
	Vm "1.065 pu.kV";
	Va "41.4791 deg";
	zone "12";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_7001";
	latitude "38.542595";
	longitude "-104.660626";
	rng_state "722308542";
	guid "339964AAA0C0F8EB4779736723F67E62";
	bus_i "233";
	S "12680-3897.09j MVA";
	type "PQREF";
	Pd "12680 MW";
	Qd "-3897.09 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "345 kV";
	Vm "0.582941 pu.kV";
	Va "119.279 deg";
	zone "5";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_7002";
	latitude "40.521809";
	longitude "-107.506652";
	rng_state "1820388464";
	guid "2BB4AF916A10C00DC55C41B1E6977AD";
	bus_i "234";
	S "4714.44-1303.25j MVA";
	type "PQREF";
	Pd "4714.44 MW";
	Qd "-1303.25 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "345 kV";
	Vm "0.0295072 pu.kV";
	Va "70.2457 deg";
	zone "5";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_7031";
	latitude "38.542595";
	longitude "-104.660626";
	rng_state "933110197";
	guid "6F8B1F066632BC7466FA044F311F1C4F";
	bus_i "235";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "20 kV";
	Vm "1.02 pu.kV";
	Va "105.824 deg";
	zone "5";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_7032";
	latitude "40.521809";
	longitude "-107.506652";
	rng_state "6939507";
	guid "323F131F4E150230121945536018A46C";
	bus_i "236";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "3";
	baseKV "20 kV";
	Vm "1.015 pu.kV";
	Va "-144.228 deg";
	zone "5";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_8001";
	latitude "40.382027";
	longitude "-122.384572";
	rng_state "740759355";
	guid "262ACD1CFDBF26F37BC68AA0CAE525BC";
	bus_i "237";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "2.79793 pu.kV";
	Va "-116.622 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_8002";
	latitude "37.747520";
	longitude "-121.416448";
	rng_state "1285228804";
	guid "746624AF4F19CE2028834DAEBCFA37F3";
	bus_i "238";
	S "0+0j MVA";
	type "PQREF";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "500 kV";
	Vm "2.67115 pu.kV";
	Va "-179.349 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_8003";
	latitude "40.397712";
	longitude "-122.265115";
	rng_state "1789376348";
	guid "32F22417EC85086B78497E8B17570E53";
	bus_i "239";
	S "1132.72-35.6467j MVA";
	type "PQREF";
	Pd "1132.72 MW";
	Qd "-35.6467 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.00964946 pu.kV";
	Va "-170.164 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_8004";
	latitude "38.344823";
	longitude "-121.123005";
	rng_state "502278611";
	guid "31ABB5CDF375AA301EC1C598AFB8DDB8";
	bus_i "240";
	S "6746.94-692.913j MVA";
	type "PQREF";
	Pd "6746.94 MW";
	Qd "-692.913 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "0.00842826 pu.kV";
	Va "-42.3596 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_8005";
	latitude "37.747520";
	longitude "-121.416448";
	rng_state "1450573622";
	guid "2C58E9FC58B8ABFB6DFC1705BAF37EB2";
	bus_i "241";
	S "2396.66-282.362j MVA";
	type "PQREF";
	Pd "2396.66 MW";
	Qd "-282.362 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "230 kV";
	Vm "11.3223 pu.kV";
	Va "-104.96 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_8033";
	latitude "40.397712";
	longitude "-122.265115";
	rng_state "1037127828";
	guid "3619568756E24A9830DE14650ECF8174";
	bus_i "242";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1.075 pu.kV";
	Va "-30.9698 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object bus
{
	name "wecc240_psse_N_8034";
	latitude "38.344823";
	longitude "-121.123005";
	rng_state "1034949299";
	guid "863AFEFC82FAC734085450F012D58DE";
	bus_i "243";
	S "0+0j MVA";
	type "PV";
	Pd "0 MW";
	Qd "0 MVAr";
	Gs "0 MW";
	Bs "0 MVAr";
	area "2";
	baseKV "20 kV";
	Vm "1 pu.kV";
	Va "-85.3073 deg";
	zone "2";
	Vmax "1.2 pu.kV";
	Vmin "0.8 pu.kV";
	weather_resolution "3600 s";
	Sn "0 W/m^2";
	Sh "0 W/m^2";
	Sg "0 W/m^2";
	Wd "0 deg";
	Ws "0 m/2";
	Td "0 degC";
	Tw "0 degC";
	RH "0 %";
	PW "0 in";
	HI "0 degF";
}
object load
{
	name "wecc240_psse_L_1002";
	parent "wecc240_psse_N_1002";
	rng_state "654887343";
	guid "45DEF5A624E07D443DE5D993E0CEC4D7";
	S "223.7-0.001714j MVA";
	Z "0-0.001714j Ohm";
	I "223.7+0j A";
	P "0+0j MVA";
	V "250.269+101.765j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_1003";
	parent "wecc240_psse_N_1003";
	rng_state "1529195746";
	guid "3752686BF6C8751E66DB7AF87CFDF02C";
	S "2213+0.002582j MVA";
	Z "0+0.002582j Ohm";
	I "2213+0j A";
	P "0+0j MVA";
	V "80.7865-96.175j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_1004";
	parent "wecc240_psse_N_1004";
	rng_state "392035568";
	guid "EF1FCEFEB5A56895BFE9212E9231C90";
	S "1008+0.1922j MVA";
	Z "0+0.1922j Ohm";
	I "1008+0j A";
	P "0+0j MVA";
	V "9.02167-17.811j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_1101";
	parent "wecc240_psse_N_1101";
	rng_state "1335354340";
	guid "5439198C4505F8A15A607F9EA145269B";
	S "4483-0.007444j MVA";
	Z "0-0.007444j Ohm";
	I "4483+0j A";
	P "0+0j MVA";
	V "6.63218-0.489885j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_1102";
	parent "wecc240_psse_N_1102";
	rng_state "87755422";
	guid "40AD295F45061A596A8E697F6C5B32AB";
	S "179.9+0.04183j MVA";
	Z "0+0.04183j Ohm";
	I "179.9+0j A";
	P "0+0j MVA";
	V "-41.8372+70.2972j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_1201";
	parent "wecc240_psse_N_1201";
	rng_state "889023311";
	guid "BA4EB493E7DE6EB54058DABD16DD62B";
	S "154-0.5845j MVA";
	Z "0-0.5845j Ohm";
	I "154+0j A";
	P "0+0j MVA";
	V "37.8596+27.1341j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_1202";
	parent "wecc240_psse_N_1202";
	rng_state "1494613810";
	guid "69745F725BFB43C2425B7758ACC1EEC1";
	S "810.8+0.004062j MVA";
	Z "0+0.004062j Ohm";
	I "810.8+0j A";
	P "0+0j MVA";
	V "194.458+464.602j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_1301";
	parent "wecc240_psse_N_1301";
	rng_state "1447267605";
	guid "5833D1B2B85E401A776AFECB69C71B89";
	S "2588+0.003095j MVA";
	Z "0+0.003095j Ohm";
	I "2588+0j A";
	P "0+0j MVA";
	V "-7.05465+7.34116j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_1302";
	parent "wecc240_psse_N_1302";
	rng_state "1369321801";
	guid "3A4DBB64441F7C5323A6A8539EDFFBAB";
	S "17.09+0.4581j MVA";
	Z "0+0.4581j Ohm";
	I "17.09+0j A";
	P "0+0j MVA";
	V "-57.8891-41.4761j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_1303";
	parent "wecc240_psse_N_1303";
	rng_state "745425661";
	guid "353C133907EF303DBFBC30140242FC0";
	S "6204+0.001242j MVA";
	Z "0+0.001242j Ohm";
	I "6204+0j A";
	P "0+0j MVA";
	V "8.997+7.0331j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_1401";
	parent "wecc240_psse_N_1401";
	rng_state "396473730";
	guid "50871D69ADB5C537250938A55EC8BDF";
	S "6315+0.0007026j MVA";
	Z "0+0.0007026j Ohm";
	I "6315+0j A";
	P "0+0j MVA";
	V "-16.4487+12.6488j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_1402";
	parent "wecc240_psse_N_1402";
	rng_state "1308044878";
	guid "676CEAE7D1097BEC6413E3D81C4D4A71";
	S "5074-0.001864j MVA";
	Z "0-0.001864j Ohm";
	I "5074+0j A";
	P "0+0j MVA";
	V "-532.663+283.792j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2000";
	parent "wecc240_psse_N_2000";
	rng_state "1346811305";
	guid "255471EF6FDCCB484FF67BCBA863D5B2";
	S "2207+0.003473j MVA";
	Z "0+0.003473j Ohm";
	I "2207+0j A";
	P "0+0j MVA";
	V "-176.718-117.355j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2100";
	parent "wecc240_psse_N_2100";
	rng_state "1569229320";
	guid "7B65869EECAD315A121D53A9A8882414";
	S "244.5+0.02171j MVA";
	Z "0+0.02171j Ohm";
	I "244.5+0j A";
	P "0+0j MVA";
	V "0.609298-0.763264j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2202";
	parent "wecc240_psse_N_2202";
	rng_state "705178736";
	guid "436EF5E36B0133356414BCC78C690F3C";
	S "1414+0.004006j MVA";
	Z "0+0.004006j Ohm";
	I "1414+0j A";
	P "0+0j MVA";
	V "1110.24-1277.8j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2203";
	parent "wecc240_psse_N_2203";
	rng_state "1590079444";
	guid "1A62A167E75CDECCBAF48D45A07A7BE";
	S "1530+0.004033j MVA";
	Z "0+0.004033j Ohm";
	I "1530+0j A";
	P "0+0j MVA";
	V "75.5106+135.059j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2400";
	parent "wecc240_psse_N_2400";
	rng_state "434248626";
	guid "62B5B6EC4377D2A42226E460AC6994AF";
	S "741.6+0.01518j MVA";
	Z "0+0.01518j Ohm";
	I "741.6+0j A";
	P "0+0j MVA";
	V "-969.032+908.863j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2401";
	parent "wecc240_psse_N_2401";
	rng_state "1977648522";
	guid "54CFF99A97CFDFCF5AAD650BD17B8FD9";
	S "756.6+0.01164j MVA";
	Z "0+0.01164j Ohm";
	I "756.6+0j A";
	P "0+0j MVA";
	V "-678.236+1089.31j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2402";
	parent "wecc240_psse_N_2402";
	rng_state "1470503465";
	guid "9CF8FB073D35C697DC2B7E5B37F6D88";
	S "944.2+0.01436j MVA";
	Z "0+0.01436j Ohm";
	I "944.2+0j A";
	P "0+0j MVA";
	V "-1108.18-1350.63j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2403";
	parent "wecc240_psse_N_2403";
	rng_state "1402586708";
	guid "2F1E3374D31B7D57C6CE886338D0C47";
	S "924.9+0.03009j MVA";
	Z "0+0.03009j Ohm";
	I "924.9+0j A";
	P "0+0j MVA";
	V "-249.805-2636.23j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2405";
	parent "wecc240_psse_N_2405";
	rng_state "552473416";
	guid "55C6E011379B3FA57CBF654CD1F976F4";
	S "734.3+0.04957j MVA";
	Z "0+0.04957j Ohm";
	I "734.3+0j A";
	P "0+0j MVA";
	V "-40.2191-23.7978j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2406";
	parent "wecc240_psse_N_2406";
	rng_state "1143408282";
	guid "5B84360F15E0B200ECC3150F96387EF";
	S "659.2-0.02764j MVA";
	Z "0-0.02764j Ohm";
	I "659.2+0j A";
	P "0+0j MVA";
	V "61.1348-157.574j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2407";
	parent "wecc240_psse_N_2407";
	rng_state "188213258";
	guid "7AE4167CD980D185751207FF9EB451D";
	S "1610-0.02852j MVA";
	Z "0-0.02852j Ohm";
	I "1610+0j A";
	P "0+0j MVA";
	V "47.0833-76.5415j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2408";
	parent "wecc240_psse_N_2408";
	rng_state "559412924";
	guid "6058D8169DD090BE6B5DC67BB90E2906";
	S "1555-0.01558j MVA";
	Z "0-0.01558j Ohm";
	I "1555+0j A";
	P "0+0j MVA";
	V "173.663-136.524j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2409";
	parent "wecc240_psse_N_2409";
	rng_state "1884167637";
	guid "783D76CB927CBA27562B6C8C5392471A";
	S "1413-0.01333j MVA";
	Z "0-0.01333j Ohm";
	I "1413+0j A";
	P "0+0j MVA";
	V "-0.230493-0.474817j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2410";
	parent "wecc240_psse_N_2410";
	rng_state "1473442062";
	guid "40F3239C25041EEC507B2F65662155DF";
	S "1411+0.0193j MVA";
	Z "0+0.0193j Ohm";
	I "1411+0j A";
	P "0+0j MVA";
	V "-85.8741+57.7439j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2411";
	parent "wecc240_psse_N_2411";
	rng_state "201305624";
	guid "1171D9557349F017E9C50F169F2ADCB";
	S "959.5+0.01523j MVA";
	Z "0+0.01523j Ohm";
	I "959.5+0j A";
	P "0+0j MVA";
	V "0.35843+0.0376257j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2502";
	parent "wecc240_psse_N_2502";
	rng_state "238962600";
	guid "5332698B0E19CF7B3871D6F88A27802B";
	S "2088-0.01261j MVA";
	Z "0-0.01261j Ohm";
	I "2088+0j A";
	P "0+0j MVA";
	V "12.492+130.498j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2503";
	parent "wecc240_psse_N_2503";
	rng_state "776532036";
	guid "6E2E805137DADDA11CB2BAD68F3A3D92";
	S "1647+0.0056j MVA";
	Z "0+0.0056j Ohm";
	I "1647+0j A";
	P "0+0j MVA";
	V "-11.253+24.2362j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2600";
	parent "wecc240_psse_N_2600";
	rng_state "1238433452";
	guid "41E8CFA984C196767E9A3AF0F51D188A";
	S "-1592+0j MVA";
	Z "0+0j Ohm";
	I "-1592+0j A";
	P "0+0j MVA";
	V "-36.385+61.2393j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2602";
	parent "wecc240_psse_N_2602";
	rng_state "1273911899";
	guid "3FDD658D25597A8B7B5A4A52F95B1EBB";
	S "87.53+0.08937j MVA";
	Z "0+0.08937j Ohm";
	I "87.53+0j A";
	P "0+0j MVA";
	V "123.418-339.253j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2604";
	parent "wecc240_psse_N_2604";
	rng_state "1431419379";
	guid "117DCAD4BC5773F2727BA70D65FF2B59";
	S "1792+0j MVA";
	Z "0+0j Ohm";
	I "1792+0j A";
	P "0+0j MVA";
	V "-0.649466-0.377957j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2608";
	parent "wecc240_psse_N_2608";
	rng_state "620145550";
	guid "1A0DC59078DF89B51A7ECBA716744DAE";
	S "88.03+0.08835j MVA";
	Z "0+0.08835j Ohm";
	I "88.03+0j A";
	P "0+0j MVA";
	V "0.0324885-0.154642j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2609";
	parent "wecc240_psse_N_2609";
	rng_state "1665947468";
	guid "1A91755046347C4C78EBBC5FAB3B0D92";
	S "120.8+0.04134j MVA";
	Z "0+0.04134j Ohm";
	I "120.8+0j A";
	P "0+0j MVA";
	V "-29.1573-15.9988j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2610";
	parent "wecc240_psse_N_2610";
	rng_state "619290071";
	guid "4416FBE339C19EA253259C819964E1B7";
	S "88.99+0.08645j MVA";
	Z "0+0.08645j Ohm";
	I "88.99+0j A";
	P "0+0j MVA";
	V "0.0524596-1.99786j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2611";
	parent "wecc240_psse_N_2611";
	rng_state "707900973";
	guid "1A9700F7006025475B2C0481BB37BA17";
	S "88.03+0.08835j MVA";
	Z "0+0.08835j Ohm";
	I "88.03+0j A";
	P "0+0j MVA";
	V "-0.0122573+0.0467176j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2612";
	parent "wecc240_psse_N_2612";
	rng_state "407487131";
	guid "30B11B41E43C1C6359973D36BE473EBD";
	S "106.7+0.04599j MVA";
	Z "0+0.04599j Ohm";
	I "106.7+0j A";
	P "0+0j MVA";
	V "-57.8356-60.6469j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2613";
	parent "wecc240_psse_N_2613";
	rng_state "2113903881";
	guid "7A7A857A1BEE4B4B640FD0D844D668DF";
	S "287.7+0.017j MVA";
	Z "0+0.017j Ohm";
	I "287.7+0j A";
	P "0+0j MVA";
	V "3.67326+3.21309j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2614";
	parent "wecc240_psse_N_2614";
	rng_state "7684930";
	guid "3BA281E76BEDCEF74D774E1246DE70E0";
	S "123.2+0.04007j MVA";
	Z "0+0.04007j Ohm";
	I "123.2+0j A";
	P "0+0j MVA";
	V "2.01017-2.08403j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2615";
	parent "wecc240_psse_N_2615";
	rng_state "1776808933";
	guid "6B3B6AB2BB8BC85F6B13A5DD37F7FB0F";
	S "718.7+0.008546j MVA";
	Z "0+0.008546j Ohm";
	I "718.7+0j A";
	P "0+0j MVA";
	V "-22.5827+100.133j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2616";
	parent "wecc240_psse_N_2616";
	rng_state "711845894";
	guid "4D4EA9CE16325F467E73880AF301BB1";
	S "105+0.04623j MVA";
	Z "0+0.04623j Ohm";
	I "105+0j A";
	P "0+0j MVA";
	V "12.689-32.6419j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2617";
	parent "wecc240_psse_N_2617";
	rng_state "404158660";
	guid "7890AEC8AA029C306D86724AC5DE22E2";
	S "108.5+0.04447j MVA";
	Z "0+0.04447j Ohm";
	I "108.5+0j A";
	P "0+0j MVA";
	V "10.9454+9.15645j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2618";
	parent "wecc240_psse_N_2618";
	rng_state "937370163";
	guid "46574EDACD277B147A7C4621A00844E";
	S "784.7-0.1844j MVA";
	Z "0-0.1844j Ohm";
	I "784.7+0j A";
	P "0+0j MVA";
	V "-15.3773+29.0092j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2619";
	parent "wecc240_psse_N_2619";
	rng_state "2058657199";
	guid "31864888A8AA56E055A3D26D59DCB629";
	S "-2467+0j MVA";
	Z "0+0j Ohm";
	I "-2467+0j A";
	P "0+0j MVA";
	V "29.7137+77.8132j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2620";
	parent "wecc240_psse_N_2620";
	rng_state "1973387981";
	guid "579357188684B135B36D93F753D16AB";
	S "181.8+0.06471j MVA";
	Z "0+0.06471j Ohm";
	I "181.8+0j A";
	P "0+0j MVA";
	V "-166.981+98.7233j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_2621";
	parent "wecc240_psse_N_2621";
	rng_state "1642548899";
	guid "720E598D6024D88FB29F5B09B23F1C";
	S "209.4-0.01814j MVA";
	Z "0-0.01814j Ohm";
	I "209.4+0j A";
	P "0+0j MVA";
	V "-2.90496-15.6194j pu.V";
	Vn "138 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3101";
	parent "wecc240_psse_N_3101";
	rng_state "1501252996";
	guid "10A5B206F2EBC46468EFAB8A5696B232";
	S "313.6+0.02018j MVA";
	Z "0+0.02018j Ohm";
	I "313.6+0j A";
	P "0+0j MVA";
	V "386.186-79.3336j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3102";
	parent "wecc240_psse_N_3102";
	rng_state "260152959";
	guid "F744BDAC10EBB6D2C0A38FE108617";
	S "145.7+0.04323j MVA";
	Z "0+0.04323j Ohm";
	I "145.7+0j A";
	P "0+0j MVA";
	V "14.566-11.0087j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3103";
	parent "wecc240_psse_N_3103";
	rng_state "1472713773";
	guid "7D276614621C2710752D95EA0FEF9364";
	S "380.4+0.01832j MVA";
	Z "0+0.01832j Ohm";
	I "380.4+0j A";
	P "0+0j MVA";
	V "-0.0157471-0.0289583j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3104";
	parent "wecc240_psse_N_3104";
	rng_state "824272813";
	guid "67D86C101705D50F55D4837753337A66";
	S "283.5+0.02681j MVA";
	Z "0+0.02681j Ohm";
	I "283.5+0j A";
	P "0+0j MVA";
	V "162.711+79.1904j pu.V";
	Vn "115 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3105";
	parent "wecc240_psse_N_3105";
	rng_state "1662739668";
	guid "3B063E020A2485B44668DE667BDD289E";
	S "215.4+0.02263j MVA";
	Z "0+0.02263j Ohm";
	I "215.4+0j A";
	P "0+0j MVA";
	V "-0.235144-0.0712538j pu.V";
	Vn "115 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3201";
	parent "wecc240_psse_N_3201";
	rng_state "2025187190";
	guid "669FB4F2395789646DFAE0DF13BC772";
	S "417.2+0.0113j MVA";
	Z "0+0.0113j Ohm";
	I "417.2+0j A";
	P "0+0j MVA";
	V "-118.227+25.3888j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3202";
	parent "wecc240_psse_N_3202";
	rng_state "1967681095";
	guid "7AAE0F7047FB19AA4756A7BD0243A79D";
	S "528.9+0.01324j MVA";
	Z "0+0.01324j Ohm";
	I "528.9+0j A";
	P "0+0j MVA";
	V "-95.3737-39.4844j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3203";
	parent "wecc240_psse_N_3203";
	rng_state "1850952926";
	guid "1FC5DA0FC59C6574200D9EC4DCCAEBA2";
	S "592.5+0.006984j MVA";
	Z "0+0.006984j Ohm";
	I "592.5+0j A";
	P "0+0j MVA";
	V "476.589-242.94j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3204";
	parent "wecc240_psse_N_3204";
	rng_state "437116466";
	guid "1A8F0D7863F55B9070C4E8E54A3E77B";
	S "595.9+0.01189j MVA";
	Z "0+0.01189j Ohm";
	I "595.9+0j A";
	P "0+0j MVA";
	V "4.52952-1.26473j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3205";
	parent "wecc240_psse_N_3205";
	rng_state "1704365084";
	guid "3C1B8203368B09FE7ECDA7727F78CC33";
	S "492.2+0.01424j MVA";
	Z "0+0.01424j Ohm";
	I "492.2+0j A";
	P "0+0j MVA";
	V "-25.8979-61.1074j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3302";
	parent "wecc240_psse_N_3302";
	rng_state "1176911340";
	guid "7AC178F22C3E592D771A72B162C1DBF7";
	S "316.4+0.0125j MVA";
	Z "0+0.0125j Ohm";
	I "316.4+0j A";
	P "0+0j MVA";
	V "-47.3017-6.09129j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3303";
	parent "wecc240_psse_N_3303";
	rng_state "638422090";
	guid "6B5225386BE08B72675DEE32685A9EE0";
	S "562.9+0.007372j MVA";
	Z "0+0.007372j Ohm";
	I "562.9+0j A";
	P "0+0j MVA";
	V "-78.0291-221.285j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3304";
	parent "wecc240_psse_N_3304";
	rng_state "1943327684";
	guid "56A2CCB4E75123E47B2EC5E071E7A50";
	S "485.8+0.008852j MVA";
	Z "0+0.008852j Ohm";
	I "485.8+0j A";
	P "0+0j MVA";
	V "-61.5007-51.6325j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3305";
	parent "wecc240_psse_N_3305";
	rng_state "1953443376";
	guid "1DA8F05B25C393C27BE810B30470966A";
	S "389.7+0.01793j MVA";
	Z "0+0.01793j Ohm";
	I "389.7+0j A";
	P "0+0j MVA";
	V "-361.875+209.521j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3401";
	parent "wecc240_psse_N_3401";
	rng_state "1876855542";
	guid "4476A5CE1E932B6741C1ED81EB6D5703";
	S "523.3+0.007523j MVA";
	Z "0+0.007523j Ohm";
	I "523.3+0j A";
	P "0+0j MVA";
	V "23.9591+162.313j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3403";
	parent "wecc240_psse_N_3403";
	rng_state "1069755936";
	guid "324EA8F115649E971A61368CF42CF01";
	S "464.4+0.0151j MVA";
	Z "0+0.0151j Ohm";
	I "464.4+0j A";
	P "0+0j MVA";
	V "-1.03709+0.0676196j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3404";
	parent "wecc240_psse_N_3404";
	rng_state "1237379107";
	guid "7B07A7CEC0AC9B457F148EEE251F9391";
	S "400.4+0.01739j MVA";
	Z "0+0.01739j Ohm";
	I "400.4+0j A";
	P "0+0j MVA";
	V "648.581-230.734j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3405";
	parent "wecc240_psse_N_3405";
	rng_state "349517445";
	guid "5C0EE7999B973AD75400DCD97B46B7F1";
	S "423+0.0159j MVA";
	Z "0+0.0159j Ohm";
	I "423+0j A";
	P "0+0j MVA";
	V "-26.4277-190.721j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3501";
	parent "wecc240_psse_N_3501";
	rng_state "588219756";
	guid "7D439CF91C3319AD607509A609D1C6D2";
	S "562.5+0.01248j MVA";
	Z "0+0.01248j Ohm";
	I "562.5+0j A";
	P "0+0j MVA";
	V "-0.634643-1.02349j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3601";
	parent "wecc240_psse_N_3601";
	rng_state "1856669179";
	guid "7BE62E549F39D35865A97CD1926D24EE";
	S "92.97+0.07711j MVA";
	Z "0+0.07711j Ohm";
	I "92.97+0j A";
	P "0+0j MVA";
	V "0.0221999+0.0335441j pu.V";
	Vn "115 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3701";
	parent "wecc240_psse_N_3701";
	rng_state "1057418418";
	guid "4BE1129231FE9A7121CBDC19BBE1E524";
	S "317.1+0.0631j MVA";
	Z "0+0.0631j Ohm";
	I "317.1+0j A";
	P "0+0j MVA";
	V "0.414616-0.207417j pu.V";
	Vn "115 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3801";
	parent "wecc240_psse_N_3801";
	rng_state "995706887";
	guid "11AA1ABEFBD0095B6FC67FAD0E9E9B21";
	S "164.1+0.02579j MVA";
	Z "0+0.02579j Ohm";
	I "164.1+0j A";
	P "0+0j MVA";
	V "-0.282672+4.71449j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3804";
	parent "wecc240_psse_N_3804";
	rng_state "1823089412";
	guid "3CFBB11EDFCC4D336C3E1B5CEEE8DF1D";
	S "201.8+0.01998j MVA";
	Z "0+0.01998j Ohm";
	I "201.8+0j A";
	P "0+0j MVA";
	V "146.37+12.1666j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3805";
	parent "wecc240_psse_N_3805";
	rng_state "1065103348";
	guid "62A5F44B07F5E3026F068D956A398831";
	S "434.3+0.007297j MVA";
	Z "0+0.007297j Ohm";
	I "434.3+0j A";
	P "0+0j MVA";
	V "-0.803739+0.233643j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3806";
	parent "wecc240_psse_N_3806";
	rng_state "625032172";
	guid "19B5909762B5DA7B4650307864318475";
	S "255.8+0.02789j MVA";
	Z "0+0.02789j Ohm";
	I "255.8+0j A";
	P "0+0j MVA";
	V "0.685615+0.11996j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3902";
	parent "wecc240_psse_N_3902";
	rng_state "387451659";
	guid "7639D68DB3D0D8A2ECB95BBA89ADA73";
	S "137.7+0.02905j MVA";
	Z "0+0.02905j Ohm";
	I "137.7+0j A";
	P "0+0j MVA";
	V "5.26646+1.61594j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3903";
	parent "wecc240_psse_N_3903";
	rng_state "1469262009";
	guid "21D5C8B5B19F2CE64205419C9F3D1BD5";
	S "190.7+0.03716j MVA";
	Z "0+0.03716j Ohm";
	I "190.7+0j A";
	P "0+0j MVA";
	V "342.97-77.0312j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3907";
	parent "wecc240_psse_N_3907";
	rng_state "1562402336";
	guid "87AB772BFAB92092240C59ED68E3862";
	S "430.4+0.0164j MVA";
	Z "0+0.0164j Ohm";
	I "430.4+0j A";
	P "0+0j MVA";
	V "-16.087+76.801j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3908";
	parent "wecc240_psse_N_3908";
	rng_state "298625210";
	guid "15697D2D2FC5D7298FC87665248EFCA";
	S "186.9+0.04183j MVA";
	Z "0+0.04183j Ohm";
	I "186.9+0j A";
	P "0+0j MVA";
	V "6.05485+18.6646j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3909";
	parent "wecc240_psse_N_3909";
	rng_state "1295166342";
	guid "12D789868A63F63A4B808C4D82E33D07";
	S "159.4+0.02602j MVA";
	Z "0+0.02602j Ohm";
	I "159.4+0j A";
	P "0+0j MVA";
	V "-107.589-200.17j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3910";
	parent "wecc240_psse_N_3910";
	rng_state "1057467587";
	guid "6465A5EE37534ED56694CE1F02CEB05A";
	S "228.4+0.02929j MVA";
	Z "0+0.02929j Ohm";
	I "228.4+0j A";
	P "0+0j MVA";
	V "-385.644-864.439j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3911";
	parent "wecc240_psse_N_3911";
	rng_state "1799878206";
	guid "AB2BA2FF7EF569C70B6E998AED3CD82";
	S "204.4+0.02486j MVA";
	Z "0+0.02486j Ohm";
	I "204.4+0j A";
	P "0+0j MVA";
	V "849.949-322.958j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3912";
	parent "wecc240_psse_N_3912";
	rng_state "1555319301";
	guid "2442D365FBA81469700862FC65F540DF";
	S "156.9-1.754j MVA";
	Z "0-1.754j Ohm";
	I "156.9+0j A";
	P "0+0j MVA";
	V "99.0955-266.797j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3913";
	parent "wecc240_psse_N_3913";
	rng_state "382697713";
	guid "76024BECEFDE500E1F37496AB6943407";
	S "301+0.02484j MVA";
	Z "0+0.02484j Ohm";
	I "301+0j A";
	P "0+0j MVA";
	V "-98.9848+60.0957j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3914";
	parent "wecc240_psse_N_3914";
	rng_state "476667372";
	guid "6BA02EBB441F6AF36A93AD60F526F67F";
	S "207.2+0.02068j MVA";
	Z "0+0.02068j Ohm";
	I "207.2+0j A";
	P "0+0j MVA";
	V "-1.38501-10.1668j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3915";
	parent "wecc240_psse_N_3915";
	rng_state "1070575321";
	guid "75F8CCA1F3D5AF0E7CA92AEEB1E1CDFA";
	S "230.8+0.02048j MVA";
	Z "0+0.02048j Ohm";
	I "230.8+0j A";
	P "0+0j MVA";
	V "-622.629-337.164j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3916";
	parent "wecc240_psse_N_3916";
	rng_state "260401255";
	guid "33E4F6127E4D3F1EF8DB4163A75ADFA";
	S "139.8+0j MVA";
	Z "0+0j Ohm";
	I "139.8+0j A";
	P "0+0j MVA";
	V "-272.925+385.387j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3917";
	parent "wecc240_psse_N_3917";
	rng_state "296864819";
	guid "679867C54E1722756620D3DECC5EBD6B";
	S "214.2+0.02531j MVA";
	Z "0+0.02531j Ohm";
	I "214.2+0j A";
	P "0+0j MVA";
	V "593.998-4969.9j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3918";
	parent "wecc240_psse_N_3918";
	rng_state "774044599";
	guid "60DBB4CDA8B643CD4E8CCE995543E134";
	S "289.5+0.0145j MVA";
	Z "0+0.0145j Ohm";
	I "289.5+0j A";
	P "0+0j MVA";
	V "802.301-763.881j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3919";
	parent "wecc240_psse_N_3919";
	rng_state "697517721";
	guid "3A5B54AC57F3472D5D3C4FC6162B2833";
	S "171.7+0.04315j MVA";
	Z "0+0.04315j Ohm";
	I "171.7+0j A";
	P "0+0j MVA";
	V "-33.1064-286.913j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3920";
	parent "wecc240_psse_N_3920";
	rng_state "2001229904";
	guid "E5577C6952BF3872D84C24C3690EF0E";
	S "158.8+0.04484j MVA";
	Z "0+0.04484j Ohm";
	I "158.8+0j A";
	P "0+0j MVA";
	V "-80.397-46.7327j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3921";
	parent "wecc240_psse_N_3921";
	rng_state "1950955939";
	guid "1CD4E0CD585BF7C4634CFB364C58CDB6";
	S "126.9+0.03653j MVA";
	Z "0+0.03653j Ohm";
	I "126.9+0j A";
	P "0+0j MVA";
	V "1.29643+0.53204j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3922";
	parent "wecc240_psse_N_3922";
	rng_state "1335939811";
	guid "43CB3D96035180B166E78BC215A94FBA";
	S "231.8+0.0337j MVA";
	Z "0+0.0337j Ohm";
	I "231.8+0j A";
	P "0+0j MVA";
	V "-3.19464-27.22j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3923";
	parent "wecc240_psse_N_3923";
	rng_state "1797073940";
	guid "1F4855F07A59703E626EDB0C1986855F";
	S "353.5+0.01712j MVA";
	Z "0+0.01712j Ohm";
	I "353.5+0j A";
	P "0+0j MVA";
	V "-539.925+514.655j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3924";
	parent "wecc240_psse_N_3924";
	rng_state "1756915667";
	guid "2DFAE2D21333886765C613F99C8622C4";
	S "300.1+0.02342j MVA";
	Z "0+0.02342j Ohm";
	I "300.1+0j A";
	P "0+0j MVA";
	V "-134.594+809.152j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_3926";
	parent "wecc240_psse_N_3926";
	rng_state "1065311705";
	guid "6C54FC865B84D18F44ACFFB84E330F6F";
	S "244.2+0.06471j MVA";
	Z "0+0.06471j Ohm";
	I "244.2+0j A";
	P "0+0j MVA";
	V "2.84648-11.1024j pu.V";
	Vn "115 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_4002";
	parent "wecc240_psse_N_4002";
	rng_state "719346228";
	guid "7E85CA4A8FA2CDA43FEE11994C5FD339";
	S "154.5+0.05419j MVA";
	Z "0+0.05419j Ohm";
	I "154.5+0j A";
	P "0+0j MVA";
	V "-7.24109+435.667j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_4004";
	parent "wecc240_psse_N_4004";
	rng_state "846811127";
	guid "378A79D2B29DAD9E5920346C915EC52E";
	S "248.2+0.03364j MVA";
	Z "0+0.03364j Ohm";
	I "248.2+0j A";
	P "0+0j MVA";
	V "4897.52+2500.33j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_4005";
	parent "wecc240_psse_N_4005";
	rng_state "1414829150";
	guid "1197814B90D977154E0C56369A1CDF74";
	S "444.6+0.00741j MVA";
	Z "0+0.00741j Ohm";
	I "444.6+0j A";
	P "0+0j MVA";
	V "8372.86-4307.69j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_4008";
	parent "wecc240_psse_N_4008";
	rng_state "1307565984";
	guid "214CA398DE9B5AB27123A6E09062E80";
	S "265.1+0.0311j MVA";
	Z "0+0.0311j Ohm";
	I "265.1+0j A";
	P "0+0j MVA";
	V "1221.12+1802.41j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_4009";
	parent "wecc240_psse_N_4009";
	rng_state "555996658";
	guid "797E9FDAF6DF057A1C9C79242E56B04";
	S "2045+0.002704j MVA";
	Z "0+0.002704j Ohm";
	I "2045+0j A";
	P "0+0j MVA";
	V "1.78486-0.290322j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_4010";
	parent "wecc240_psse_N_4010";
	rng_state "324763920";
	guid "55501775A9D5F1524F15D04E7A98E9C1";
	S "2904+0j MVA";
	Z "0+0j Ohm";
	I "2904+0j A";
	P "0+0j MVA";
	V "1.46819+66.9591j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_4101";
	parent "wecc240_psse_N_4101";
	rng_state "155789224";
	guid "105125013C14A8DD19EF44DE58981308";
	S "882.1+0.009804j MVA";
	Z "0+0.009804j Ohm";
	I "882.1+0j A";
	P "0+0j MVA";
	V "3242.68-186.897j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_4102";
	parent "wecc240_psse_N_4102";
	rng_state "231602422";
	guid "1373AAE05F5AEEDD1A2DC524637F1B09";
	S "438.5+0.01749j MVA";
	Z "0+0.01749j Ohm";
	I "438.5+0j A";
	P "0+0j MVA";
	V "-2448.77-3810.55j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_4103";
	parent "wecc240_psse_N_4103";
	rng_state "1389867269";
	guid "2F8C8EF81FB41D015482B7EE8644E28B";
	S "10.8+0.7675j MVA";
	Z "0+0.7675j Ohm";
	I "10.8+0j A";
	P "0+0j MVA";
	V "4563.23+3085.98j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_4104";
	parent "wecc240_psse_N_4104";
	rng_state "780821396";
	guid "7E273BB5AA94AC5656EC57DA89948A49";
	S "2425+0.003295j MVA";
	Z "0+0.003295j Ohm";
	I "2425+0j A";
	P "0+0j MVA";
	V "-1779.22+1896.31j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_4201";
	parent "wecc240_psse_N_4201";
	rng_state "619054081";
	guid "2DAFEF83A854846C3EE8928B0CBC0CB8";
	S "5145+0.002721j MVA";
	Z "0+0.002721j Ohm";
	I "5145+0j A";
	P "0+0j MVA";
	V "-821.864-868.416j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_4202";
	parent "wecc240_psse_N_4202";
	rng_state "711645630";
	guid "132CD942C92F9AAB2490226583BAB375";
	S "4300+0.00189j MVA";
	Z "0+0.00189j Ohm";
	I "4300+0j A";
	P "0+0j MVA";
	V "-2241.53+304.597j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_4203";
	parent "wecc240_psse_N_4203";
	rng_state "195740084";
	guid "41E23C17FE5D97C54401F7A2F701C2BE";
	S "4308+0.001809j MVA";
	Z "0+0.001809j Ohm";
	I "4308+0j A";
	P "0+0j MVA";
	V "472.973-702.066j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_4204";
	parent "wecc240_psse_N_4204";
	rng_state "917679292";
	guid "5EFBB139F0ECAC384C27D0FFBA39B65F";
	S "949.6+0.008624j MVA";
	Z "0+0.008624j Ohm";
	I "949.6+0j A";
	P "0+0j MVA";
	V "2029.12-2176j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_5001";
	parent "wecc240_psse_N_5001";
	rng_state "2006811972";
	guid "6D941A289E93B397184FD09606CDB425";
	S "7213+0.0006405j MVA";
	Z "0+0.0006405j Ohm";
	I "7213+0j A";
	P "0+0j MVA";
	V "549.421-198.736j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_5002";
	parent "wecc240_psse_N_5002";
	rng_state "1253207672";
	guid "655EF1E19E32614147ACE5765F5E45AB";
	S "8535+0.0009478j MVA";
	Z "0+0.0009478j Ohm";
	I "8535+0j A";
	P "0+0j MVA";
	V "-110.103-753.693j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_5003";
	parent "wecc240_psse_N_5003";
	rng_state "570073850";
	guid "C176767648F720C24100E6AD91937D0";
	S "589.3+0.01358j MVA";
	Z "0+0.01358j Ohm";
	I "589.3+0j A";
	P "0+0j MVA";
	V "-237.143-412.428j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6102";
	parent "wecc240_psse_N_6102";
	rng_state "1414647625";
	guid "40190861FA7031561727C663DFEBAFC5";
	S "1022-0.003073j MVA";
	Z "0-0.003073j Ohm";
	I "1022+0j A";
	P "0+0j MVA";
	V "0.699052-0.282345j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6103";
	parent "wecc240_psse_N_6103";
	rng_state "1635905385";
	guid "2845BE01ED40F483B5F571BC29365E9";
	S "386.5+0.02012j MVA";
	Z "0+0.02012j Ohm";
	I "386.5+0j A";
	P "0+0j MVA";
	V "1492.84+1551.19j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6104";
	parent "wecc240_psse_N_6104";
	rng_state "1046741222";
	guid "13847AFADABF03ED3D05A664B91309C";
	S "1684+0.004584j MVA";
	Z "0+0.004584j Ohm";
	I "1684+0j A";
	P "0+0j MVA";
	V "-127.01-1006.1j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6201";
	parent "wecc240_psse_N_6201";
	rng_state "337739299";
	guid "381E34DBD1744AD374575EC2E414FE18";
	S "194.2+0.04184j MVA";
	Z "0+0.04184j Ohm";
	I "194.2+0j A";
	P "0+0j MVA";
	V "-0.107473-0.376237j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6202";
	parent "wecc240_psse_N_6202";
	rng_state "1896306640";
	guid "792E9F4ED63CDB5B712C6F7035897973";
	S "81.32+0.08799j MVA";
	Z "0+0.08799j Ohm";
	I "81.32+0j A";
	P "0+0j MVA";
	V "3240.81+5464.13j pu.V";
	Vn "500 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6203";
	parent "wecc240_psse_N_6203";
	rng_state "1343606042";
	guid "5E689BDC3850D2CE2B302CF1F746402C";
	S "609.2+0.006963j MVA";
	Z "0+0.006963j Ohm";
	I "609.2+0j A";
	P "0+0j MVA";
	V "3149.2-1089.4j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6204";
	parent "wecc240_psse_N_6204";
	rng_state "1111783898";
	guid "7C6C95F4ABCD035C2F2DFE8CFB4363";
	S "667.5+0.007014j MVA";
	Z "0+0.007014j Ohm";
	I "667.5+0j A";
	P "0+0j MVA";
	V "-27.3538+230.24j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6205";
	parent "wecc240_psse_N_6205";
	rng_state "446340713";
	guid "524E742541CAF66E44608DDE52FAD579";
	S "466+0.01277j MVA";
	Z "0+0.01277j Ohm";
	I "466+0j A";
	P "0+0j MVA";
	V "-416.555-235.235j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6301";
	parent "wecc240_psse_N_6301";
	rng_state "1197352298";
	guid "6548A9E474DD0D652858D855ED7CD0EA";
	S "508.6+0.0153j MVA";
	Z "0+0.0153j Ohm";
	I "508.6+0j A";
	P "0+0j MVA";
	V "-829.036+499.292j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6302";
	parent "wecc240_psse_N_6302";
	rng_state "915256190";
	guid "D02E451C935ADCB5CBBEFB5A7B67E68";
	S "588.4+0.0131j MVA";
	Z "0+0.0131j Ohm";
	I "588.4+0j A";
	P "0+0j MVA";
	V "24.071-1335.16j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6303";
	parent "wecc240_psse_N_6303";
	rng_state "1782280524";
	guid "1C83B8702B456B605AD915C7E7B5FCB7";
	S "724.9+0.01089j MVA";
	Z "0+0.01089j Ohm";
	I "724.9+0j A";
	P "0+0j MVA";
	V "-192.765+75.4902j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6305";
	parent "wecc240_psse_N_6305";
	rng_state "846942590";
	guid "5D5BE8B7FFC289E31793EBBFF4469E82";
	S "56.82+0.05689j MVA";
	Z "0+0.05689j Ohm";
	I "56.82+0j A";
	P "0+0j MVA";
	V "5.75875-5.66685j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6401";
	parent "wecc240_psse_N_6401";
	rng_state "524688209";
	guid "56D339C6F8647F5063AC09F4C1ABC9BC";
	S "1628+0.004835j MVA";
	Z "0+0.004835j Ohm";
	I "1628+0j A";
	P "0+0j MVA";
	V "-1672.24-116.383j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6402";
	parent "wecc240_psse_N_6402";
	rng_state "700108581";
	guid "177FFAD5EE811C97AD8BBBF32275066";
	S "270.9+0.02846j MVA";
	Z "0+0.02846j Ohm";
	I "270.9+0j A";
	P "0+0j MVA";
	V "-26.0533-18.1635j pu.V";
	Vn "115 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6403";
	parent "wecc240_psse_N_6403";
	rng_state "1566288819";
	guid "1935D20ED760D04114BF78082F68548A";
	S "1.98+4.525j MVA";
	Z "0+4.525j Ohm";
	I "1.98+0j A";
	P "0+0j MVA";
	V "1.02073-0.516153j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6404";
	parent "wecc240_psse_N_6404";
	rng_state "1371499336";
	guid "665A91C2730DEE364939DB1B3A04CE86";
	S "27.5+0.2942j MVA";
	Z "0+0.2942j Ohm";
	I "27.5+0j A";
	P "0+0j MVA";
	V "801.241+5172.56j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6501";
	parent "wecc240_psse_N_6501";
	rng_state "2114937732";
	guid "B9C4652046C3133670931FD8371A970";
	S "193+0.016j MVA";
	Z "0+0.016j Ohm";
	I "193+0j A";
	P "0+0j MVA";
	V "-87.5999+30.932j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6502";
	parent "wecc240_psse_N_6502";
	rng_state "726371155";
	guid "2D8D5604FDDF4B8B7A42142860510AE5";
	S "1539+0.003678j MVA";
	Z "0+0.003678j Ohm";
	I "1539+0j A";
	P "0+0j MVA";
	V "-4.76738-123.872j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6503";
	parent "wecc240_psse_N_6503";
	rng_state "1927495994";
	guid "1D9136B5BB59B9AC2DB213D3D73C73B4";
	S "414.2+0.007844j MVA";
	Z "0+0.007844j Ohm";
	I "414.2+0j A";
	P "0+0j MVA";
	V "-0.297312-0.1027j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6504";
	parent "wecc240_psse_N_6504";
	rng_state "292218004";
	guid "18C0F23AF0E3B93D707C396B49B1ED04";
	S "293.7+0.02639j MVA";
	Z "0+0.02639j Ohm";
	I "293.7+0j A";
	P "0+0j MVA";
	V "-7.56708+14.4833j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6505";
	parent "wecc240_psse_N_6505";
	rng_state "882160379";
	guid "20D1B4AE0E093C69572FCAD8ABB80A81";
	S "6.555+0.4817j MVA";
	Z "0+0.4817j Ohm";
	I "6.555+0j A";
	P "0+0j MVA";
	V "-6.18801-36.6285j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6507";
	parent "wecc240_psse_N_6507";
	rng_state "11614769";
	guid "7B681728C0030C08D90CACE77853B11";
	S "527.8-0.01711j MVA";
	Z "0-0.01711j Ohm";
	I "527.8+0j A";
	P "0+0j MVA";
	V "14137.3-178.317j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6508";
	parent "wecc240_psse_N_6508";
	rng_state "1682085273";
	guid "79F2F56152FC155D5C63A8EB81D514B0";
	S "129+0.02418j MVA";
	Z "0+0.02418j Ohm";
	I "129+0j A";
	P "0+0j MVA";
	V "-592.434-245.47j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6509";
	parent "wecc240_psse_N_6509";
	rng_state "1662981776";
	guid "526258CF8BF6883D4465C6EC0C5B9107";
	S "8.495+0.3632j MVA";
	Z "0+0.3632j Ohm";
	I "8.495+0j A";
	P "0+0j MVA";
	V "-0.282862+0.65244j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_6510";
	parent "wecc240_psse_N_6510";
	rng_state "630668850";
	guid "6FE5FBDABCA4B197DC0C3AEEAE75EE7";
	S "1972-0.008937j MVA";
	Z "0-0.008937j Ohm";
	I "1972+0j A";
	P "0+0j MVA";
	V "99.0883+41.3793j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_7001";
	parent "wecc240_psse_N_7001";
	rng_state "246247255";
	guid "218E02ADA4CF7E2C493DE8484880EA78";
	S "6864+0.001347j MVA";
	Z "0+0.001347j Ohm";
	I "6864+0j A";
	P "0+0j MVA";
	V "200.07-20.4722j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_7002";
	parent "wecc240_psse_N_7002";
	rng_state "1858721860";
	guid "5C1636D523A3183A6E649FDB914EE4AD";
	S "2517-0.007462j MVA";
	Z "0-0.007462j Ohm";
	I "2517+0j A";
	P "0+0j MVA";
	V "4.33754+9.20968j pu.V";
	Vn "345 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_8003";
	parent "wecc240_psse_N_8003";
	rng_state "1548348142";
	guid "377527F5E47A7BF27FDC8E973E7B858E";
	S "546.4+0.01508j MVA";
	Z "0+0.01508j Ohm";
	I "546.4+0j A";
	P "0+0j MVA";
	V "1.92873-1.098j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_8004";
	parent "wecc240_psse_N_8004";
	rng_state "105575579";
	guid "7611201AE5C64F4ED3DA86DB8DB603B";
	S "3409+0.002249j MVA";
	Z "0+0.002249j Ohm";
	I "3409+0j A";
	P "0+0j MVA";
	V "-0.10056+1.93589j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object load
{
	name "wecc240_psse_L_8005";
	parent "wecc240_psse_N_8005";
	rng_state "964445884";
	guid "76E42FE0613694DB47A193F03F89770E";
	S "1213+0.006192j MVA";
	Z "0+0.006192j Ohm";
	I "1213+0j A";
	P "0+0j MVA";
	V "-729.148+2499.96j pu.V";
	Vn "230 kV";
	status "ONLINE";
	response "0 pu";
}
object gen
{
	name "wecc240_psse_G_1032_0";
	rng_state "2118421993";
	guid "31BC5960C1A6E674C25B1EFB7558B74";
	bus "5";
	Pg "712 MW";
	Qg "10228.8 MVAr";
	Qmax "200 MVAr";
	Qmin "-200 MVAr";
	Vg "1.014 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_1032_1";
	rng_state "1520223205";
	guid "468E1DDCF822135A45AA4E25801D7BA3";
	bus "5";
	Pg "856 MW";
	Qg "18258.4 MVAr";
	Qmax "357 MVAr";
	Qmin "-357 MVAr";
	Vg "1.014 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_1032_2";
	rng_state "452867621";
	guid "6156D42E859398466506C9BBE4FA08EF";
	bus "5";
	Pg "520 MW";
	Qg "18411.8 MVAr";
	Qmax "360 MVAr";
	Qmin "-360 MVAr";
	Vg "1.014 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_1034_0";
	rng_state "1017679567";
	guid "46AED5D62FAD35344CF4FBE274615D21";
	bus "6";
	Pg "1847 MW";
	Qg "45462.9 MVAr";
	Qmax "500 MVAr";
	Qmin "-500 MVAr";
	Vg "1.03 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_1034_1";
	rng_state "1857962504";
	guid "737B95E494BB73117CF7913085062150";
	bus "6";
	Pg "2565 MW";
	Qg "83469.9 MVAr";
	Qmax "918 MVAr";
	Qmin "-918 MVAr";
	Vg "1.03 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_1034_2";
	rng_state "201690613";
	guid "6CA39C78F227ACE1479DE1164BC1AD0";
	bus "6";
	Pg "1598 MW";
	Qg "72740.7 MVAr";
	Qmax "800 MVAr";
	Qmin "-800 MVAr";
	Vg "1.03 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_1131_0";
	rng_state "213801961";
	guid "6B7A6817663CC0C5555D6500262B1FC2";
	bus "9";
	Pg "530 MW";
	Qg "28223.6 MVAr";
	Qmax "308 MVAr";
	Qmin "-308 MVAr";
	Vg "1.01 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_1131_1";
	rng_state "822262754";
	guid "24921363A02999C36B513CF6BA53BE14";
	bus "9";
	Pg "2064 MW";
	Qg "175573 MVAr";
	Qmax "1916 MVAr";
	Qmin "-1916 MVAr";
	Vg "1.01 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_1232_0";
	rng_state "648031326";
	guid "2B164DC33F577B8E2B0C9068FB0EA918";
	bus "12";
	Pg "2728 MW";
	Qg "10342.5 MVAr";
	Qmax "1208 MVAr";
	Qmin "-1208 MVAr";
	Vg "1.08 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_1232_1";
	rng_state "1411154259";
	guid "1907F178FB36D0055AD199928368188C";
	bus "12";
	Pg "657 MW";
	Qg "5376.74 MVAr";
	Qmax "628 MVAr";
	Qmin "-628 MVAr";
	Vg "1.08 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_1331_0";
	rng_state "1737518944";
	guid "5A8BDDB9C45D263A6363CC6DAACFF527";
	bus "16";
	Pg "1986 MW";
	Qg "88766.1 MVAr";
	Qmax "841 MVAr";
	Qmin "-841 MVAr";
	Vg "1.045 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_1331_1";
	rng_state "282828202";
	guid "4094B717681C1B8E26AF4AC8B0178830";
	bus "16";
	Pg "2133 MW";
	Qg "128663 MVAr";
	Qmax "1219 MVAr";
	Qmin "-1219 MVAr";
	Vg "1.045 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_1333_0";
	rng_state "110613202";
	guid "5528CCF0D746E16A27734B221985CE7E";
	bus "17";
	Pg "218 MW";
	Qg "13749.6 MVAr";
	Qmax "303 MVAr";
	Qmin "-303 MVAr";
	Vg "1.005 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_1333_1";
	rng_state "114723506";
	guid "51719E530985AEB37B1CC6A8869D6119";
	bus "17";
	Pg "3662 MW";
	Qg "124608 MVAr";
	Qmax "2746 MVAr";
	Qmin "-2746 MVAr";
	Vg "1.005 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_1333_2";
	rng_state "982936784";
	guid "BF454B68E0F52A9D198EE6A8CB62A7";
	bus "17";
	Pg "1266 MW";
	Qg "58991.5 MVAr";
	Qmax "1300 MVAr";
	Qmin "-1300 MVAr";
	Vg "1.005 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_1431_0";
	rng_state "1676902021";
	guid "3B1A0743327967A818E8D7B1CFFB9795";
	bus "21";
	Pg "5129 MW";
	Qg "116775 MVAr";
	Qmax "3559 MVAr";
	Qmin "-3559 MVAr";
	Vg "1.035 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_1431_1";
	rng_state "1486222842";
	guid "7E4DB4F2C154E57A6E1F4DA6701CB68A";
	bus "21";
	Pg "2355 MW";
	Qg "67492.3 MVAr";
	Qmax "2057 MVAr";
	Qmin "-2057 MVAr";
	Vg "1.035 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_1431_2";
	rng_state "950390868";
	guid "45F4A037B0CF6B57FA2FE083C61F360";
	bus "21";
	Pg "1353 MW";
	Qg "32811.1 MVAr";
	Qmax "1000 MVAr";
	Qmin "-1000 MVAr";
	Vg "1.035 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2030_0";
	rng_state "255789528";
	guid "6885126EB2DB4906D5FA018ED836461";
	bus "23";
	Pg "605 MW";
	Qg "3832.77 MVAr";
	Qmax "350 MVAr";
	Qmin "-350 MVAr";
	Vg "1 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2030_1";
	rng_state "1266235189";
	guid "78E989F86FB4E93715B63CC97FBCF85D";
	bus "23";
	Pg "1853 MW";
	Qg "11717.3 MVAr";
	Qmax "1070 MVAr";
	Qmin "-1070 MVAr";
	Vg "1 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2130_0";
	rng_state "1242608872";
	guid "4883F10B4BE12D7329E0BD01ADEC3027";
	bus "25";
	Pg "573 MW";
	Qg "69011.8 MVAr";
	Qmax "254 MVAr";
	Qmin "-254 MVAr";
	Vg "1.035 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2130_1";
	rng_state "1137949908";
	guid "6507B815F23C53961E8D932EA6389C32";
	bus "25";
	Pg "404 MW";
	Qg "54340 MVAr";
	Qmax "200 MVAr";
	Qmin "-200 MVAr";
	Vg "1.035 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2130_2";
	rng_state "1277849958";
	guid "58688A0673D6F64F1FF7806E6DD55CA7";
	bus "25";
	Pg "273 MW";
	Qg "67925 MVAr";
	Qmax "250 MVAr";
	Qmin "-250 MVAr";
	Vg "1.035 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2130_3";
	rng_state "777210498";
	guid "7725CD0D25C4CB694EB061EB20A9CFF0";
	bus "25";
	Pg "79 MW";
	Qg "23366.2 MVAr";
	Qmax "86 MVAr";
	Qmin "-86 MVAr";
	Vg "1.035 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2233_0";
	rng_state "653448036";
	guid "1F283E3BFEB500EB3867FEFA31A2EB34";
	bus "29";
	Pg "285 MW";
	Qg "89959.9 MVAr";
	Qmax "304 MVAr";
	Qmin "-118 MVAr";
	Vg "1.005 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2233_1";
	rng_state "1908518808";
	guid "6F7EB2A30C8D5A7F6DE5FC5409257AA9";
	bus "29";
	Pg "506 MW";
	Qg "168875 MVAr";
	Qmax "611 MVAr";
	Qmin "-181 MVAr";
	Vg "1.005 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2233_2";
	rng_state "1023457753";
	guid "372C645EB39A0D414582650FD630B8EB";
	bus "29";
	Pg "202 MW";
	Qg "76902.1 MVAr";
	Qmax "206 MVAr";
	Qmin "-155 MVAr";
	Vg "1.005 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2332_0";
	rng_state "364686248";
	guid "1F542E10C01E87897750A5B21F7A00CF";
	bus "32";
	Pg "878 MW";
	Qg "213908 MVAr";
	Qmax "590 MVAr";
	Qmin "-364 MVAr";
	Vg "1.035 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2431_0";
	rng_state "1309383303";
	guid "6AF6B345EB2D1C2F2E46621C995DE16B";
	bus "45";
	Pg "500 MW";
	Qg "-1.59222e+06 MVAr";
	Qmax "800 MVAr";
	Qmin "-800 MVAr";
	Vg "1.05 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2434_0";
	rng_state "1129033333";
	guid "C8EB04E4BE8FCFD67943A74FDAD6CEC";
	bus "46";
	Pg "500 MW";
	Qg "1.03887e+06 MVAr";
	Qmax "500 MVAr";
	Qmin "-500 MVAr";
	Vg "1.02 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2438_0";
	rng_state "1329132133";
	guid "47BD8818463A75A97805FE51A744F55";
	bus "47";
	Pg "503 MW";
	Qg "809.01 MVAr";
	Qmax "728 MVAr";
	Qmin "-454 MVAr";
	Vg "1.009 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2438_1";
	rng_state "1280321648";
	guid "1B5AA254DFB2A61E68F0C578047BF7C4";
	bus "47";
	Pg "0 MW";
	Qg "0 MVAr";
	Qmax "0.5 MVAr";
	Qmin "0 MVAr";
	Vg "1.009 pu.kV";
	mBase "100 MVA";
	status "OUT_OF_SERVICE";
	Pmax "200 MW";
	Pmin "-1006 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2438_2";
	rng_state "501772890";
	guid "460D48A9FC1822725AECC5B352C2D634";
	bus "47";
	Pg "1196 MW";
	Qg "2112.41 MVAr";
	Qmax "1902 MVAr";
	Qmin "-1168 MVAr";
	Vg "1.009 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2438_3";
	rng_state "1781999754";
	guid "5DCC6D4EDA12B6DD7D6241497FD6A68D";
	bus "47";
	Pg "251 MW";
	Qg "909.658 MVAr";
	Qmax "800 MVAr";
	Qmin "-800 MVAr";
	Vg "1.009 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2438_4";
	rng_state "150517567";
	guid "286921974145A6C43C53879C0607D91E";
	bus "47";
	Pg "901 MW";
	Qg "2530.87 MVAr";
	Qmax "2301 MVAr";
	Qmin "-1053 MVAr";
	Vg "1.009 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2438_5";
	rng_state "212251746";
	guid "297D7EEA2AF7D33B46C7C55883690560";
	bus "47";
	Pg "233 MW";
	Qg "740.01 MVAr";
	Qmax "659 MVAr";
	Qmin "-523 MVAr";
	Vg "1.009 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2438_6";
	rng_state "1983690368";
	guid "2FE960AB45CFC9A34CAC41C42AF6D541";
	bus "47";
	Pg "704 MW";
	Qg "637.349 MVAr";
	Qmax "561 MVAr";
	Qmin "-553 MVAr";
	Vg "1.009 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2438_7";
	rng_state "364319529";
	guid "132D89918E2D9445CF95F49FF201425";
	bus "47";
	Pg "1276 MW";
	Qg "2119.72 MVAr";
	Qmax "1910 MVAr";
	Qmin "-1150 MVAr";
	Vg "1.009 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2439_0";
	rng_state "1034514500";
	guid "46DCAAFC4BD7609E4B3C1F9CCBC13C50";
	bus "48";
	Pg "1000 MW";
	Qg "1.04274e+06 MVAr";
	Qmax "800 MVAr";
	Qmin "-800 MVAr";
	Vg "1.02 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2533_0";
	rng_state "484238046";
	guid "706240A71DDB286721EFD82B8B93EB62";
	bus "52";
	Pg "1899 MW";
	Qg "194414 MVAr";
	Qmax "1100 MVAr";
	Qmin "-820 MVAr";
	Vg "1.009 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2630_0";
	rng_state "1775473788";
	guid "41664F4B561EAE0754B6CF1FDE994C9B";
	bus "75";
	Pg "2282 MW";
	Qg "202073 MVAr";
	Qmax "1346 MVAr";
	Qmin "-1346 MVAr";
	Vg "1.004 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2631_0";
	rng_state "624549797";
	guid "7F06D0CABCFBF46A43E1A5B26E9175AD";
	bus "76";
	Pg "232 MW";
	Qg "206075 MVAr";
	Qmax "350 MVAr";
	Qmin "-350 MVAr";
	Vg "1.015 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2634_0";
	rng_state "767066249";
	guid "5423F42BEE7B89B6705CC0129617D6F3";
	bus "77";
	Pg "1537 MW";
	Qg "211989 MVAr";
	Qmax "950 MVAr";
	Qmin "-950 MVAr";
	Vg "1.03 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2637_0";
	rng_state "1886086990";
	guid "530D5418D9D8305E1D61478957AFAB6E";
	bus "78";
	Pg "83 MW";
	Qg "279326 MVAr";
	Qmax "110 MVAr";
	Qmin "-110 MVAr";
	Vg "1.01357 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_2638_0";
	rng_state "739273303";
	guid "60C3E24C845E5841B1CEF4BA9D0372B";
	bus "79";
	Pg "200 MW";
	Qg "206060 MVAr";
	Qmax "100 MVAr";
	Qmin "-100 MVAr";
	Vg "1.015 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3133_0";
	rng_state "1750003033";
	guid "2A0D826A08A6B888383507D54AE8AA6";
	bus "87";
	Pg "31 MW";
	Qg "197108 MVAr";
	Qmax "42 MVAr";
	Qmin "-29 MVAr";
	Vg "0.99272 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3133_1";
	rng_state "1415505363";
	guid "38AC2AC3E34B6047B37DE616DEB747";
	bus "87";
	Pg "0 MW";
	Qg "0 MVAr";
	Qmax "500 MVAr";
	Qmin "-500 MVAr";
	Vg "0.99272 pu.kV";
	mBase "100 MVA";
	status "OUT_OF_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3135_0";
	rng_state "78012497";
	guid "44E4DD95F5E232FD11F75BCC7E083773";
	bus "88";
	Pg "206 MW";
	Qg "141081 MVAr";
	Qmax "239 MVAr";
	Qmin "-201 MVAr";
	Vg "1 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3135_1";
	rng_state "552910253";
	guid "759BE932416127E852CD5490D844C641";
	bus "88";
	Pg "14 MW";
	Qg "59317.6 MVAr";
	Qmax "100 MVAr";
	Qmin "-85 MVAr";
	Vg "1 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3234_0";
	rng_state "1671294892";
	guid "675599A430E97B3545292E62DB799E41";
	bus "94";
	Pg "104 MW";
	Qg "10363.7 MVAr";
	Qmax "101 MVAr";
	Qmin "-75 MVAr";
	Vg "1.01 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3234_1";
	rng_state "1344247686";
	guid "843E22665DAE34F2E2312C217872E90";
	bus "94";
	Pg "2261 MW";
	Qg "145738 MVAr";
	Qmax "1244 MVAr";
	Qmin "-1234 MVAr";
	Vg "1.01 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3234_2";
	rng_state "1795519125";
	guid "1DAB812B4E6A62F932684412006689EA";
	bus "94";
	Pg "608 MW";
	Qg "35018.5 MVAr";
	Qmax "382 MVAr";
	Qmin "-212 MVAr";
	Vg "1.01 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3234_3";
	rng_state "661761152";
	guid "1CECBD3F677EE6195D9C89FC5514EFF7";
	bus "94";
	Pg "1021 MW";
	Qg "15310.8 MVAr";
	Qmax "150 MVAr";
	Qmin "-110 MVAr";
	Vg "1.01 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3333_0";
	rng_state "474613996";
	guid "6855156CE2F1B67E7DFC08DFE07498E7";
	bus "100";
	Pg "620 MW";
	Qg "259281 MVAr";
	Qmax "398 MVAr";
	Qmin "-226 MVAr";
	Vg "1 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3333_1";
	rng_state "425245975";
	guid "76151B7B833BE01B4B6D050E08E97624";
	bus "100";
	Pg "191 MW";
	Qg "143335 MVAr";
	Qmax "202 MVAr";
	Qmin "-143 MVAr";
	Vg "1 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3432_0";
	rng_state "1315209188";
	guid "6D882AAED564577F2F4EFE355C074935";
	bus "106";
	Pg "0 MW";
	Qg "0 MVAr";
	Qmax "1568 MVAr";
	Qmin "-941 MVAr";
	Vg "1 pu.kV";
	mBase "100 MVA";
	status "OUT_OF_SERVICE";
	Pmax "200 MW";
	Pmin "-2841 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3433_0";
	rng_state "235649157";
	guid "5D13C9728A8A7DF830399B563AEBF936";
	bus "107";
	Pg "481 MW";
	Qg "42653.9 MVAr";
	Qmax "231 MVAr";
	Qmin "-175 MVAr";
	Vg "1 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3433_1";
	rng_state "1448703729";
	guid "50E04070897E678F3040C2B04AA17D1";
	bus "107";
	Pg "745 MW";
	Qg "157778 MVAr";
	Qmax "939 MVAr";
	Qmin "-562 MVAr";
	Vg "1 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3531_0";
	rng_state "1679895436";
	guid "48B04D9C6A0383F81032CFF89374D2F5";
	bus "109";
	Pg "783 MW";
	Qg "155706 MVAr";
	Qmax "1004 MVAr";
	Qmin "-599 MVAr";
	Vg "1 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3531_1";
	rng_state "1545032460";
	guid "50FFD5B0624854E45B223EC899ACB14C";
	bus "109";
	Pg "293 MW";
	Qg "42137.5 MVAr";
	Qmax "253 MVAr";
	Qmin "-181 MVAr";
	Vg "1 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3531_2";
	rng_state "430253414";
	guid "59CC128E47D0A0E22635BD2B63E2F297";
	bus "109";
	Pg "13 MW";
	Qg "2232.68 MVAr";
	Qmax "13 MVAr";
	Qmin "-10 MVAr";
	Vg "1 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3631_0";
	rng_state "861543921";
	guid "4B2DF9241CB5229E6D2A2F41BC99468F";
	bus "111";
	Pg "30 MW";
	Qg "49330.1 MVAr";
	Qmax "20 MVAr";
	Qmin "-14 MVAr";
	Vg "1.015 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3631_1";
	rng_state "677870460";
	guid "4E006D32BA42DC6A5CF20B6A27060DCD";
	bus "111";
	Pg "67 MW";
	Qg "156706 MVAr";
	Qmax "74 MVAr";
	Qmin "-34 MVAr";
	Vg "1.015 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3731_0";
	rng_state "932026304";
	guid "44F6558282059E2E4E3D592C5DA7E609";
	bus "113";
	Pg "222 MW";
	Qg "200491 MVAr";
	Qmax "200 MVAr";
	Qmin "-121 MVAr";
	Vg "1 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3831_0";
	rng_state "496060028";
	guid "836BF17963114A47602F4C2F9A63C2A";
	bus "120";
	Pg "2108 MW";
	Qg "220424 MVAr";
	Qmax "1175 MVAr";
	Qmin "-980 MVAr";
	Vg "1.049 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3835_0";
	rng_state "828388027";
	guid "1BD0F9BAF256B4BF7D389BD9604A672C";
	bus "121";
	Pg "0 MW";
	Qg "0 MVAr";
	Qmax "0.5 MVAr";
	Qmin "0 MVAr";
	Vg "1.035 pu.kV";
	mBase "100 MVA";
	status "OUT_OF_SERVICE";
	Pmax "200 MW";
	Pmin "-510 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3835_1";
	rng_state "1144278050";
	guid "4F52F49DD5927BC07F0F940B8B070ACC";
	bus "121";
	Pg "229 MW";
	Qg "114581 MVAr";
	Qmax "662 MVAr";
	Qmin "-479 MVAr";
	Vg "1.035 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3835_2";
	rng_state "332266748";
	guid "7AB21D394714E938AD82779F7AFD9C4";
	bus "121";
	Pg "150 MW";
	Qg "100341 MVAr";
	Qmax "500 MVAr";
	Qmin "-500 MVAr";
	Vg "1.035 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3836_0";
	rng_state "1192707556";
	guid "62CC9F4A15F4149434EFC02605596BC9";
	bus "122";
	Pg "679 MW";
	Qg "207689 MVAr";
	Qmax "476 MVAr";
	Qmin "-352 MVAr";
	Vg "1.019 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3931_0";
	rng_state "31308902";
	guid "35BE20268D8E22A07FD6166E3B3A65F8";
	bus "156";
	Pg "235 MW";
	Qg "24417.1 MVAr";
	Qmax "151 MVAr";
	Qmin "-115 MVAr";
	Vg "1.07 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3931_1";
	rng_state "816504794";
	guid "554EBFE2F059D9D74C9B3446E5185C3";
	bus "156";
	Pg "1212 MW";
	Qg "204718 MVAr";
	Qmax "1284 MVAr";
	Qmin "-946 MVAr";
	Vg "1.07 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3932_0";
	rng_state "820697697";
	guid "2BD707A519649AD9210CF289730BE247";
	bus "157";
	Pg "1355 MW";
	Qg "202014 MVAr";
	Qmax "1150 MVAr";
	Qmin "-500 MVAr";
	Vg "1 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3933_0";
	rng_state "655858699";
	guid "1D6DB53060FA38A65B2FBE22FF9BDEBC";
	bus "158";
	Pg "404.88 MW";
	Qg "69029.6 MVAr";
	Qmax "363 MVAr";
	Qmin "-82 MVAr";
	Vg "1.02 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3933_1";
	rng_state "1583571043";
	guid "4E4BB6166F17C82D318E663E9C7119DC";
	bus "158";
	Pg "161.484 MW";
	Qg "20445.5 MVAr";
	Qmax "77 MVAr";
	Qmin "-55 MVAr";
	Vg "1.02 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3933_2";
	rng_state "559301039";
	guid "C12F1369B2F4B3F31434745F75002F4";
	bus "158";
	Pg "0 MW";
	Qg "0 MVAr";
	Qmax "0.5 MVAr";
	Qmin "0 MVAr";
	Vg "1.02 pu.kV";
	mBase "100 MVA";
	status "OUT_OF_SERVICE";
	Pmax "200 MW";
	Pmin "-449 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3933_3";
	rng_state "1395132002";
	guid "6E6B1F57866EA74C52D259F5A67E4182";
	bus "158";
	Pg "901.97 MW";
	Qg "125026 MVAr";
	Qmax "500 MVAr";
	Qmin "-307 MVAr";
	Vg "1.02 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3933_4";
	rng_state "1186090428";
	guid "5954BC865A8E441F47D2563F609451B6";
	bus "158";
	Pg "1275.02 MW";
	Qg "355699 MVAr";
	Qmax "1256 MVAr";
	Qmin "-1041 MVAr";
	Vg "1.02 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3933_5";
	rng_state "1974806403";
	guid "712FB8FFE51DCFFC22C9BD3FE675AFA8";
	bus "158";
	Pg "212383 MW";
	Qg "61922.8 MVAr";
	Qmax "200 MVAr";
	Qmin "-200 MVAr";
	Vg "1.02 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_3933_6";
	rng_state "1473144500";
	guid "56F93FEBA0226A0B607CEAF153ECEB0E";
	bus "158";
	Pg "623.937 MW";
	Qg "201399 MVAr";
	Qmax "800 MVAr";
	Qmin "-500 MVAr";
	Vg "1.02 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4031_0";
	rng_state "1739000681";
	guid "8D366A01122330838033C164452F4BE";
	bus "169";
	Pg "892.801 MW";
	Qg "214894 MVAr";
	Qmax "502 MVAr";
	Qmin "-502 MVAr";
	Vg "1.08 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4031_1";
	rng_state "1498617647";
	guid "591FB2CF7F866B5D44CA60C72FE5C33E";
	bus "169";
	Pg "313.199 MW";
	Qg "209329 MVAr";
	Qmax "489 MVAr";
	Qmin "-489 MVAr";
	Vg "1.08 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4031_2";
	rng_state "669908538";
	guid "147C2211DB59E52A1BCE202B9F466E77";
	bus "169";
	Pg "140.4 MW";
	Qg "107019 MVAr";
	Qmax "250 MVAr";
	Qmin "-250 MVAr";
	Vg "1.08 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4031_3";
	rng_state "1387036159";
	guid "24D7B97AC571C58E2B561DF6498125EC";
	bus "169";
	Pg "208.8 MW";
	Qg "102738 MVAr";
	Qmax "240 MVAr";
	Qmin "-240 MVAr";
	Vg "1.08 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4035_0";
	rng_state "12895151";
	guid "45D39F9701F5213162589E0BEA422975";
	bus "170";
	Pg "173.7 MW";
	Qg "342553 MVAr";
	Qmax "255 MVAr";
	Qmin "-255 MVAr";
	Vg "1.08 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4035_1";
	rng_state "1144522535";
	guid "34CA5F4F3635F82CAE6CEC294B4A546";
	bus "170";
	Pg "448.2 MW";
	Qg "412407 MVAr";
	Qmax "307 MVAr";
	Qmin "-307 MVAr";
	Vg "1.08 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4035_2";
	rng_state "1812282134";
	guid "2CA82E3EAAFF7BF3C9CE7A80682871";
	bus "170";
	Pg "966.6 MW";
	Qg "2.46638e+06 MVAr";
	Qmax "1836 MVAr";
	Qmin "-1836 MVAr";
	Vg "1.08 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4035_3";
	rng_state "1328104339";
	guid "73D8ED09E4351F257B916CBDC4F64C06";
	bus "170";
	Pg "697.5 MW";
	Qg "1.07468e+06 MVAr";
	Qmax "800 MVAr";
	Qmin "-800 MVAr";
	Vg "1.08 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4039_0";
	rng_state "1380171692";
	guid "4891140A36D894B416A93A8319B7330";
	bus "171";
	Pg "77.4 MW";
	Qg "11624.3 MVAr";
	Qmax "102 MVAr";
	Qmin "-102 MVAr";
	Vg "1.08 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4039_1";
	rng_state "1113502215";
	guid "DB4DB051E73E02A45D951FF65A93DF6";
	bus "171";
	Pg "1455.3 MW";
	Qg "166273 MVAr";
	Qmax "1459 MVAr";
	Qmin "-1459 MVAr";
	Vg "1.08 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4039_2";
	rng_state "860516127";
	guid "4088A63BEAC3247D35C0AA6D86E6B256";
	bus "171";
	Pg "712.8 MW";
	Qg "56981.9 MVAr";
	Qmax "500 MVAr";
	Qmin "-500 MVAr";
	Vg "1.08 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4131_0";
	rng_state "777720504";
	guid "75891F787702C1DC3FCF98706AB3EC3D";
	bus "184";
	Pg "450 MW";
	Qg "37599.9 MVAr";
	Qmax "150 MVAr";
	Qmin "-150 MVAr";
	Vg "1.128 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4131_1";
	rng_state "1543755629";
	guid "60915D8DF348FD3E6B1278BBF1B2687";
	bus "184";
	Pg "7418.7 MW";
	Qg "1.62482e+06 MVAr";
	Qmax "6482 MVAr";
	Qmin "-6482 MVAr";
	Vg "1.128 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4131_2";
	rng_state "1722060049";
	guid "429818B5618C20C218330504B8E38F19";
	bus "184";
	Pg "555.3 MW";
	Qg "30079.9 MVAr";
	Qmax "120 MVAr";
	Qmin "-120 MVAr";
	Vg "1.128 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4132_0";
	rng_state "1455590964";
	guid "7D5226763EDBEC5C29FA0F7033DBA69";
	bus "185";
	Pg "1854.9 MW";
	Qg "690455 MVAr";
	Qmax "1473 MVAr";
	Qmin "-1473 MVAr";
	Vg "1.096 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4132_1";
	rng_state "328298285";
	guid "2D85368E9E497812F91BEFB269375E3";
	bus "185";
	Pg "3835.8 MW";
	Qg "1.3345e+06 MVAr";
	Qmax "2847 MVAr";
	Qmin "-2847 MVAr";
	Vg "1.096 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4132_2";
	rng_state "70636429";
	guid "5DB92D6FB0330FE44988430C53098DEB";
	bus "185";
	Pg "900 MW";
	Qg "108279 MVAr";
	Qmax "231 MVAr";
	Qmin "-231 MVAr";
	Vg "1.096 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4132_3";
	rng_state "136495343";
	guid "23956CE10261084C1F65131C740522B6";
	bus "185";
	Pg "270 MW";
	Qg "74998.5 MVAr";
	Qmax "160 MVAr";
	Qmin "-160 MVAr";
	Vg "1.096 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4231_0";
	rng_state "1472576335";
	guid "4A99672528F0458E772C11D5A9739AE2";
	bus "190";
	Pg "999 MW";
	Qg "178493 MVAr";
	Qmax "728 MVAr";
	Qmin "-728 MVAr";
	Vg "1.12 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4231_1";
	rng_state "402903177";
	guid "1011513FEA78B742F388305BBFD7038";
	bus "190";
	Pg "664.2 MW";
	Qg "161576 MVAr";
	Qmax "659 MVAr";
	Qmin "-659 MVAr";
	Vg "1.12 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4231_2";
	rng_state "1329202900";
	guid "644D14C4EC09BD4B2B279646D9276AB6";
	bus "190";
	Pg "2406.6 MW";
	Qg "443291 MVAr";
	Qmax "1808 MVAr";
	Qmin "-1808 MVAr";
	Vg "1.12 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4232_0";
	rng_state "1503885238";
	guid "262615C82D3B2E5A77C16052DC3784D6";
	bus "191";
	Pg "348.3 MW";
	Qg "-416881 MVAr";
	Qmax "592 MVAr";
	Qmin "-592 MVAr";
	Vg "1.06 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4232_1";
	rng_state "1219407971";
	guid "5E548436D84511D04F123781A1089591";
	bus "191";
	Pg "222.3 MW";
	Qg "-202103 MVAr";
	Qmax "287 MVAr";
	Qmin "-287 MVAr";
	Vg "1.06 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_4232_2";
	rng_state "2416949";
	guid "20E2AF1BB7CDA93A740433F955D9B4AD";
	bus "191";
	Pg "316.8 MW";
	Qg "-76052.6 MVAr";
	Qmax "108 MVAr";
	Qmin "-108 MVAr";
	Vg "1.06 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_5031_0";
	rng_state "12260289";
	guid "40F34C5FFAC4E9603AA7801378B85BF1";
	bus "196";
	Pg "821.7 MW";
	Qg "-2998.6 MVAr";
	Qmax "605 MVAr";
	Qmin "-605 MVAr";
	Vg "1.05 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_5031_1";
	rng_state "655495367";
	guid "1929C37087F2D0A340763170261766BC";
	bus "196";
	Pg "5976 MW";
	Qg "-21803 MVAr";
	Qmax "4399 MVAr";
	Qmin "-4399 MVAr";
	Vg "1.05 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_5032_0";
	rng_state "561717988";
	guid "50D7455FF989D23E55DA8F35950917D9";
	bus "197";
	Pg "3646.8 MW";
	Qg "-38151.8 MVAr";
	Qmax "2977 MVAr";
	Qmin "-2977 MVAr";
	Vg "1.055 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_5032_1";
	rng_state "1407392292";
	guid "3C56D8E172786B57817F6011689171B";
	bus "197";
	Pg "2695.5 MW";
	Qg "-28194.1 MVAr";
	Qmax "2200 MVAr";
	Qmin "-2200 MVAr";
	Vg "1.055 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_5032_2";
	rng_state "1841585795";
	guid "3CB07CD0D5D890695900F60DA4866F13";
	bus "197";
	Pg "66.6 MW";
	Qg "-692.038 MVAr";
	Qmax "54 MVAr";
	Qmin "-54 MVAr";
	Vg "1.055 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_5032_3";
	rng_state "389040743";
	guid "58DB1F9B81D581831F97D3FE05CFCE5F";
	bus "197";
	Pg "2701.8 MW";
	Qg "-28258.2 MVAr";
	Qmax "2205 MVAr";
	Qmin "-2205 MVAr";
	Vg "1.055 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_5032_4";
	rng_state "733053144";
	guid "30D6660F86EAC47E4AEC40EBC3F01A19";
	bus "197";
	Pg "331.2 MW";
	Qg "-3473.01 MVAr";
	Qmax "271 MVAr";
	Qmin "-271 MVAr";
	Vg "1.055 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6132_0";
	rng_state "1433102829";
	guid "60DC182E6C8D6C954E72EA06A7F23293";
	bus "202";
	Pg "45 MW";
	Qg "2788.57 MVAr";
	Qmax "20 MVAr";
	Qmin "-20 MVAr";
	Vg "1.03 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6132_1";
	rng_state "1887658390";
	guid "70E8866BEC381E115D0D6C8C2ACFED88";
	bus "202";
	Pg "1043.1 MW";
	Qg "20496 MVAr";
	Qmax "147 MVAr";
	Qmin "-147 MVAr";
	Vg "1.03 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6132_2";
	rng_state "1402961682";
	guid "2D855C6A3C10310461446493F00D301";
	bus "202";
	Pg "1992.6 MW";
	Qg "149467 MVAr";
	Qmax "1072 MVAr";
	Qmin "-1072 MVAr";
	Vg "1.03 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6132_3";
	rng_state "672655340";
	guid "1768DD78982222944591875D0FCECF74";
	bus "202";
	Pg "180 MW";
	Qg "10457.1 MVAr";
	Qmax "75 MVAr";
	Qmin "-75 MVAr";
	Vg "1.03 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6132_4";
	rng_state "1900553541";
	guid "78419C6B79A082C366F655B6CB75DF87";
	bus "202";
	Pg "503.1 MW";
	Qg "29280 MVAr";
	Qmax "210 MVAr";
	Qmin "-210 MVAr";
	Vg "1.03 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6231_0";
	rng_state "400000569";
	guid "1B614940F25AD91F3786BEAF455AB6CF";
	bus "208";
	Pg "705.15 MW";
	Qg "212734 MVAr";
	Qmax "1256 MVAr";
	Qmin "-1256 MVAr";
	Vg "1.06 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6231_1";
	rng_state "337453826";
	guid "2A1F9B3BE007F46673BEDF5734CE0A4A";
	bus "208";
	Pg "225 MW";
	Qg "11856.2 MVAr";
	Qmax "70 MVAr";
	Qmin "-70 MVAr";
	Vg "1.06 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6235_0";
	rng_state "1081174232";
	guid "3C01268C32659DDE18F318020E150909";
	bus "209";
	Pg "90 MW";
	Qg "-22842.2 MVAr";
	Qmax "64 MVAr";
	Qmin "-64 MVAr";
	Vg "1.05 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6235_1";
	rng_state "1780172261";
	guid "4BB182B43EC95B1C5263CB77E9FA2D4F";
	bus "209";
	Pg "1040.4 MW";
	Qg "-123848 MVAr";
	Qmax "347 MVAr";
	Qmin "-347 MVAr";
	Vg "1.05 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6235_2";
	rng_state "1450956042";
	guid "723F6D23B22A6C4717031648A9677771";
	bus "209";
	Pg "280.8 MW";
	Qg "-69597.4 MVAr";
	Qmax "195 MVAr";
	Qmin "-195 MVAr";
	Vg "1.05 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6333_0";
	rng_state "1941690360";
	guid "B0BB6F5E2763F6A7B47F6F579E06DB5";
	bus "215";
	Pg "2837.7 MW";
	Qg "328585 MVAr";
	Qmax "1671 MVAr";
	Qmin "-1671 MVAr";
	Vg "1.03 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6333_1";
	rng_state "410409117";
	guid "876880118634F39381B8B1817DAAB9A";
	bus "215";
	Pg "919.8 MW";
	Qg "68824 MVAr";
	Qmax "350 MVAr";
	Qmin "-350 MVAr";
	Vg "1.03 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6335_0";
	rng_state "847228023";
	guid "77B9DDEE829645D7365B5274A3E1238C";
	bus "216";
	Pg "2274.3 MW";
	Qg "131545 MVAr";
	Qmax "968 MVAr";
	Qmin "-968 MVAr";
	Vg "1.06 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6335_1";
	rng_state "1516266761";
	guid "780829A4DB21C8F5BFFD3F997BCD898";
	bus "216";
	Pg "295.2 MW";
	Qg "44844.8 MVAr";
	Qmax "330 MVAr";
	Qmin "-330 MVAr";
	Vg "1.06 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6335_2";
	rng_state "1866000081";
	guid "3F5A89B660662E39463F8DAB60584FF1";
	bus "216";
	Pg "259.2 MW";
	Qg "55172.6 MVAr";
	Qmax "406 MVAr";
	Qmin "-406 MVAr";
	Vg "1.06 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6433_0";
	rng_state "1175526309";
	guid "2CFD5C459A50254919F1C39A59948AA1";
	bus "221";
	Pg "194 MW";
	Qg "75202.6 MVAr";
	Qmax "283 MVAr";
	Qmin "-283 MVAr";
	Vg "1.11 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6433_1";
	rng_state "1586903190";
	guid "6046BEBB7D1DB7FF215F8E966111061F";
	bus "221";
	Pg "372 MW";
	Qg "15678.3 MVAr";
	Qmax "59 MVAr";
	Qmin "-59 MVAr";
	Vg "1.11 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6433_2";
	rng_state "2002495425";
	guid "4FA10E16D2366A402CD17718ECA364DC";
	bus "221";
	Pg "679 MW";
	Qg "142433 MVAr";
	Qmax "536 MVAr";
	Qmin "-536 MVAr";
	Vg "1.11 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6433_3";
	rng_state "500618996";
	guid "7229960668A886895917F4C589DBDC17";
	bus "221";
	Pg "75 MW";
	Qg "13286.7 MVAr";
	Qmax "50 MVAr";
	Qmin "-50 MVAr";
	Vg "1.11 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6533_0";
	rng_state "1989806367";
	guid "3429598B65E8E4041D3E573EE35760DD";
	bus "232";
	Pg "1318.5 MW";
	Qg "128389 MVAr";
	Qmax "1924 MVAr";
	Qmin "-1924 MVAr";
	Vg "1.065 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6533_1";
	rng_state "1184214677";
	guid "24A63B7D27F433CA4ECFE88BE0ECBBA1";
	bus "232";
	Pg "1213.2 MW";
	Qg "58722.6 MVAr";
	Qmax "880 MVAr";
	Qmin "-880 MVAr";
	Vg "1.065 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6533_2";
	rng_state "2004504234";
	guid "104EC98C81DB275439B485C12FDBC217";
	bus "232";
	Pg "90 MW";
	Qg "5004.76 MVAr";
	Qmax "75 MVAr";
	Qmin "-75 MVAr";
	Vg "1.065 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6533_3";
	rng_state "1061730690";
	guid "13F58822B3964F8E5720764D778A3662";
	bus "232";
	Pg "566.1 MW";
	Qg "33365.1 MVAr";
	Qmax "500 MVAr";
	Qmin "-500 MVAr";
	Vg "1.065 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_6533_4";
	rng_state "1186631626";
	guid "16F0D9C35656A7F66CACF67FB8920DD0";
	bus "232";
	Pg "157.5 MW";
	Qg "1334.6 MVAr";
	Qmax "20 MVAr";
	Qmin "-20 MVAr";
	Vg "1.065 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_7031_0";
	rng_state "2016764524";
	guid "138578558E2C9BB46AEDB5B9CA583F34";
	bus "235";
	Pg "1105.2 MW";
	Qg "27989.2 MVAr";
	Qmax "1419 MVAr";
	Qmin "-1419 MVAr";
	Vg "1.02 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_7031_1";
	rng_state "1717226057";
	guid "19B5F2D62A028B5E40BF74CAA4A36251";
	bus "235";
	Pg "2242.8 MW";
	Qg "41263.8 MVAr";
	Qmax "2092 MVAr";
	Qmin "-2092 MVAr";
	Vg "1.02 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_7031_2";
	rng_state "1748349614";
	guid "E9BBE0FF2FCE35E68BFD0B1A088299";
	bus "235";
	Pg "123.3 MW";
	Qg "3451.8 MVAr";
	Qmax "175 MVAr";
	Qmin "-175 MVAr";
	Vg "1.02 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "-509 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_7031_3";
	rng_state "1276673168";
	guid "50A822A34453480D62C3D499E059003C";
	bus "235";
	Pg "0 MW";
	Qg "0 MVAr";
	Qmax "1000 MVAr";
	Qmin "-1000 MVAr";
	Vg "1.02 pu.kV";
	mBase "100 MVA";
	status "OUT_OF_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_7031_4";
	rng_state "1411328205";
	guid "1EF1AF241C5DD7D456DA604B3BBB6F48";
	bus "235";
	Pg "1098 MW";
	Qg "19724.6 MVAr";
	Qmax "1000 MVAr";
	Qmin "-1000 MVAr";
	Vg "1.02 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_7032_0";
	rng_state "2137390358";
	guid "67DAD08630233B9341ED8FD159C740D3";
	bus "236";
	Pg "1057.5 MW";
	Qg "92158.4 MVAr";
	Qmax "826 MVAr";
	Qmin "-826 MVAr";
	Vg "1.015 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_7032_1";
	rng_state "2009726312";
	guid "7958CF8B22373BED546ABC8A6181DD1E";
	bus "236";
	Pg "861.3 MW";
	Qg "54558.6 MVAr";
	Qmax "489 MVAr";
	Qmin "-489 MVAr";
	Vg "1.015 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_7032_2";
	rng_state "696947386";
	guid "7304AD9BD611E61E6DED0F847528E7A0";
	bus "236";
	Pg "390.6 MW";
	Qg "38603.9 MVAr";
	Qmax "346 MVAr";
	Qmin "-346 MVAr";
	Vg "1.015 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_7032_3";
	rng_state "1877565100";
	guid "5056378EF09685B56C978F2A5AF18436";
	bus "236";
	Pg "428.4 MW";
	Qg "25661.5 MVAr";
	Qmax "230 MVAr";
	Qmin "-230 MVAr";
	Vg "1.015 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_8033_0";
	rng_state "1265204346";
	guid "672320F1EF2B1BC85315E12F39857E1F";
	bus "242";
	Pg "1182 MW";
	Qg "232695 MVAr";
	Qmax "786 MVAr";
	Qmin "-786 MVAr";
	Vg "1.075 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_8034_0";
	rng_state "1369602726";
	guid "4CC8161BD61639C058ACD914CD91EF0A";
	bus "243";
	Pg "2946 MW";
	Qg "156663 MVAr";
	Qmax "1280 MVAr";
	Qmin "-1280 MVAr";
	Vg "1 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object gen
{
	name "wecc240_psse_G_8034_1";
	rng_state "1630634994";
	guid "3A1B6FDA4F45E195747317FBB5081986";
	bus "243";
	Pg "427 MW";
	Qg "42103.2 MVAr";
	Qmax "344 MVAr";
	Qmin "-344 MVAr";
	Vg "1 pu.kV";
	mBase "100 MVA";
	status "IN_SERVICE";
	Pmax "200 MW";
	Pmin "0 MW";
	Pc1 "0 MW";
	Pc2 "0 MW";
	Qc1min "0 MVAr";
	Qc1max "0 MVAr";
	Qc2min "0 MVAr";
	Qc2max "0 MVAr";
	ramp_agc "0 MW/min";
	ramp_10 "0 MW";
	ramp_30 "0 MW";
	ramp_q "0 MVAr/min";
	apf "0";
	mu_Pmax "0 pu./MW";
	mu_Pmin "0 pu./MW";
	mu_Qmax "0 pu./MVAr";
	mu_Qmin "0 pu./MVAr";
}
object branch
{
	name "wecc240_psse_B_1001_1201_0";
	rng_state "1665204916";
	guid "3C818EF62A6EE81643044E02E563F5BF";
	from "wecc240_psse_N_1001";
	to "wecc240_psse_N_1201";
	fbus "1";
	tbus "10";
	r "0.00177 pu.Ohm";
	x "0.03169 pu.Ohm";
	b "3.3446 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-936.027-130.207j A";
	loss "0.0283464 MW";
}
object branch
{
	name "wecc240_psse_B_1001_1202_0";
	rng_state "1707056552";
	guid "4855E22687932E4B43F219FC19A79116";
	from "wecc240_psse_N_1001";
	to "wecc240_psse_N_1202";
	fbus "1";
	tbus "11";
	r "0.0108 pu.Ohm";
	x "0.0965 pu.Ohm";
	b "0.3296 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1234.44+160.811j A";
	loss "0.15048 MW";
}
object branch
{
	name "wecc240_psse_B_1002_1004_0";
	rng_state "564325578";
	guid "16E935008CE814BD5A250FB4FD6113B5";
	from "wecc240_psse_N_1002";
	to "wecc240_psse_N_1004";
	fbus "2";
	tbus "4";
	r "0.0005 pu.Ohm";
	x "0.0053 pu.Ohm";
	b "0.0882 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "7715.59-12465.8j A";
	loss "1.14417 MW";
}
object branch
{
	name "wecc240_psse_B_1002_1102_0";
	rng_state "1297893529";
	guid "206122586120AD20387C1976117EE7FF";
	from "wecc240_psse_N_1002";
	to "wecc240_psse_N_1102";
	fbus "2";
	tbus "8";
	r "0.00179 pu.Ohm";
	x "0.01988 pu.Ohm";
	b "2.576 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "835.513-4183.75j A";
	loss "0.363316 MW";
}
object branch
{
	name "wecc240_psse_B_1002_1102_1";
	rng_state "1010528946";
	guid "77A0607D3AF4FCA271E3353CBFF68A75";
	from "wecc240_psse_N_1002";
	to "wecc240_psse_N_1102";
	fbus "2";
	tbus "8";
	r "0.00179 pu.Ohm";
	x "0.01988 pu.Ohm";
	b "2.576 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "835.513-4183.75j A";
	loss "0.363316 MW";
}
object branch
{
	name "wecc240_psse_B_1002_6506_0";
	rng_state "358532290";
	guid "549419F9AF4EC2FF421B7A17CB6BC258";
	from "wecc240_psse_N_1002";
	to "wecc240_psse_N_6506";
	fbus "2";
	tbus "227";
	r "0.0048 pu.Ohm";
	x "0.0436 pu.Ohm";
	b "0.7078 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "842.533-1571.87j A";
	loss "0.139513 MW";
}
object branch
{
	name "wecc240_psse_B_1004_7001_0";
	rng_state "1708302647";
	guid "2F18A13EFE8EDF0852835E343F911431";
	from "wecc240_psse_N_1004";
	to "wecc240_psse_N_7001";
	fbus "4";
	tbus "233";
	r "0.00811 pu.Ohm";
	x "0.1369 pu.Ohm";
	b "2.4348 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-18.2641+403.42j A";
	loss "0.0223649 MW";
}
object branch
{
	name "wecc240_psse_B_1004_7002_0";
	rng_state "1857756970";
	guid "72AB89C3FA5B86A33C1462333F87B9BC";
	from "wecc240_psse_N_1004";
	to "wecc240_psse_N_7002";
	fbus "4";
	tbus "234";
	r "0.00977 pu.Ohm";
	x "0.11 pu.Ohm";
	b "2 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-69.5557-18.5207j A";
	loss "0.000572155 MW";
}
object branch
{
	name "wecc240_psse_B_1101_1401_0";
	rng_state "1874799051";
	guid "93E8D0034C6E51F55D59202870D5410";
	from "wecc240_psse_N_1101";
	to "wecc240_psse_N_1401";
	fbus "7";
	tbus "18";
	r "0.0028 pu.Ohm";
	x "0.0211 pu.Ohm";
	b "1.0194 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-93.8523-231.23j A";
	loss "0.00132554 MW";
}
object branch
{
	name "wecc240_psse_B_1101_1401_1";
	rng_state "1426819080";
	guid "41669DF881D377AB7D0AB8122B98FD9E";
	from "wecc240_psse_N_1101";
	to "wecc240_psse_N_1401";
	fbus "7";
	tbus "18";
	r "0.0028 pu.Ohm";
	x "0.0211 pu.Ohm";
	b "1.0194 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-93.8523-231.23j A";
	loss "0.00132554 MW";
}
object branch
{
	name "wecc240_psse_B_1201_1202_0";
	rng_state "885799631";
	guid "6A1229966C51AD167258AB1C22476B07";
	from "wecc240_psse_N_1201";
	to "wecc240_psse_N_1202";
	fbus "10";
	tbus "11";
	r "0.00077 pu.Ohm";
	x "0.00536 pu.Ohm";
	b "1.39842 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-16815.8+3427.52j A";
	loss "1.59483 MW";
}
object branch
{
	name "wecc240_psse_B_1201_1402_0";
	rng_state "1314218593";
	guid "642EBE8F17276BEC2521CB2947A9763E";
	from "wecc240_psse_N_1201";
	to "wecc240_psse_N_1402";
	fbus "10";
	tbus "19";
	r "0.00179 pu.Ohm";
	x "0.02592 pu.Ohm";
	b "3.3922 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1668.42-4517.4j A";
	loss "0.602531 MW";
}
object branch
{
	name "wecc240_psse_B_1201_2901_0";
	rng_state "1281830857";
	guid "604B332B1BF38682545A8E401E8D85A1";
	from "wecc240_psse_N_1201";
	to "wecc240_psse_N_2901";
	fbus "10";
	tbus "80";
	r "0.00207 pu.Ohm";
	x "0.01369 pu.Ohm";
	b "3.9516 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-6755.2+69.9393j A";
	loss "0.63188 MW";
}
object branch
{
	name "wecc240_psse_B_1202_1302_0";
	rng_state "1386418627";
	guid "4AFDB7A50120F6A4A19E951327580DA";
	from "wecc240_psse_N_1202";
	to "wecc240_psse_N_1302";
	fbus "11";
	tbus "14";
	r "0.0028 pu.Ohm";
	x "0.0211 pu.Ohm";
	b "1.0194 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "5025.85-1724.98j A";
	loss "0.600976 MW";
}
object branch
{
	name "wecc240_psse_B_1202_1402_0";
	rng_state "1156541312";
	guid "4DF47E89F109246D25166DB80327CE1F";
	from "wecc240_psse_N_1202";
	to "wecc240_psse_N_1402";
	fbus "11";
	tbus "19";
	r "0.00241 pu.Ohm";
	x "0.03489 pu.Ohm";
	b "4.8656 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1318.07-4077.03j A";
	loss "0.64209 MW";
}
object branch
{
	name "wecc240_psse_B_1301_1302_0";
	rng_state "318561886";
	guid "227F74EB91374A0F216E201395EE4A8F";
	from "wecc240_psse_N_1301";
	to "wecc240_psse_N_1302";
	fbus "13";
	tbus "14";
	r "0.0028 pu.Ohm";
	x "0.0211 pu.Ohm";
	b "1.0194 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "517.551-413.164j A";
	loss "0.0093348 MW";
}
object branch
{
	name "wecc240_psse_B_1301_1402_0";
	rng_state "1243439214";
	guid "4711B757360860A81FD4589D41D65CA9";
	from "wecc240_psse_N_1301";
	to "wecc240_psse_N_1402";
	fbus "13";
	tbus "19";
	r "0.0028 pu.Ohm";
	x "0.0211 pu.Ohm";
	b "1.0194 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1925.36-5237.57j A";
	loss "0.662796 MW";
}
object branch
{
	name "wecc240_psse_B_1301_1402_1";
	rng_state "70788355";
	guid "28B59F8F70833D73487F69E503C3F685";
	from "wecc240_psse_N_1301";
	to "wecc240_psse_N_1402";
	fbus "13";
	tbus "19";
	r "0.0062 pu.Ohm";
	x "0.0673 pu.Ohm";
	b "1.1156 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-671.949-1623.89j A";
	loss "0.208739 MW";
}
object branch
{
	name "wecc240_psse_B_1301_2603_0";
	rng_state "1505193512";
	guid "463BBA58D1056F91150D56109F57747B";
	from "wecc240_psse_N_1301";
	to "wecc240_psse_N_2603";
	fbus "13";
	tbus "56";
	r "0.00179 pu.Ohm";
	x "0.02524 pu.Ohm";
	b "0.53546 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "83.8867+101.839j A";
	loss "0.000440488 MW";
}
object branch
{
	name "wecc240_psse_B_1301_2901_0";
	rng_state "1112720090";
	guid "699344CCEFBEC9334AA4876809D4CFFE";
	from "wecc240_psse_N_1301";
	to "wecc240_psse_N_2901";
	fbus "13";
	tbus "80";
	r "0.0108 pu.Ohm";
	x "0.0965 pu.Ohm";
	b "0.3296 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1012.91+134.551j A";
	loss "0.101383 MW";
}
object branch
{
	name "wecc240_psse_B_1303_6507_0";
	rng_state "1788014412";
	guid "573FCBAA5A24DD8D7B844C8413D18CA1";
	from "wecc240_psse_N_1303";
	to "wecc240_psse_N_6507";
	fbus "15";
	tbus "228";
	r "0.00811 pu.Ohm";
	x "0.1369 pu.Ohm";
	b "1.1156 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1374.82+29832j A";
	loss "122.307 MW";
}
object branch
{
	name "wecc240_psse_B_1401_1402_0";
	rng_state "1106059479";
	guid "201DDF080F11370A556C4ADFEC27F57";
	from "wecc240_psse_N_1401";
	to "wecc240_psse_N_1402";
	fbus "18";
	tbus "19";
	r "0.0004 pu.Ohm";
	x "0.0096 pu.Ohm";
	b "0.9038 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-5191.71-10970.8j A";
	loss "1.41542 MW";
}
object branch
{
	name "wecc240_psse_B_1401_1402_1";
	rng_state "241909610";
	guid "57C3E906CA2093D72F6EF4F1A374A0E4";
	from "wecc240_psse_N_1401";
	to "wecc240_psse_N_1402";
	fbus "18";
	tbus "19";
	r "0.0004 pu.Ohm";
	x "0.0096 pu.Ohm";
	b "0.9038 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-5191.71-10970.8j A";
	loss "1.41542 MW";
}
object branch
{
	name "wecc240_psse_B_1401_2301_0";
	rng_state "1051858969";
	guid "17BFF1E23775C072A4BEA68066100D5";
	from "wecc240_psse_N_1401";
	to "wecc240_psse_N_2301";
	fbus "18";
	tbus "30";
	r "0.00259 pu.Ohm";
	x "0.02967 pu.Ohm";
	b "2.153 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "134.849+107.248j A";
	loss "0.000884139 MW";
}
object branch
{
	name "wecc240_psse_B_1401_2400_0";
	rng_state "1095966189";
	guid "6DE2780440D7E77F7F8B1A21AEE0A9AB";
	from "wecc240_psse_N_1401";
	to "wecc240_psse_N_2400";
	fbus "18";
	tbus "33";
	r "0.00259 pu.Ohm";
	x "0.02967 pu.Ohm";
	b "2.153 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-5439.24-6896j A";
	loss "2.29745 MW";
}
object branch
{
	name "wecc240_psse_B_1403_2100_0";
	rng_state "104152274";
	guid "19EB7E78FD3F5FAC1F979B40CE3C5879";
	from "wecc240_psse_N_1403";
	to "wecc240_psse_N_2100";
	fbus "20";
	tbus "24";
	r "0.00845 pu.Ohm";
	x "0.07034 pu.Ohm";
	b "0.15954 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "130.39+56.1731j A";
	loss "0.00142803 MW";
}
object branch
{
	name "wecc240_psse_B_2000_2202_0";
	rng_state "1748806355";
	guid "54CB905663B164D5284A63E33BA98A43";
	from "wecc240_psse_N_2000";
	to "wecc240_psse_N_2202";
	fbus "22";
	tbus "27";
	r "0.00138 pu.Ohm";
	x "0.05399 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "9074.29+10595.9j A";
	loss "10.5107 MW";
}
object branch
{
	name "wecc240_psse_B_2000_2302_0";
	rng_state "826047641";
	guid "41B8B3A3BA8F572C7DCD5D098219F8BD";
	from "wecc240_psse_N_2000";
	to "wecc240_psse_N_2302";
	fbus "22";
	tbus "31";
	r "0.00138 pu.Ohm";
	x "0.05399 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-977.565+1400.44j A";
	loss "0.157534 MW";
}
object branch
{
	name "wecc240_psse_B_2100_2302_0";
	rng_state "1369356620";
	guid "1F65220BD433EC4C5CE9EE58B4E4E7B7";
	from "wecc240_psse_N_2100";
	to "wecc240_psse_N_2302";
	fbus "24";
	tbus "31";
	r "0.00845 pu.Ohm";
	x "0.07034 pu.Ohm";
	b "0.15954 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1.92535-2.2199j A";
	loss "6.11747e-07 MW";
}
object branch
{
	name "wecc240_psse_B_2201_2301_0";
	rng_state "970925433";
	guid "55851A3281F201766C1B8DFC7873B235";
	from "wecc240_psse_N_2201";
	to "wecc240_psse_N_2301";
	fbus "26";
	tbus "30";
	r "0.00179 pu.Ohm";
	x "0.02524 pu.Ohm";
	b "2.153 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "66.9583-10.3683j A";
	loss "0.000116166 MW";
}
object branch
{
	name "wecc240_psse_B_2202_2203_0";
	rng_state "309198987";
	guid "10EE37CB3E81B7577E93ED2FA39A62D8";
	from "wecc240_psse_N_2202";
	to "wecc240_psse_N_2203";
	fbus "27";
	tbus "28";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-19373.5-17682.9j A";
	loss "19.9719 MW";
}
object branch
{
	name "wecc240_psse_B_2202_2203_1";
	rng_state "887077888";
	guid "46947D3AE8BD941B5A728604170243EE";
	from "wecc240_psse_N_2202";
	to "wecc240_psse_N_2203";
	fbus "27";
	tbus "28";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-19373.5-17682.9j A";
	loss "19.9719 MW";
}
object branch
{
	name "wecc240_psse_B_2202_2503_0";
	rng_state "530498338";
	guid "2B97951E7FCF25A721809ADBDF4B2DFE";
	from "wecc240_psse_N_2202";
	to "wecc240_psse_N_2503";
	fbus "27";
	tbus "51";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-17583.5-18796.5j A";
	loss "19.2308 MW";
}
object branch
{
	name "wecc240_psse_B_2203_2503_0";
	rng_state "873524566";
	guid "76AFCE4729A435A5199B23F86F2BCEA3";
	from "wecc240_psse_N_2203";
	to "wecc240_psse_N_2503";
	fbus "28";
	tbus "51";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1789.97-1113.6j A";
	loss "0.129004 MW";
}
object branch
{
	name "wecc240_psse_B_2203_2503_1";
	rng_state "37487770";
	guid "152AF0A464E8D07219B3E0B66BD5FD";
	from "wecc240_psse_N_2203";
	to "wecc240_psse_N_2503";
	fbus "28";
	tbus "51";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1789.97-1113.6j A";
	loss "0.129004 MW";
}
object branch
{
	name "wecc240_psse_B_2400_2403_0";
	rng_state "1541027284";
	guid "63C6459E1F342FD7516306D6129A49E3";
	from "wecc240_psse_N_2400";
	to "wecc240_psse_N_2403";
	fbus "33";
	tbus "36";
	r "0.00042 pu.Ohm";
	x "0.00905 pu.Ohm";
	b "0.66794 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "77440.2+19488.4j A";
	loss "57.7719 MW";
}
object branch
{
	name "wecc240_psse_B_2401_2402_0";
	rng_state "1232056856";
	guid "71A40A5F80BA18A67C11BE0E8EEA1A31";
	from "wecc240_psse_N_2401";
	to "wecc240_psse_N_2402";
	fbus "34";
	tbus "35";
	r "0.00028 pu.Ohm";
	x "0.00753 pu.Ohm";
	b "0.51736 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "65140.6-8997.31j A";
	loss "32.5841 MW";
}
object branch
{
	name "wecc240_psse_B_2401_2402_1";
	rng_state "1745790417";
	guid "598FFE88964DFFEE54B1B30E9FAB12E5";
	from "wecc240_psse_N_2401";
	to "wecc240_psse_N_2402";
	fbus "34";
	tbus "35";
	r "0.00035 pu.Ohm";
	x "0.0075 pu.Ohm";
	b "0.5536 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "65457.7-8410.52j A";
	loss "32.7014 MW";
}
object branch
{
	name "wecc240_psse_B_2401_2404_0";
	rng_state "1251300606";
	guid "53DCDDE69ABD5DF44D8D5BC17EB5013B";
	from "wecc240_psse_N_2401";
	to "wecc240_psse_N_2404";
	fbus "34";
	tbus "37";
	r "0.00044 pu.Ohm";
	x "0.01125 pu.Ohm";
	b "0.8292 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "19373.4-4079.35j A";
	loss "4.41304 MW";
}
object branch
{
	name "wecc240_psse_B_2401_2404_1";
	rng_state "959372260";
	guid "49254F8278AAD14373AAE3B985E8966C";
	from "wecc240_psse_N_2401";
	to "wecc240_psse_N_2404";
	fbus "34";
	tbus "37";
	r "0.00044 pu.Ohm";
	x "0.01125 pu.Ohm";
	b "0.8292 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "19373.4-4079.35j A";
	loss "4.41304 MW";
}
object branch
{
	name "wecc240_psse_B_2401_2501_0";
	rng_state "1025125849";
	guid "641A30B1358F51F53DEB1F5C32C242";
	from "wecc240_psse_N_2401";
	to "wecc240_psse_N_2501";
	fbus "34";
	tbus "49";
	r "0.0006 pu.Ohm";
	x "0.0128 pu.Ohm";
	b "0.9462 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "51087.7-44275.2j A";
	loss "58.5633 MW";
}
object branch
{
	name "wecc240_psse_B_2401_2603_0";
	rng_state "2137100237";
	guid "66A91E884F5F442E6BD447DB82AEE143";
	from "wecc240_psse_N_2401";
	to "wecc240_psse_N_2603";
	fbus "34";
	tbus "56";
	r "0.0002 pu.Ohm";
	x "0.0041 pu.Ohm";
	b "0.2962 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "51591.4+35847.5j A";
	loss "16.2008 MW";
}
object branch
{
	name "wecc240_psse_B_2401_2901_0";
	rng_state "126107205";
	guid "5CC0BC50AD54DC195E80B15BC6AEAEBB";
	from "wecc240_psse_N_2401";
	to "wecc240_psse_N_2901";
	fbus "34";
	tbus "80";
	r "0.00193 pu.Ohm";
	x "0.02779 pu.Ohm";
	b "4.6712 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "3907.68+5962.63j A";
	loss "1.41577 MW";
}
object branch
{
	name "wecc240_psse_B_2401_2902_0";
	rng_state "159473059";
	guid "2CE471559D4C7A6D1630EBA555757A02";
	from "wecc240_psse_N_2401";
	to "wecc240_psse_N_2902";
	fbus "34";
	tbus "81";
	r "0.0019 pu.Ohm";
	x "0.031 pu.Ohm";
	b "4.1402 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "16940.3+9966.49j A";
	loss "11.9979 MW";
}
object branch
{
	name "wecc240_psse_B_2402_2501_0";
	rng_state "1376035217";
	guid "7CE534B46E5871EB6A84D1F4A6FEC431";
	from "wecc240_psse_N_2402";
	to "wecc240_psse_N_2501";
	fbus "35";
	tbus "49";
	r "0.00021 pu.Ohm";
	x "0.00457 pu.Ohm";
	b "0.32336 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "35563.2-110266j A";
	loss "61.4097 MW";
}
object branch
{
	name "wecc240_psse_B_2403_2501_0";
	rng_state "1282648518";
	guid "66E4799A91C5A632735E8DB42C7E2F17";
	from "wecc240_psse_N_2403";
	to "wecc240_psse_N_2501";
	fbus "36";
	tbus "49";
	r "0.0004 pu.Ohm";
	x "0.0093 pu.Ohm";
	b "0.6856 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-9484.92-73855.4j A";
	loss "51.6123 MW";
}
object branch
{
	name "wecc240_psse_B_2404_3893_0";
	rng_state "478034945";
	guid "10F56A67C37E292656351F9A7ECF37D";
	from "wecc240_psse_N_2404";
	to "wecc240_psse_N_3893";
	fbus "37";
	tbus "125";
	r "1e-07 pu.Ohm";
	x "-0.00935 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "17664.3-65283.9j A";
	loss "42.767 MW";
}
object branch
{
	name "wecc240_psse_B_2404_3895_0";
	rng_state "471990783";
	guid "5F9A5D4992D8F6F135BC20524943E4A6";
	from "wecc240_psse_N_2404";
	to "wecc240_psse_N_3895";
	fbus "37";
	tbus "127";
	r "1e-07 pu.Ohm";
	x "-0.00935 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-31119.3-34390.6j A";
	loss "20.113 MW";
}
object branch
{
	name "wecc240_psse_B_2404_3897_0";
	rng_state "1353436873";
	guid "3152C8CDBCB55F746448673B26B5082F";
	from "wecc240_psse_N_2404";
	to "wecc240_psse_N_3897";
	fbus "37";
	tbus "129";
	r "1e-07 pu.Ohm";
	x "-0.0084 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-387.655-22537.8j A";
	loss "4.26807 MW";
}
object branch
{
	name "wecc240_psse_B_2405_2406_0";
	rng_state "1983228458";
	guid "5782FACF2001BB286988B6B65CE2EDA9";
	from "wecc240_psse_N_2405";
	to "wecc240_psse_N_2406";
	fbus "38";
	tbus "39";
	r "0.0014 pu.Ohm";
	x "0.0264 pu.Ohm";
	b "0.102 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "2108.71+1781.03j A";
	loss "0.201417 MW";
}
object branch
{
	name "wecc240_psse_B_2405_2410_0";
	rng_state "1584710873";
	guid "56F67069AD91B559738853A31B996A7B";
	from "wecc240_psse_N_2405";
	to "wecc240_psse_N_2410";
	fbus "38";
	tbus "43";
	r "0.00065 pu.Ohm";
	x "0.01187 pu.Ohm";
	b "0.04672 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-2886.54-1830.35j A";
	loss "0.138876 MW";
}
object branch
{
	name "wecc240_psse_B_2405_2410_1";
	rng_state "993967637";
	guid "603BE9508C8180E55AFA1E3E1CCEE519";
	from "wecc240_psse_N_2405";
	to "wecc240_psse_N_2410";
	fbus "38";
	tbus "43";
	r "0.00065 pu.Ohm";
	x "0.01187 pu.Ohm";
	b "0.04672 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-2886.54-1830.35j A";
	loss "0.138876 MW";
}
object branch
{
	name "wecc240_psse_B_2406_2408_0";
	rng_state "941804289";
	guid "660F2D1AC3B684A447C90C5C7A40E9A5";
	from "wecc240_psse_N_2406";
	to "wecc240_psse_N_2408";
	fbus "39";
	tbus "41";
	r "0.0019 pu.Ohm";
	x "0.0258 pu.Ohm";
	b "0.0984 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-491.727+1860.12j A";
	loss "0.0957665 MW";
}
object branch
{
	name "wecc240_psse_B_2406_2410_0";
	rng_state "1826620483";
	guid "3E2BF4F611FC2A035A6B63BA8F19C7F3";
	from "wecc240_psse_N_2406";
	to "wecc240_psse_N_2410";
	fbus "39";
	tbus "43";
	r "0.00845 pu.Ohm";
	x "0.07034 pu.Ohm";
	b "0.15954 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1204.37-1053.37j A";
	loss "0.181372 MW";
}
object branch
{
	name "wecc240_psse_B_2407_2408_0";
	rng_state "2045826607";
	guid "4EA1885D356370CE3D1FED258A5BF5EE";
	from "wecc240_psse_N_2407";
	to "wecc240_psse_N_2408";
	fbus "40";
	tbus "41";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1665.64+4477.72j A";
	loss "0.290954 MW";
}
object branch
{
	name "wecc240_psse_B_2408_2409_0";
	rng_state "2037770478";
	guid "701C5720BAF030757E7184A48F22505C";
	from "wecc240_psse_N_2408";
	to "wecc240_psse_N_2409";
	fbus "41";
	tbus "42";
	r "0.00138 pu.Ohm";
	x "0.05399 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1059.12-1427.44j A";
	loss "0.170627 MW";
}
object branch
{
	name "wecc240_psse_B_2408_2409_1";
	rng_state "1930772757";
	guid "6328378387E90689642AB781B7FEA0EC";
	from "wecc240_psse_N_2408";
	to "wecc240_psse_N_2409";
	fbus "41";
	tbus "42";
	r "0.00138 pu.Ohm";
	x "0.05399 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1059.12-1427.44j A";
	loss "0.170627 MW";
}
object branch
{
	name "wecc240_psse_B_2408_2411_0";
	rng_state "1647149314";
	guid "7CE1EAA6A53258724008C5C09ED0555";
	from "wecc240_psse_N_2408";
	to "wecc240_psse_N_2411";
	fbus "41";
	tbus "44";
	r "0.0032 pu.Ohm";
	x "0.0395 pu.Ohm";
	b "0.144 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1339.82-2016.14j A";
	loss "0.232225 MW";
}
object branch
{
	name "wecc240_psse_B_2408_2502_0";
	rng_state "716334471";
	guid "53426006E4250DB5D391E075C4D93F6";
	from "wecc240_psse_N_2408";
	to "wecc240_psse_N_2502";
	fbus "41";
	tbus "50";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-3716.81-2829.9j A";
	loss "0.633482 MW";
}
object branch
{
	name "wecc240_psse_B_2409_2502_0";
	rng_state "1152645729";
	guid "26F29C261C66F94F6C8A5D7A72C132C7";
	from "wecc240_psse_N_2409";
	to "wecc240_psse_N_2502";
	fbus "42";
	tbus "50";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1970.83-21.3952j A";
	loss "0.112763 MW";
}
object branch
{
	name "wecc240_psse_B_2409_2503_0";
	rng_state "470591100";
	guid "480A5BA5BF69F9F8416A1B95FDD52B56";
	from "wecc240_psse_N_2409";
	to "wecc240_psse_N_2503";
	fbus "42";
	tbus "51";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-350.231-203.919j A";
	loss "0.00476773 MW";
}
object branch
{
	name "wecc240_psse_B_2410_2411_0";
	rng_state "1025533459";
	guid "260C56300C9081D97A2066F6EF998FB9";
	from "wecc240_psse_N_2410";
	to "wecc240_psse_N_2411";
	fbus "43";
	tbus "44";
	r "0.00285 pu.Ohm";
	x "0.03649 pu.Ohm";
	b "0.12656 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "603.646+1074.62j A";
	loss "0.0556041 MW";
}
object branch
{
	name "wecc240_psse_B_2410_2411_1";
	rng_state "2039723618";
	guid "2949FED7050478D339C75695891AFCAD";
	from "wecc240_psse_N_2410";
	to "wecc240_psse_N_2411";
	fbus "43";
	tbus "44";
	r "0.00138 pu.Ohm";
	x "0.03399 pu.Ohm";
	b "0.11252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "692.225+1131.15j A";
	loss "0.0598264 MW";
}
object branch
{
	name "wecc240_psse_B_2502_2503_0";
	rng_state "1001089438";
	guid "6D2A9964C8C1638298F857ABDADFD3D";
	from "wecc240_psse_N_2502";
	to "wecc240_psse_N_2503";
	fbus "50";
	tbus "51";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1620.6-182.524j A";
	loss "0.0772047 MW";
}
object branch
{
	name "wecc240_psse_B_2502_2503_1";
	rng_state "1899058025";
	guid "7F83B2E221C63B5E646BD03F0124C943";
	from "wecc240_psse_N_2502";
	to "wecc240_psse_N_2503";
	fbus "50";
	tbus "51";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1620.6-182.524j A";
	loss "0.0772047 MW";
}
object branch
{
	name "wecc240_psse_B_2600_2601_0";
	rng_state "2077211388";
	guid "506F71A44092A9A54A83509E4DEAF077";
	from "wecc240_psse_N_2600";
	to "wecc240_psse_N_2601";
	fbus "53";
	tbus "54";
	r "0.00074 pu.Ohm";
	x "0.01861 pu.Ohm";
	b "1.40264 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1122.82+300.686j A";
	loss "0.0251645 MW";
}
object branch
{
	name "wecc240_psse_B_2600_2602_0";
	rng_state "394633074";
	guid "3EE0922490009D2E279B1FD727E88424";
	from "wecc240_psse_N_2600";
	to "wecc240_psse_N_2602";
	fbus "53";
	tbus "55";
	r "0.00082 pu.Ohm";
	x "0.01668 pu.Ohm";
	b "1.18802 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "4696.51+2146.99j A";
	loss "0.445339 MW";
}
object branch
{
	name "wecc240_psse_B_2600_2603_0";
	rng_state "983631233";
	guid "1032B46254A083C455A81423996E0286";
	from "wecc240_psse_N_2600";
	to "wecc240_psse_N_2603";
	fbus "53";
	tbus "56";
	r "1e-07 pu.Ohm";
	x "0.00159 pu.Ohm";
	b "0.12002 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "8225.6+5212.05j A";
	loss "0.150773 MW";
}
object branch
{
	name "wecc240_psse_B_2600_2603_1";
	rng_state "1675518157";
	guid "33BF045FB8161D9712ED79ED9ED5ABE4";
	from "wecc240_psse_N_2600";
	to "wecc240_psse_N_2603";
	fbus "53";
	tbus "56";
	r "1e-07 pu.Ohm";
	x "0.00159 pu.Ohm";
	b "0.12002 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "8225.6+5212.05j A";
	loss "0.150773 MW";
}
object branch
{
	name "wecc240_psse_B_2601_2603_0";
	rng_state "1645933681";
	guid "6B30FED4CF2185EA20C4B5322E1DB1B8";
	from "wecc240_psse_N_2601";
	to "wecc240_psse_N_2603";
	fbus "54";
	tbus "56";
	r "0.00083 pu.Ohm";
	x "0.01884 pu.Ohm";
	b "1.66668 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-434.089+167.79j A";
	loss "0.00408446 MW";
}
object branch
{
	name "wecc240_psse_B_2603_2901_0";
	rng_state "1943003493";
	guid "5355B0E8DF0AAEDE6E65C39AFF54D903";
	from "wecc240_psse_N_2603";
	to "wecc240_psse_N_2901";
	fbus "56";
	tbus "80";
	r "0.00179 pu.Ohm";
	x "0.02524 pu.Ohm";
	b "0.53546 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-3946.75+572.053j A";
	loss "0.402428 MW";
}
object branch
{
	name "wecc240_psse_B_2604_6404_0";
	rng_state "553160358";
	guid "55E57D3C7B52456110DFC3AB73069B0A";
	from "wecc240_psse_N_2604";
	to "wecc240_psse_N_6404";
	fbus "57";
	tbus "220";
	r "0.0108 pu.Ohm";
	x "0.0965 pu.Ohm";
	b "0.3296 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-15611.9+661.387j A";
	loss "23.7093 MW";
}
object branch
{
	name "wecc240_psse_B_2604_6504_0";
	rng_state "1635550270";
	guid "424CCCFB2CEEBC621792F1C66B4AC09A";
	from "wecc240_psse_N_2604";
	to "wecc240_psse_N_6504";
	fbus "57";
	tbus "225";
	r "0.0018 pu.Ohm";
	x "0.0245 pu.Ohm";
	b "0.4392 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-168.896-94.2497j A";
	loss "0.000918988 MW";
}
object branch
{
	name "wecc240_psse_B_2604_6504_1";
	rng_state "2069110699";
	guid "11D30F55ABBE096F6A5BF74DA4FA1656";
	from "wecc240_psse_N_2604";
	to "wecc240_psse_N_6504";
	fbus "57";
	tbus "225";
	r "0.0018 pu.Ohm";
	x "0.0245 pu.Ohm";
	b "0.4392 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-168.896-94.2497j A";
	loss "0.000918988 MW";
}
object branch
{
	name "wecc240_psse_B_2605_2607_0";
	rng_state "712633417";
	guid "316405E64B721BDA4CB6F465158A0115";
	from "wecc240_psse_N_2605";
	to "wecc240_psse_N_2607";
	fbus "58";
	tbus "60";
	r "0.0107 pu.Ohm";
	x "0.07905 pu.Ohm";
	b "0.3667 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-39.373+1.58937j A";
	loss "0.000123865 MW";
}
object branch
{
	name "wecc240_psse_B_2606_2607_0";
	rng_state "864101839";
	guid "1121989614D301DB5F1C590A0AFAA324";
	from "wecc240_psse_N_2606";
	to "wecc240_psse_N_2607";
	fbus "59";
	tbus "60";
	r "0.0107 pu.Ohm";
	x "0.07905 pu.Ohm";
	b "0.3667 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "12.8311+139.083j A";
	loss "0.00155623 MW";
}
object branch
{
	name "wecc240_psse_B_2608_2611_0";
	rng_state "1204275569";
	guid "3015475A1C5C66925DB6DB642698CAF";
	from "wecc240_psse_N_2608";
	to "wecc240_psse_N_2611";
	fbus "61";
	tbus "64";
	r "0.00221 pu.Ohm";
	x "0.03346 pu.Ohm";
	b "0.07338 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-2.56688-0.750971j A";
	loss "2.39856e-07 MW";
}
object branch
{
	name "wecc240_psse_B_2608_2612_0";
	rng_state "1190668363";
	guid "603ECC75FF5076317AA15842E2C25372";
	from "wecc240_psse_N_2608";
	to "wecc240_psse_N_2612";
	fbus "61";
	tbus "65";
	r "0.0029 pu.Ohm";
	x "0.038 pu.Ohm";
	b "0.0824 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "738.36-605.757j A";
	loss "0.0347613 MW";
}
object branch
{
	name "wecc240_psse_B_2608_2618_0";
	rng_state "1336092622";
	guid "152C9DA0080C86767BFF75844028D4E1";
	from "wecc240_psse_N_2608";
	to "wecc240_psse_N_2618";
	fbus "61";
	tbus "71";
	r "0.00309 pu.Ohm";
	x "0.04677 pu.Ohm";
	b "0.1008 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-260.511-160.464j A";
	loss "0.0043879 MW";
}
object branch
{
	name "wecc240_psse_B_2608_2619_0";
	rng_state "410228794";
	guid "357CB6A352D8F4A8C280BFF85493EEB";
	from "wecc240_psse_N_2608";
	to "wecc240_psse_N_2619";
	fbus "61";
	tbus "72";
	r "0.00226 pu.Ohm";
	x "0.03422 pu.Ohm";
	b "0.07506 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1011.12+310.338j A";
	loss "0.0383642 MW";
}
object branch
{
	name "wecc240_psse_B_2609_2615_0";
	rng_state "1026413173";
	guid "1D6A73DE63FDDC8E7E29A866D79173AA";
	from "wecc240_psse_N_2609";
	to "wecc240_psse_N_2615";
	fbus "62";
	tbus "68";
	r "0.00047 pu.Ohm";
	x "0.00723 pu.Ohm";
	b "0.01624 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-6979.88-58.3732j A";
	loss "0.353004 MW";
}
object branch
{
	name "wecc240_psse_B_2609_2617_0";
	rng_state "773319847";
	guid "46B53F48F85443932ECFE033433CEEB3";
	from "wecc240_psse_N_2609";
	to "wecc240_psse_N_2617";
	fbus "62";
	tbus "70";
	r "0.00035 pu.Ohm";
	x "0.00536 pu.Ohm";
	b "0.01204 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-2243.34+3106.49j A";
	loss "0.0788677 MW";
}
object branch
{
	name "wecc240_psse_B_2610_2613_0";
	rng_state "1404196431";
	guid "60286E567136979F3491C2FFB4570E10";
	from "wecc240_psse_N_2610";
	to "wecc240_psse_N_2613";
	fbus "63";
	tbus "66";
	r "0.0022 pu.Ohm";
	x "0.03422 pu.Ohm";
	b "0.07716 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-68.8807+41.5758j A";
	loss "0.000221967 MW";
}
object branch
{
	name "wecc240_psse_B_2610_2613_1";
	rng_state "1968217462";
	guid "4EAEB53149BE7F5FAEEF01797EC6C2";
	from "wecc240_psse_N_2610";
	to "wecc240_psse_N_2613";
	fbus "63";
	tbus "66";
	r "0.00238 pu.Ohm";
	x "0.03669 pu.Ohm";
	b "0.08284 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-64.2635+38.7384j A";
	loss "0.000207016 MW";
}
object branch
{
	name "wecc240_psse_B_2610_2616_0";
	rng_state "452456682";
	guid "39F520A972DC533971BC094145AB394E";
	from "wecc240_psse_N_2610";
	to "wecc240_psse_N_2616";
	fbus "63";
	tbus "69";
	r "0.00201 pu.Ohm";
	x "0.03074 pu.Ohm";
	b "0.06886 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "419.943+206.188j A";
	loss "0.00674229 MW";
}
object branch
{
	name "wecc240_psse_B_2610_2617_0";
	rng_state "1302539390";
	guid "5DDE18A29ABE7CA311FD45F75DA86855";
	from "wecc240_psse_N_2610";
	to "wecc240_psse_N_2617";
	fbus "63";
	tbus "70";
	r "0.00281 pu.Ohm";
	x "0.04296 pu.Ohm";
	b "0.09648 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-119.588+102.421j A";
	loss "0.00106732 MW";
}
object branch
{
	name "wecc240_psse_B_2611_2612_0";
	rng_state "1858504292";
	guid "4D36E00D5CB4ABA3319EB9A296B32815";
	from "wecc240_psse_N_2611";
	to "wecc240_psse_N_2612";
	fbus "64";
	tbus "65";
	r "0.00029 pu.Ohm";
	x "0.00434 pu.Ohm";
	b "0.0095 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "6438.63-5362.53j A";
	loss "0.305403 MW";
}
object branch
{
	name "wecc240_psse_B_2612_2615_0";
	rng_state "235745791";
	guid "23BFF658B6C4F6667134574A02985F90";
	from "wecc240_psse_N_2612";
	to "wecc240_psse_N_2615";
	fbus "65";
	tbus "68";
	r "0.00229 pu.Ohm";
	x "0.01583 pu.Ohm";
	b "0.0306 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-4462.61+322.676j A";
	loss "0.3202 MW";
}
object branch
{
	name "wecc240_psse_B_2612_2615_1";
	rng_state "802205057";
	guid "38C5F19B999601F866B6CC6E9F144133";
	from "wecc240_psse_N_2612";
	to "wecc240_psse_N_2615";
	fbus "65";
	tbus "68";
	r "0.00229 pu.Ohm";
	x "0.01583 pu.Ohm";
	b "0.0306 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-4462.61+322.676j A";
	loss "0.3202 MW";
}
object branch
{
	name "wecc240_psse_B_2612_2618_0";
	rng_state "427355115";
	guid "3ABE79108FFCDDF6126D72514D0B53F";
	from "wecc240_psse_N_2612";
	to "wecc240_psse_N_2618";
	fbus "65";
	tbus "71";
	r "0.00141 pu.Ohm";
	x "0.00967 pu.Ohm";
	b "0.0194 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-4219.76+1293.72j A";
	loss "0.190364 MW";
}
object branch
{
	name "wecc240_psse_B_2612_2618_1";
	rng_state "1388391521";
	guid "2493548469E8D7C735363EF78B6549DF";
	from "wecc240_psse_N_2612";
	to "wecc240_psse_N_2618";
	fbus "65";
	tbus "71";
	r "0.00141 pu.Ohm";
	x "0.00967 pu.Ohm";
	b "0.0194 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-4219.76+1293.72j A";
	loss "0.190364 MW";
}
object branch
{
	name "wecc240_psse_B_2612_2618_2";
	rng_state "1272796157";
	guid "2CB28B27E394D5712C2544D6CF1D1658";
	from "wecc240_psse_N_2612";
	to "wecc240_psse_N_2618";
	fbus "65";
	tbus "71";
	r "0.00161 pu.Ohm";
	x "0.00971 pu.Ohm";
	b "0.01928 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-4213.89+1202.45j A";
	loss "0.189004 MW";
}
object branch
{
	name "wecc240_psse_B_2612_2618_3";
	rng_state "1452888574";
	guid "444668595A3AAEEA3C182ADA7DB8AC53";
	from "wecc240_psse_N_2612";
	to "wecc240_psse_N_2618";
	fbus "65";
	tbus "71";
	r "0.00161 pu.Ohm";
	x "0.00971 pu.Ohm";
	b "0.01928 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-4213.89+1202.45j A";
	loss "0.189004 MW";
}
object branch
{
	name "wecc240_psse_B_2612_2619_0";
	rng_state "1280631491";
	guid "42B9B8EAF709D0FA4F22601DA6FB11FA";
	from "wecc240_psse_N_2612";
	to "wecc240_psse_N_2619";
	fbus "65";
	tbus "72";
	r "0.00027 pu.Ohm";
	x "0.00393 pu.Ohm";
	b "0.00918 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-15908.4+8592.78j A";
	loss "1.2878 MW";
}
object branch
{
	name "wecc240_psse_B_2612_2619_1";
	rng_state "126401947";
	guid "6FDBAF3F51A28C36C4AE94646141B98";
	from "wecc240_psse_N_2612";
	to "wecc240_psse_N_2619";
	fbus "65";
	tbus "72";
	r "0.00027 pu.Ohm";
	x "0.00393 pu.Ohm";
	b "0.00918 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-15908.4+8592.78j A";
	loss "1.2878 MW";
}
object branch
{
	name "wecc240_psse_B_2612_2619_2";
	rng_state "1204462951";
	guid "44D798EC62BB407313CACA5E31168259";
	from "wecc240_psse_N_2612";
	to "wecc240_psse_N_2619";
	fbus "65";
	tbus "72";
	r "0.00027 pu.Ohm";
	x "0.00393 pu.Ohm";
	b "0.00918 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-15908.4+8592.78j A";
	loss "1.2878 MW";
}
object branch
{
	name "wecc240_psse_B_2612_2620_0";
	rng_state "1210359231";
	guid "7245EC40B85AB4FB6DC3822F92FAE825";
	from "wecc240_psse_N_2612";
	to "wecc240_psse_N_2620";
	fbus "65";
	tbus "73";
	r "0.00138 pu.Ohm";
	x "0.01116 pu.Ohm";
	b "0.0247 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-5597.51-4944.36j A";
	loss "0.627232 MW";
}
object branch
{
	name "wecc240_psse_B_2612_2620_1";
	rng_state "521035021";
	guid "7F95303D3453DDBA68A913F3BDDC7F58";
	from "wecc240_psse_N_2612";
	to "wecc240_psse_N_2620";
	fbus "65";
	tbus "73";
	r "0.00138 pu.Ohm";
	x "0.01116 pu.Ohm";
	b "0.0247 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-5597.51-4944.36j A";
	loss "0.627232 MW";
}
object branch
{
	name "wecc240_psse_B_2613_2616_0";
	rng_state "40610537";
	guid "2E0DDD80362E759712ABA79B19E34F20";
	from "wecc240_psse_N_2613";
	to "wecc240_psse_N_2616";
	fbus "66";
	tbus "69";
	r "0.00037 pu.Ohm";
	x "0.00366 pu.Ohm";
	b "0.0083 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "4109.06+1486.4j A";
	loss "0.0702392 MW";
}
object branch
{
	name "wecc240_psse_B_2613_2617_0";
	rng_state "738393740";
	guid "2FA392A1E9659308374B755A2DF9C01E";
	from "wecc240_psse_N_2613";
	to "wecc240_psse_N_2617";
	fbus "66";
	tbus "70";
	r "0.00055 pu.Ohm";
	x "0.00586 pu.Ohm";
	b "0.01246 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-487.316+493.82j A";
	loss "0.00283302 MW";
}
object branch
{
	name "wecc240_psse_B_2614_2616_0";
	rng_state "19485054";
	guid "37F0D278890B7D4758777CD637BB6E2C";
	from "wecc240_psse_N_2614";
	to "wecc240_psse_N_2616";
	fbus "67";
	tbus "69";
	r "0.00073 pu.Ohm";
	x "0.01025 pu.Ohm";
	b "0.02558 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1257.56+542.535j A";
	loss "0.0192756 MW";
}
object branch
{
	name "wecc240_psse_B_2614_2616_1";
	rng_state "1983614030";
	guid "7377FEDCC1D2B315785674857EC98131";
	from "wecc240_psse_N_2614";
	to "wecc240_psse_N_2616";
	fbus "67";
	tbus "69";
	r "0.00073 pu.Ohm";
	x "0.01025 pu.Ohm";
	b "0.02558 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1257.56+542.535j A";
	loss "0.0192756 MW";
}
object branch
{
	name "wecc240_psse_B_2615_2617_0";
	rng_state "1291554098";
	guid "7845E49F36B8066370A69BE896D05AA";
	from "wecc240_psse_N_2615";
	to "wecc240_psse_N_2617";
	fbus "68";
	tbus "70";
	r "0.00119 pu.Ohm";
	x "0.01244 pu.Ohm";
	b "0.02798 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "3039.74+1462.6j A";
	loss "0.142204 MW";
}
object branch
{
	name "wecc240_psse_B_2615_2617_1";
	rng_state "1655035325";
	guid "62EBB6F3EA501A9D45B1B6078ED99D66";
	from "wecc240_psse_N_2615";
	to "wecc240_psse_N_2617";
	fbus "68";
	tbus "70";
	r "0.00119 pu.Ohm";
	x "0.01244 pu.Ohm";
	b "0.02798 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "3039.74+1462.6j A";
	loss "0.142204 MW";
}
object branch
{
	name "wecc240_psse_B_2615_2620_0";
	rng_state "1905241081";
	guid "5DD365E3C2E5985C7DD639F8FC5C6398";
	from "wecc240_psse_N_2615";
	to "wecc240_psse_N_2620";
	fbus "68";
	tbus "73";
	r "0.00128 pu.Ohm";
	x "0.00979 pu.Ohm";
	b "0.0212 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "885.902-6297.02j A";
	loss "0.399251 MW";
}
object branch
{
	name "wecc240_psse_B_2616_2617_0";
	rng_state "2004187516";
	guid "6CE3D45DFEF5D57FAA13A6A9A7DF64F";
	from "wecc240_psse_N_2616";
	to "wecc240_psse_N_2617";
	fbus "69";
	tbus "70";
	r "0.0011 pu.Ohm";
	x "0.01189 pu.Ohm";
	b "0.02514 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1509.62-203.42j A";
	loss "0.0277067 MW";
}
object branch
{
	name "wecc240_psse_B_2901_2902_0";
	rng_state "371653516";
	guid "1FECA586EA41F997EF9C83AD6E06CE5";
	from "wecc240_psse_N_2901";
	to "wecc240_psse_N_2902";
	fbus "80";
	tbus "81";
	r "0.00056 pu.Ohm";
	x "0.01415 pu.Ohm";
	b "1.0429 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "29585.4+9553.54j A";
	loss "13.6876 MW";
}
object branch
{
	name "wecc240_psse_B_3101_3102_0";
	rng_state "962033002";
	guid "1AE4585565ACF90871E6475EF03024AC";
	from "wecc240_psse_N_3101";
	to "wecc240_psse_N_3102";
	fbus "82";
	tbus "83";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1227.94-12828.7j A";
	loss "2.11716 MW";
}
object branch
{
	name "wecc240_psse_B_3101_3102_1";
	rng_state "1047372231";
	guid "73DCEF1CCDFA60B84861758338C9721A";
	from "wecc240_psse_N_3101";
	to "wecc240_psse_N_3102";
	fbus "82";
	tbus "83";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1227.94-12828.7j A";
	loss "2.11716 MW";
}
object branch
{
	name "wecc240_psse_B_3102_3103_0";
	rng_state "1707746139";
	guid "5ABEB80D00B40D0D31E23CFE5D3EFBCA";
	from "wecc240_psse_N_3102";
	to "wecc240_psse_N_3103";
	fbus "83";
	tbus "84";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-330.173-527.801j A";
	loss "0.0049408 MW";
}
object branch
{
	name "wecc240_psse_B_3102_3103_1";
	rng_state "1372261796";
	guid "34985C36E6B52B7CAE8AC5B93DF831A";
	from "wecc240_psse_N_3102";
	to "wecc240_psse_N_3103";
	fbus "83";
	tbus "84";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-330.173-527.801j A";
	loss "0.0049408 MW";
}
object branch
{
	name "wecc240_psse_B_3102_3103_2";
	rng_state "2073785404";
	guid "6E2424F8B92FF4D656B39719D20DA2D7";
	from "wecc240_psse_N_3102";
	to "wecc240_psse_N_3103";
	fbus "83";
	tbus "84";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-330.173-527.801j A";
	loss "0.0049408 MW";
}
object branch
{
	name "wecc240_psse_B_3102_3302_0";
	rng_state "333582338";
	guid "4557BC8CD3DA3CBD4F78B01D9C6316CC";
	from "wecc240_psse_N_3102";
	to "wecc240_psse_N_3302";
	fbus "83";
	tbus "96";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "14.9936-2116.73j A";
	loss "0.0571189 MW";
}
object branch
{
	name "wecc240_psse_B_3103_3204_0";
	rng_state "628974580";
	guid "204ED1006187C5D42A545A5DBECC15EC";
	from "wecc240_psse_N_3103";
	to "wecc240_psse_N_3204";
	fbus "84";
	tbus "92";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "28.6142+158.085j A";
	loss "0.000329009 MW";
}
object branch
{
	name "wecc240_psse_B_3103_3204_1";
	rng_state "1894519218";
	guid "7BCF782043EE2B841A28F829318B9CF4";
	from "wecc240_psse_N_3103";
	to "wecc240_psse_N_3204";
	fbus "84";
	tbus "92";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "28.6142+158.085j A";
	loss "0.000329009 MW";
}
object branch
{
	name "wecc240_psse_B_3103_3305_0";
	rng_state "786039021";
	guid "619E6ECF7008D7735ABF2DAFA7E72059";
	from "wecc240_psse_N_3103";
	to "wecc240_psse_N_3305";
	fbus "84";
	tbus "99";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-6055.5-12912.7j A";
	loss "2.59294 MW";
}
object branch
{
	name "wecc240_psse_B_3103_3305_1";
	rng_state "1931513970";
	guid "4CF12A510F9FB5DB1B5D5730BE0A8F8E";
	from "wecc240_psse_N_3103";
	to "wecc240_psse_N_3305";
	fbus "84";
	tbus "99";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-6055.5-12912.7j A";
	loss "2.59294 MW";
}
object branch
{
	name "wecc240_psse_B_3104_3105_0";
	rng_state "1605539862";
	guid "69382E08115A11E97E0E5F5D7275F285";
	from "wecc240_psse_N_3104";
	to "wecc240_psse_N_3105";
	fbus "85";
	tbus "86";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "2885.24-4597.72j A";
	loss "0.855276 MW";
}
object branch
{
	name "wecc240_psse_B_3201_3202_0";
	rng_state "1021784812";
	guid "2D80341B6825E8E6EEB2E6C9087EAFA";
	from "wecc240_psse_N_3201";
	to "wecc240_psse_N_3202";
	fbus "89";
	tbus "90";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "2137.13+967.472j A";
	loss "0.0701537 MW";
}
object branch
{
	name "wecc240_psse_B_3201_3202_1";
	rng_state "586235379";
	guid "7CA8738C12F0E1BD1496165EE8CB9BA3";
	from "wecc240_psse_N_3201";
	to "wecc240_psse_N_3202";
	fbus "89";
	tbus "90";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "2137.13+967.472j A";
	loss "0.0701537 MW";
}
object branch
{
	name "wecc240_psse_B_3201_3203_0";
	rng_state "2032894977";
	guid "28B7AA501DDA392E6931ECE9AC258890";
	from "wecc240_psse_N_3201";
	to "wecc240_psse_N_3203";
	fbus "89";
	tbus "91";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "7367.18+21001.5j A";
	loss "6.31436 MW";
}
object branch
{
	name "wecc240_psse_B_3201_3203_1";
	rng_state "262692685";
	guid "7D818DB625A06CD9290BEF9BF6F2257F";
	from "wecc240_psse_N_3201";
	to "wecc240_psse_N_3203";
	fbus "89";
	tbus "91";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "7367.18+21001.5j A";
	loss "6.31436 MW";
}
object branch
{
	name "wecc240_psse_B_3201_3923_0";
	rng_state "1859031536";
	guid "4CE8DFE57EAB2A1872401AB290FAE0DE";
	from "wecc240_psse_N_3201";
	to "wecc240_psse_N_3923";
	fbus "89";
	tbus "152";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-6606.89-7067.25j A";
	loss "2.71695 MW";
}
object branch
{
	name "wecc240_psse_B_3201_3923_1";
	rng_state "1338299904";
	guid "5CF8A4A3F81959512E9F47201F34D76F";
	from "wecc240_psse_N_3201";
	to "wecc240_psse_N_3923";
	fbus "89";
	tbus "152";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-6606.89-7067.25j A";
	loss "2.71695 MW";
}
object branch
{
	name "wecc240_psse_B_3201_3924_0";
	rng_state "1543324176";
	guid "E17CC294C9F96B26EF5302E7C9509EE";
	from "wecc240_psse_N_3201";
	to "wecc240_psse_N_3924";
	fbus "89";
	tbus "153";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-26584.1-2862.89j A";
	loss "9.11333 MW";
}
object branch
{
	name "wecc240_psse_B_3201_3924_1";
	rng_state "1985433483";
	guid "158D265FA95BF4293D226D6DA68E2E6A";
	from "wecc240_psse_N_3201";
	to "wecc240_psse_N_3924";
	fbus "89";
	tbus "153";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-26584.1-2862.89j A";
	loss "9.11333 MW";
}
object branch
{
	name "wecc240_psse_B_3202_3203_0";
	rng_state "395279207";
	guid "3EA38D024C517D8F781A7945A2875B69";
	from "wecc240_psse_N_3202";
	to "wecc240_psse_N_3203";
	fbus "90";
	tbus "91";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "5230.05+20034j A";
	loss "5.46508 MW";
}
object branch
{
	name "wecc240_psse_B_3202_3203_1";
	rng_state "606199759";
	guid "4AA2EF411339157B4B2308ACF9318CCC";
	from "wecc240_psse_N_3202";
	to "wecc240_psse_N_3203";
	fbus "90";
	tbus "91";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "2108.92+8844.74j A";
	loss "2.39996 MW";
}
object branch
{
	name "wecc240_psse_B_3202_3204_0";
	rng_state "358984857";
	guid "3DDD453DEB807EBE1F8944ACDCC693A6";
	from "wecc240_psse_N_3202";
	to "wecc240_psse_N_3204";
	fbus "90";
	tbus "92";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1592.73+3282.22j A";
	loss "0.169667 MW";
}
object branch
{
	name "wecc240_psse_B_3202_3205_0";
	rng_state "435889744";
	guid "2E216E136CEC2C2660DE1F2C70F0547";
	from "wecc240_psse_N_3202";
	to "wecc240_psse_N_3205";
	fbus "90";
	tbus "93";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "530.273+2424.42j A";
	loss "0.0785125 MW";
}
object branch
{
	name "wecc240_psse_B_3202_3924_0";
	rng_state "1344593499";
	guid "7CAF96B67F74666E3499F2B5451E3E3";
	from "wecc240_psse_N_3202";
	to "wecc240_psse_N_3924";
	fbus "90";
	tbus "153";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-12574.1-1950.22j A";
	loss "4.69997 MW";
}
object branch
{
	name "wecc240_psse_B_3202_3924_1";
	rng_state "378469911";
	guid "4C1A045DC5807881684C5E7F58421F2C";
	from "wecc240_psse_N_3202";
	to "wecc240_psse_N_3924";
	fbus "90";
	tbus "153";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-12574.1-1950.22j A";
	loss "4.69997 MW";
}
object branch
{
	name "wecc240_psse_B_3203_3204_0";
	rng_state "272020127";
	guid "7837F8B09B9611DD6EAFDACCA194FA6A";
	from "wecc240_psse_N_3203";
	to "wecc240_psse_N_3204";
	fbus "91";
	tbus "92";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-6822.78-16751.8j A";
	loss "4.17067 MW";
}
object branch
{
	name "wecc240_psse_B_3203_3303_0";
	rng_state "488663950";
	guid "5C63E2A2D65789F62D66E50199AFE5D8";
	from "wecc240_psse_N_3203";
	to "wecc240_psse_N_3303";
	fbus "91";
	tbus "97";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "896.474-18909.6j A";
	loss "4.56843 MW";
}
object branch
{
	name "wecc240_psse_B_3203_3303_1";
	rng_state "2033505236";
	guid "4A692A03FFE41CEC297E222FE4FEFB6E";
	from "wecc240_psse_N_3203";
	to "wecc240_psse_N_3303";
	fbus "91";
	tbus "97";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "570.383-8293.78j A";
	loss "2.0062 MW";
}
object branch
{
	name "wecc240_psse_B_3203_3305_0";
	rng_state "29777560";
	guid "3A37A0A4ADAB896F44226ED061667460";
	from "wecc240_psse_N_3203";
	to "wecc240_psse_N_3305";
	fbus "91";
	tbus "99";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-12906.9-29822.6j A";
	loss "13.4611 MW";
}
object branch
{
	name "wecc240_psse_B_3203_3923_0";
	rng_state "345367818";
	guid "70B1FF649F738245150857B8576B51E4";
	from "wecc240_psse_N_3203";
	to "wecc240_psse_N_3923";
	fbus "91";
	tbus "152";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-9645.06-16356.7j A";
	loss "10.4667 MW";
}
object branch
{
	name "wecc240_psse_B_3203_3923_1";
	rng_state "257675105";
	guid "21D8D1A0B1063EEC5EA485346B390EAE";
	from "wecc240_psse_N_3203";
	to "wecc240_psse_N_3923";
	fbus "91";
	tbus "152";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-9645.06-16356.7j A";
	loss "10.4667 MW";
}
object branch
{
	name "wecc240_psse_B_3204_3205_0";
	rng_state "991810563";
	guid "688ECDA83EF1A41E374B80DDD2AF0753";
	from "wecc240_psse_N_3204";
	to "wecc240_psse_N_3205";
	fbus "92";
	tbus "93";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "2123-857.795j A";
	loss "0.0668348 MW";
}
object branch
{
	name "wecc240_psse_B_3204_3205_1";
	rng_state "1392740049";
	guid "542DD48E77DCEB73408EEA9D8D247F59";
	from "wecc240_psse_N_3204";
	to "wecc240_psse_N_3205";
	fbus "92";
	tbus "93";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "2123-857.795j A";
	loss "0.0668348 MW";
}
object branch
{
	name "wecc240_psse_B_3204_3923_0";
	rng_state "1965421244";
	guid "4238AFFB2B2AF5435414FD5DD222BAD4";
	from "wecc240_psse_N_3204";
	to "wecc240_psse_N_3923";
	fbus "92";
	tbus "152";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-6806.17-8938.14j A";
	loss "3.66377 MW";
}
object branch
{
	name "wecc240_psse_B_3204_3923_1";
	rng_state "216588711";
	guid "40642061FDF125C76B212FE7A3ED8811";
	from "wecc240_psse_N_3204";
	to "wecc240_psse_N_3923";
	fbus "92";
	tbus "152";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-6806.17-8938.14j A";
	loss "3.66377 MW";
}
object branch
{
	name "wecc240_psse_B_3205_3914_0";
	rng_state "1319041805";
	guid "493BEA2887747DA7341FCA7F6B0F4BDA";
	from "wecc240_psse_N_3205";
	to "wecc240_psse_N_3914";
	fbus "93";
	tbus "143";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-798.029+283.019j A";
	loss "0.0208118 MW";
}
object branch
{
	name "wecc240_psse_B_3205_3915_0";
	rng_state "151519934";
	guid "53914C49ADD93C82475B759DB786DEA8";
	from "wecc240_psse_N_3205";
	to "wecc240_psse_N_3915";
	fbus "93";
	tbus "144";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "5071.47-8441.63j A";
	loss "2.81518 MW";
}
object branch
{
	name "wecc240_psse_B_3301_3902_0";
	rng_state "845563291";
	guid "631AA6D6B44D5D333A35125EBD298A2C";
	from "wecc240_psse_N_3301";
	to "wecc240_psse_N_3902";
	fbus "95";
	tbus "131";
	r "0.00053 pu.Ohm";
	x "0.01297 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "32167.8+21592.4j A";
	loss "19.4842 MW";
}
object branch
{
	name "wecc240_psse_B_3301_3903_0";
	rng_state "1066077375";
	guid "E4D13F2C38DCC4B6E179933D7952D12";
	from "wecc240_psse_N_3301";
	to "wecc240_psse_N_3903";
	fbus "95";
	tbus "132";
	r "0.0005 pu.Ohm";
	x "0.00881 pu.Ohm";
	b "0.59878 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "48157+40252.4j A";
	loss "34.7616 MW";
}
object branch
{
	name "wecc240_psse_B_3302_3304_0";
	rng_state "937558955";
	guid "43ED51C64DC3D62E664D471E5B364595";
	from "wecc240_psse_N_3302";
	to "wecc240_psse_N_3304";
	fbus "96";
	tbus "98";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1589.28-348.448j A";
	loss "0.0337455 MW";
}
object branch
{
	name "wecc240_psse_B_3302_3304_1";
	rng_state "629593614";
	guid "5897C886D013082E2F0E483009CD76";
	from "wecc240_psse_N_3302";
	to "wecc240_psse_N_3304";
	fbus "96";
	tbus "98";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1589.28-348.448j A";
	loss "0.0337455 MW";
}
object branch
{
	name "wecc240_psse_B_3303_3304_0";
	rng_state "524133589";
	guid "1903CE1641F5DB4466AC0A2D2B608AAB";
	from "wecc240_psse_N_3303";
	to "wecc240_psse_N_3304";
	fbus "97";
	tbus "98";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-5813.42+62.3194j A";
	loss "0.430864 MW";
}
object branch
{
	name "wecc240_psse_B_3303_3304_1";
	rng_state "1959343768";
	guid "4A38192ADDCB3D24709DA3EFD57475BB";
	from "wecc240_psse_N_3303";
	to "wecc240_psse_N_3304";
	fbus "97";
	tbus "98";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-5813.42+62.3194j A";
	loss "0.430864 MW";
}
object branch
{
	name "wecc240_psse_B_3303_3304_2";
	rng_state "1215828993";
	guid "4980C8837FAB4A3857051F853FD258CD";
	from "wecc240_psse_N_3303";
	to "wecc240_psse_N_3304";
	fbus "97";
	tbus "98";
	r "0.0011 pu.Ohm";
	x "0.0127 pu.Ohm";
	b "0.048 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-5813.42+62.3194j A";
	loss "0.430864 MW";
}
object branch
{
	name "wecc240_psse_B_3303_3918_0";
	rng_state "409544918";
	guid "44D872BCB7766DD21A9575DFC9B05524";
	from "wecc240_psse_N_3303";
	to "wecc240_psse_N_3918";
	fbus "97";
	tbus "147";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "6662.7+13982.7j A";
	loss "6.96404 MW";
}
object branch
{
	name "wecc240_psse_B_3303_3918_1";
	rng_state "74552805";
	guid "6D0065A0BCB496D14D9AACEC272A068C";
	from "wecc240_psse_N_3303";
	to "wecc240_psse_N_3918";
	fbus "97";
	tbus "147";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "6662.7+13982.7j A";
	loss "6.96404 MW";
}
object branch
{
	name "wecc240_psse_B_3305_3923_0";
	rng_state "927376882";
	guid "6F298C98CE21CC59DAD49BAB849BF34";
	from "wecc240_psse_N_3305";
	to "wecc240_psse_N_3923";
	fbus "99";
	tbus "152";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-4257.18-3142.6j A";
	loss "0.812773 MW";
}
object branch
{
	name "wecc240_psse_B_3401_3402_0";
	rng_state "1747844822";
	guid "18338C20D4805ED05659053B350499BB";
	from "wecc240_psse_N_3401";
	to "wecc240_psse_N_3402";
	fbus "101";
	tbus "102";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "2455.61-95.4772j A";
	loss "0.175305 MW";
}
object branch
{
	name "wecc240_psse_B_3401_3402_1";
	rng_state "1617876982";
	guid "41C40C9941FBCB6765F69855EB05DFB3";
	from "wecc240_psse_N_3401";
	to "wecc240_psse_N_3402";
	fbus "101";
	tbus "102";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "2455.61-95.4772j A";
	loss "0.175305 MW";
}
object branch
{
	name "wecc240_psse_B_3401_3404_0";
	rng_state "765326717";
	guid "1F7F0B143E9E5C917BFF3F8C426C80C6";
	from "wecc240_psse_N_3401";
	to "wecc240_psse_N_3404";
	fbus "101";
	tbus "104";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "4847.39+9934.11j A";
	loss "3.54677 MW";
}
object branch
{
	name "wecc240_psse_B_3401_3405_0";
	rng_state "2143124030";
	guid "88682908B82D22E162082EBF65C3817";
	from "wecc240_psse_N_3401";
	to "wecc240_psse_N_3405";
	fbus "101";
	tbus "105";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "5338.22-181.984j A";
	loss "0.828163 MW";
}
object branch
{
	name "wecc240_psse_B_3401_3405_1";
	rng_state "76593093";
	guid "6FA1DC221D1D5D2D7F38DA8D666CF58F";
	from "wecc240_psse_N_3401";
	to "wecc240_psse_N_3405";
	fbus "101";
	tbus "105";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "5338.22-181.984j A";
	loss "0.828163 MW";
}
object branch
{
	name "wecc240_psse_B_3401_3804_0";
	rng_state "1124311574";
	guid "62325090461016DA19AF4679E0A9764";
	from "wecc240_psse_N_3401";
	to "wecc240_psse_N_3804";
	fbus "101";
	tbus "117";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "2038.8+2064.56j A";
	loss "0.244391 MW";
}
object branch
{
	name "wecc240_psse_B_3403_3404_0";
	rng_state "431530126";
	guid "1C4CC1D563436E675BBDABB4268B2545";
	from "wecc240_psse_N_3403";
	to "wecc240_psse_N_3404";
	fbus "103";
	tbus "104";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "2391.12+10045.1j A";
	loss "3.09505 MW";
}
object branch
{
	name "wecc240_psse_B_3403_3804_0";
	rng_state "1421186593";
	guid "6138F225261AA2834AF2E9D7172D7BD";
	from "wecc240_psse_N_3403";
	to "wecc240_psse_N_3804";
	fbus "103";
	tbus "117";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-417.473+2175.59j A";
	loss "0.142455 MW";
}
object branch
{
	name "wecc240_psse_B_3404_3804_0";
	rng_state "1502781486";
	guid "44C881CA93D4B6CC3B755A849F3B05A3";
	from "wecc240_psse_N_3404";
	to "wecc240_psse_N_3804";
	fbus "104";
	tbus "117";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-2808.59-7869.55j A";
	loss "2.02669 MW";
}
object branch
{
	name "wecc240_psse_B_3404_3804_1";
	rng_state "703550253";
	guid "6F982D92D0F770C85AAA038EA03E29C8";
	from "wecc240_psse_N_3404";
	to "wecc240_psse_N_3804";
	fbus "104";
	tbus "117";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-2808.59-7869.55j A";
	loss "2.02669 MW";
}
object branch
{
	name "wecc240_psse_B_3404_3917_0";
	rng_state "1909850543";
	guid "6E94FB0497B89D417795A7CF24685C17";
	from "wecc240_psse_N_3404";
	to "wecc240_psse_N_3917";
	fbus "104";
	tbus "146";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "70659.7+6816.58j A";
	loss "146.281 MW";
}
object branch
{
	name "wecc240_psse_B_3404_3918_0";
	rng_state "1388803074";
	guid "FF68E2374B6ABBC11F3FAA986C955B5";
	from "wecc240_psse_N_3404";
	to "wecc240_psse_N_3918";
	fbus "104";
	tbus "147";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "7691.73+3147.37j A";
	loss "2.00494 MW";
}
object branch
{
	name "wecc240_psse_B_3405_3907_0";
	rng_state "733327814";
	guid "7605581B2C758E5047C0C0EADA06A300";
	from "wecc240_psse_N_3405";
	to "wecc240_psse_N_3907";
	fbus "105";
	tbus "136";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-4000.36-276.686j A";
	loss "0.466757 MW";
}
object branch
{
	name "wecc240_psse_B_3405_3907_1";
	rng_state "107734713";
	guid "25C9DE52AD5589AF3E30A20672A82C18";
	from "wecc240_psse_N_3405";
	to "wecc240_psse_N_3907";
	fbus "105";
	tbus "136";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-4000.36-276.686j A";
	loss "0.466757 MW";
}
object branch
{
	name "wecc240_psse_B_3501_3914_0";
	rng_state "1646478179";
	guid "34E49D836A9BF8433F28DF05C46BBDE6";
	from "wecc240_psse_N_3501";
	to "wecc240_psse_N_3914";
	fbus "108";
	tbus "143";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "137.362+3.54561j A";
	loss "0.000548081 MW";
}
object branch
{
	name "wecc240_psse_B_3501_3915_0";
	rng_state "1725138377";
	guid "5AB46B2129F19DC878654BAB1F28549B";
	from "wecc240_psse_N_3501";
	to "wecc240_psse_N_3915";
	fbus "108";
	tbus "144";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "6006.86-8721.11j A";
	loss "3.25522 MW";
}
object branch
{
	name "wecc240_psse_B_3601_3925_0";
	rng_state "1500474762";
	guid "7F14D3D2E4594A4837AA724AD0F75F4F";
	from "wecc240_psse_N_3601";
	to "wecc240_psse_N_3925";
	fbus "110";
	tbus "154";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-12186.7+18091.6j A";
	loss "13.8122 MW";
}
object branch
{
	name "wecc240_psse_B_3701_3926_0";
	rng_state "1464415775";
	guid "46FC3144336B3D243D1576C769D0DEA5";
	from "wecc240_psse_N_3701";
	to "wecc240_psse_N_3926";
	fbus "112";
	tbus "155";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "316.648+107.506j A";
	loss "0.00324603 MW";
}
object branch
{
	name "wecc240_psse_B_3701_3926_1";
	rng_state "1941727088";
	guid "152A0DF5DBF414044AF619405677734C";
	from "wecc240_psse_N_3701";
	to "wecc240_psse_N_3926";
	fbus "112";
	tbus "155";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "316.648+107.506j A";
	loss "0.00324603 MW";
}
object branch
{
	name "wecc240_psse_B_3801_3802_0";
	rng_state "672032919";
	guid "7B31E9715F063967785E24FBBED80315";
	from "wecc240_psse_N_3801";
	to "wecc240_psse_N_3802";
	fbus "114";
	tbus "115";
	r "0.00079 pu.Ohm";
	x "0.01937 pu.Ohm";
	b "1.3285 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "615.003-1843.49j A";
	loss "0.0732149 MW";
}
object branch
{
	name "wecc240_psse_B_3801_3803_0";
	rng_state "1615935710";
	guid "2D148B77124EFAB979A5A3EF8DB33220";
	from "wecc240_psse_N_3801";
	to "wecc240_psse_N_3803";
	fbus "114";
	tbus "116";
	r "0.00087 pu.Ohm";
	x "0.02087 pu.Ohm";
	b "1.4571 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "889.111-779.692j A";
	loss "0.0292108 MW";
}
object branch
{
	name "wecc240_psse_B_3801_3803_1";
	rng_state "639806732";
	guid "2FC5D09618E20DCB10215B8DBDB81780";
	from "wecc240_psse_N_3801";
	to "wecc240_psse_N_3803";
	fbus "114";
	tbus "116";
	r "0.00087 pu.Ohm";
	x "0.02087 pu.Ohm";
	b "1.4571 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "889.111-779.692j A";
	loss "0.0292108 MW";
}
object branch
{
	name "wecc240_psse_B_3802_3891_0";
	rng_state "1738110294";
	guid "30B336BBAD5F500F2061632D81E8FD09";
	from "wecc240_psse_N_3802";
	to "wecc240_psse_N_3891";
	fbus "115";
	tbus "123";
	r "0.00072 pu.Ohm";
	x "0.016 pu.Ohm";
	b "1.0879 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "764.973+4801.04j A";
	loss "0.378545 MW";
}
object branch
{
	name "wecc240_psse_B_3802_3901_0";
	rng_state "406011017";
	guid "3AB26C23866ED338C1710B3959A4D66";
	from "wecc240_psse_N_3802";
	to "wecc240_psse_N_3901";
	fbus "115";
	tbus "130";
	r "0.00083 pu.Ohm";
	x "0.01985 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "32907.2+5336.45j A";
	loss "22.0798 MW";
}
object branch
{
	name "wecc240_psse_B_3803_3891_0";
	rng_state "1269400346";
	guid "5280BF47B6AD2DA75B0103DFF958A6F5";
	from "wecc240_psse_N_3803";
	to "wecc240_psse_N_3891";
	fbus "116";
	tbus "123";
	r "2e-05 pu.Ohm";
	x "-0.00998 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-840.64-5721.5j A";
	loss "0.333754 MW";
}
object branch
{
	name "wecc240_psse_B_3803_3892_0";
	rng_state "114760235";
	guid "6B198A3D40F290327BFDC4CE99E0851A";
	from "wecc240_psse_N_3803";
	to "wecc240_psse_N_3892";
	fbus "116";
	tbus "124";
	r "1e-07 pu.Ohm";
	x "-0.00935 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-2692.84-6748.47j A";
	loss "0.493617 MW";
}
object branch
{
	name "wecc240_psse_B_3803_3894_0";
	rng_state "217871137";
	guid "182A8FF9B1E4480B75A93632D5B3E41E";
	from "wecc240_psse_N_3803";
	to "wecc240_psse_N_3894";
	fbus "116";
	tbus "126";
	r "1e-07 pu.Ohm";
	x "-0.00944 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-41459.6+17514.8j A";
	loss "19.1223 MW";
}
object branch
{
	name "wecc240_psse_B_3803_3896_0";
	rng_state "337745691";
	guid "6ADEBE0B6814178E3BA907AF8EAD39B7";
	from "wecc240_psse_N_3803";
	to "wecc240_psse_N_3896";
	fbus "116";
	tbus "128";
	r "1e-07 pu.Ohm";
	x "-0.00935 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1790.93-1836.04j A";
	loss "0.0615086 MW";
}
object branch
{
	name "wecc240_psse_B_3803_3901_0";
	rng_state "524305153";
	guid "7B36E149CB49B997BEE60E66C96B27F";
	from "wecc240_psse_N_3803";
	to "wecc240_psse_N_3901";
	fbus "116";
	tbus "130";
	r "0.00153 pu.Ohm";
	x "0.0147 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "43341.8+8556.46j A";
	loss "28.8454 MW";
}
object branch
{
	name "wecc240_psse_B_3804_3806_0";
	rng_state "292423943";
	guid "464D97E88C500925353329C92D535933";
	from "wecc240_psse_N_3804";
	to "wecc240_psse_N_3806";
	fbus "117";
	tbus "119";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "413.92-2150.02j A";
	loss "0.139158 MW";
}
object branch
{
	name "wecc240_psse_B_3805_3806_0";
	rng_state "1265122573";
	guid "3F9F278D1E2512B375F1A07F582AC08D";
	from "wecc240_psse_N_3805";
	to "wecc240_psse_N_3806";
	fbus "118";
	tbus "119";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-0.704773+22.3613j A";
	loss "1.45293e-05 MW";
}
object branch
{
	name "wecc240_psse_B_3892_3893_0";
	rng_state "124666328";
	guid "39B8D9B9F175C798410D598760D9A918";
	from "wecc240_psse_N_3892";
	to "wecc240_psse_N_3893";
	fbus "124";
	tbus "125";
	r "0.00123 pu.Ohm";
	x "0.02659 pu.Ohm";
	b "1.98702 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-8492.64+13685.5j A";
	loss "6.90527 MW";
}
object branch
{
	name "wecc240_psse_B_3894_3895_0";
	rng_state "1910300925";
	guid "20731D3B9372D0C6237F528E3F861736";
	from "wecc240_psse_N_3894";
	to "wecc240_psse_N_3895";
	fbus "126";
	tbus "127";
	r "0.00123 pu.Ohm";
	x "0.02662 pu.Ohm";
	b "1.9888 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-5006.76+11561.6j A";
	loss "4.23015 MW";
}
object branch
{
	name "wecc240_psse_B_3896_3897_0";
	rng_state "2030449291";
	guid "6516E70CA92D506A442B6C75BA8EEE5E";
	from "wecc240_psse_N_3896";
	to "wecc240_psse_N_3897";
	fbus "128";
	tbus "129";
	r "0.00112 pu.Ohm";
	x "0.02517 pu.Ohm";
	b "1.83586 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "55.278-29.7532j A";
	loss "9.9291e-05 MW";
}
object branch
{
	name "wecc240_psse_B_3901_3902_0";
	rng_state "120306710";
	guid "727CA91CD83089AD5386CF61738917D";
	from "wecc240_psse_N_3901";
	to "wecc240_psse_N_3902";
	fbus "130";
	tbus "131";
	r "0.00053 pu.Ohm";
	x "0.01297 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-51247.2-5279.3j A";
	loss "34.453 MW";
}
object branch
{
	name "wecc240_psse_B_3901_3903_0";
	rng_state "1986894018";
	guid "5A5B17E058090692C1C94959E66CDD3";
	from "wecc240_psse_N_3901";
	to "wecc240_psse_N_3903";
	fbus "130";
	tbus "132";
	r "0.00093 pu.Ohm";
	x "0.03644 pu.Ohm";
	b "1.3895 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-17892.1+263.159j A";
	loss "11.6718 MW";
}
object branch
{
	name "wecc240_psse_B_3901_8002_0";
	rng_state "1007277217";
	guid "5CD4E0A0EC0242C223A5E12359D1BC3C";
	from "wecc240_psse_N_3901";
	to "wecc240_psse_N_8002";
	fbus "130";
	tbus "238";
	r "0.00068 pu.Ohm";
	x "0.01585 pu.Ohm";
	b "1.15126 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-45823.5-20844.1j A";
	loss "40.2051 MW";
}
object branch
{
	name "wecc240_psse_B_3903_3904_0";
	rng_state "551836836";
	guid "558960DDE345AA6E692F418CA7963403";
	from "wecc240_psse_N_3903";
	to "wecc240_psse_N_3904";
	fbus "132";
	tbus "133";
	r "1e-05 pu.Ohm";
	x "0.00359 pu.Ohm";
	b "0.97812 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-4229.16-19112.4j A";
	loss "1.37558 MW";
}
object branch
{
	name "wecc240_psse_B_3903_3905_0";
	rng_state "1260596963";
	guid "47906608C79A5E6E4604B48B8485481";
	from "wecc240_psse_N_3903";
	to "wecc240_psse_N_3905";
	fbus "132";
	tbus "134";
	r "0.00098 pu.Ohm";
	x "0.01035 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "2623.17-617.758j A";
	loss "0.0755045 MW";
}
object branch
{
	name "wecc240_psse_B_3903_8002_0";
	rng_state "362575055";
	guid "316BF7714CACE58068F6DF5C50E2788";
	from "wecc240_psse_N_3903";
	to "wecc240_psse_N_8002";
	fbus "132";
	tbus "238";
	r "0.00165 pu.Ohm";
	x "0.05719 pu.Ohm";
	b "2.4774 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1386.19-5730.63j A";
	loss "1.98885 MW";
}
object branch
{
	name "wecc240_psse_B_3904_3905_0";
	rng_state "1255387090";
	guid "205662BB9B4AA3AF7D2F2DADC29A9362";
	from "wecc240_psse_N_3904";
	to "wecc240_psse_N_3905";
	fbus "133";
	tbus "134";
	r "0.0016 pu.Ohm";
	x "0.01229 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "2733.02+5205.82j A";
	loss "0.42845 MW";
}
object branch
{
	name "wecc240_psse_B_3905_3906_0";
	rng_state "1022963858";
	guid "241B3247F3C37CBD67988B8DF05812";
	from "wecc240_psse_N_3905";
	to "wecc240_psse_N_3906";
	fbus "134";
	tbus "135";
	r "0.00072 pu.Ohm";
	x "0.00346 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-61860.3+74977.3j A";
	loss "33.3914 MW";
}
object branch
{
	name "wecc240_psse_B_3906_4001_0";
	rng_state "1751378130";
	guid "15075D73257480621529F7DC083774D9";
	from "wecc240_psse_N_3906";
	to "wecc240_psse_N_4001";
	fbus "135";
	tbus "159";
	r "0.00053 pu.Ohm";
	x "0.00456 pu.Ohm";
	b "0.7635 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "617.831-97481.9j A";
	loss "43.6259 MW";
}
object branch
{
	name "wecc240_psse_B_3906_4001_1";
	rng_state "1988714904";
	guid "782FE55F04EBE0A177FFA97E4E1FB308";
	from "wecc240_psse_N_3906";
	to "wecc240_psse_N_4001";
	fbus "135";
	tbus "159";
	r "0.00053 pu.Ohm";
	x "0.00456 pu.Ohm";
	b "0.7635 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "617.831-97481.9j A";
	loss "43.6259 MW";
}
object branch
{
	name "wecc240_psse_B_3907_3908_0";
	rng_state "1130698571";
	guid "64562C8DA11C531213D019F53085E430";
	from "wecc240_psse_N_3907";
	to "wecc240_psse_N_3908";
	fbus "136";
	tbus "137";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "830.075+423.309j A";
	loss "0.0252027 MW";
}
object branch
{
	name "wecc240_psse_B_3907_3923_0";
	rng_state "1250372661";
	guid "6FA213FFD15C14ED65DD03A84AA4B30E";
	from "wecc240_psse_N_3907";
	to "wecc240_psse_N_3923";
	fbus "136";
	tbus "152";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-5676.87-8505.46j A";
	loss "3.03547 MW";
}
object branch
{
	name "wecc240_psse_B_3907_8004_0";
	rng_state "1566369633";
	guid "646E443FCC59A3405E3563DA8B65114F";
	from "wecc240_psse_N_3907";
	to "wecc240_psse_N_8004";
	fbus "136";
	tbus "240";
	r "0.01382 pu.Ohm";
	x "0.09268 pu.Ohm";
	b "0.1106 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "332.63+124.596j A";
	loss "0.0118224 MW";
}
object branch
{
	name "wecc240_psse_B_3908_3920_0";
	rng_state "483689685";
	guid "417504DCD1B08E6169E501CCBE552E7D";
	from "wecc240_psse_N_3908";
	to "wecc240_psse_N_3920";
	fbus "137";
	tbus "149";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1113.02-1182.09j A";
	loss "0.0765225 MW";
}
object branch
{
	name "wecc240_psse_B_3909_3919_0";
	rng_state "567304789";
	guid "5F90A0D986D596F94218F08499B596D1";
	from "wecc240_psse_N_3909";
	to "wecc240_psse_N_3919";
	fbus "138";
	tbus "148";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1171.81+1248.78j A";
	loss "0.0851273 MW";
}
object branch
{
	name "wecc240_psse_B_3909_3920_0";
	rng_state "1360613073";
	guid "7D51927780486E8359791FDE0E34E747";
	from "wecc240_psse_N_3909";
	to "wecc240_psse_N_3920";
	fbus "138";
	tbus "149";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-2328.64+157.908j A";
	loss "0.15813 MW";
}
object branch
{
	name "wecc240_psse_B_3910_3911_0";
	rng_state "1155722604";
	guid "66B38D0B8857B30B4F05DD310DBDDB42";
	from "wecc240_psse_N_3910";
	to "wecc240_psse_N_3911";
	fbus "139";
	tbus "140";
	r "0.02482 pu.Ohm";
	x "0.16938 pu.Ohm";
	b "0.20232 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1815.7+2905.59j A";
	loss "2.00962 MW";
}
object branch
{
	name "wecc240_psse_B_3910_3924_0";
	rng_state "35756851";
	guid "7523F73D8BF2512D2B9A103BB5FF35F8";
	from "wecc240_psse_N_3910";
	to "wecc240_psse_N_3924";
	fbus "139";
	tbus "153";
	r "0.0148 pu.Ohm";
	x "0.10101 pu.Ohm";
	b "0.12066 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-7207.33+24.5861j A";
	loss "5.30311 MW";
}
object branch
{
	name "wecc240_psse_B_3911_3912_0";
	rng_state "2000419805";
	guid "3A238420AF3CEFF05D780CABC3CD4D2C";
	from "wecc240_psse_N_3911";
	to "wecc240_psse_N_3912";
	fbus "140";
	tbus "141";
	r "0.01382 pu.Ohm";
	x "0.09268 pu.Ohm";
	b "0.1106 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "256.086-3484.24j A";
	loss "1.14371 MW";
}
object branch
{
	name "wecc240_psse_B_3911_3916_0";
	rng_state "746349250";
	guid "4CBF55E1E23CCA8B6305FCE86CA25BFD";
	from "wecc240_psse_N_3911";
	to "wecc240_psse_N_3916";
	fbus "140";
	tbus "145";
	r "0.01668 pu.Ohm";
	x "0.11381 pu.Ohm";
	b "0.13608 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-2033.68-4587.72j A";
	loss "2.8967 MW";
}
object branch
{
	name "wecc240_psse_B_3911_3921_0";
	rng_state "441767868";
	guid "6822703D6703F25163FA368732A0E325";
	from "wecc240_psse_N_3911";
	to "wecc240_psse_N_3921";
	fbus "140";
	tbus "150";
	r "0.01113 pu.Ohm";
	x "0.06678 pu.Ohm";
	b "0.07286 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1153.22-5717.5j A";
	loss "2.30318 MW";
}
object branch
{
	name "wecc240_psse_B_3911_3921_1";
	rng_state "1122336503";
	guid "4F7D3D8E1220229A165634E100D33DB1";
	from "wecc240_psse_N_3911";
	to "wecc240_psse_N_3921";
	fbus "140";
	tbus "150";
	r "0.0105 pu.Ohm";
	x "0.0654 pu.Ohm";
	b "0.0686 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1213.49-5836.72j A";
	loss "2.35407 MW";
}
object branch
{
	name "wecc240_psse_B_3911_3921_2";
	rng_state "861109485";
	guid "418A84A5A6AD85CD3A42826CD3F6991A";
	from "wecc240_psse_N_3911";
	to "wecc240_psse_N_3921";
	fbus "140";
	tbus "150";
	r "0.01105 pu.Ohm";
	x "0.06642 pu.Ohm";
	b "0.0716 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1161.21-5748.43j A";
	loss "2.31577 MW";
}
object branch
{
	name "wecc240_psse_B_3911_3924_0";
	rng_state "659639006";
	guid "2BDF6A2E86686772362985406D73751B";
	from "wecc240_psse_N_3911";
	to "wecc240_psse_N_3924";
	fbus "140";
	tbus "153";
	r "0.03903 pu.Ohm";
	x "0.27403 pu.Ohm";
	b "0.31072 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1542.45-1781.79j A";
	loss "1.53731 MW";
}
object branch
{
	name "wecc240_psse_B_3911_8003_0";
	rng_state "1460082195";
	guid "4468F3F4076CB69F6A54EF4604F90018";
	from "wecc240_psse_N_3911";
	to "wecc240_psse_N_8003";
	fbus "140";
	tbus "239";
	r "0.01382 pu.Ohm";
	x "0.09268 pu.Ohm";
	b "0.1106 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-896.76-4111.97j A";
	loss "1.65975 MW";
}
object branch
{
	name "wecc240_psse_B_3911_8003_1";
	rng_state "1385414639";
	guid "352A00A41834BB4631347E99A61DCDD9";
	from "wecc240_psse_N_3911";
	to "wecc240_psse_N_8003";
	fbus "140";
	tbus "239";
	r "0.01382 pu.Ohm";
	x "0.09268 pu.Ohm";
	b "0.1106 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-896.76-4111.97j A";
	loss "1.65975 MW";
}
object branch
{
	name "wecc240_psse_B_3912_3924_0";
	rng_state "952062949";
	guid "1CA3C26872FD293C2FA5C695DED312EE";
	from "wecc240_psse_N_3912";
	to "wecc240_psse_N_3924";
	fbus "141";
	tbus "153";
	r "0.03058 pu.Ohm";
	x "0.2046 pu.Ohm";
	b "0.24472 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-2163.87-820.016j A";
	loss "1.10775 MW";
}
object branch
{
	name "wecc240_psse_B_3913_3920_0";
	rng_state "577721120";
	guid "4B0887117983ED76166EE6219BA828B0";
	from "wecc240_psse_N_3913";
	to "wecc240_psse_N_3920";
	fbus "142";
	tbus "149";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1560.88+448.774j A";
	loss "0.0765687 MW";
}
object branch
{
	name "wecc240_psse_B_3913_3920_1";
	rng_state "1510080967";
	guid "5A93F416EA330DBA44355B9C8721FDD4";
	from "wecc240_psse_N_3913";
	to "wecc240_psse_N_3920";
	fbus "142";
	tbus "149";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1560.88+448.774j A";
	loss "0.0765687 MW";
}
object branch
{
	name "wecc240_psse_B_3913_3923_0";
	rng_state "714880226";
	guid "72CD912F7A21EF4552C92FFF8A1F002";
	from "wecc240_psse_N_3913";
	to "wecc240_psse_N_3923";
	fbus "142";
	tbus "152";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-6059.08-7297.91j A";
	loss "2.61172 MW";
}
object branch
{
	name "wecc240_psse_B_3913_8004_0";
	rng_state "460686763";
	guid "7FAA572EE37D15EA1BB456AE788228E7";
	from "wecc240_psse_N_3913";
	to "wecc240_psse_N_8004";
	fbus "142";
	tbus "240";
	r "0.01382 pu.Ohm";
	x "0.09268 pu.Ohm";
	b "0.1106 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "199.238+493.598j A";
	loss "0.0265498 MW";
}
object branch
{
	name "wecc240_psse_B_3915_3924_0";
	rng_state "1630387677";
	guid "50EE57FD15BCECBC3B3FF78315C9A3BF";
	from "wecc240_psse_N_3915";
	to "wecc240_psse_N_3924";
	fbus "144";
	tbus "153";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-17855.7+5422.02j A";
	loss "10.1083 MW";
}
object branch
{
	name "wecc240_psse_B_3916_3924_0";
	rng_state "554290596";
	guid "10F2A41C163B4172C9ECC6E4303034A";
	from "wecc240_psse_N_3916";
	to "wecc240_psse_N_3924";
	fbus "145";
	tbus "153";
	r "0.02235 pu.Ohm";
	x "0.16106 pu.Ohm";
	b "0.18342 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1173.18+210.625j A";
	loss "0.231015 MW";
}
object branch
{
	name "wecc240_psse_B_3919_3922_0";
	rng_state "1467963981";
	guid "76EA97287F5934835117966BA6A1D0CC";
	from "wecc240_psse_N_3919";
	to "wecc240_psse_N_3922";
	fbus "148";
	tbus "151";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-3915.29+27.3521j A";
	loss "0.44501 MW";
}
object branch
{
	name "wecc240_psse_B_3920_3922_0";
	rng_state "34740865";
	guid "603EDE78E0FD30BC675F610544AAB8BF";
	from "wecc240_psse_N_3920";
	to "wecc240_psse_N_3922";
	fbus "149";
	tbus "151";
	r "0.00312 pu.Ohm";
	x "0.02886 pu.Ohm";
	b "0.15252 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-414.851+1118.22j A";
	loss "0.0412932 MW";
}
object branch
{
	name "wecc240_psse_B_3923_8005_0";
	rng_state "1814887560";
	guid "6EA6C423D2CC7A5933E2A4209DDC87D7";
	from "wecc240_psse_N_3923";
	to "wecc240_psse_N_8005";
	fbus "152";
	tbus "241";
	r "0.01382 pu.Ohm";
	x "0.09268 pu.Ohm";
	b "0.1106 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-8981.42-2226.95j A";
	loss "8.02349 MW";
}
object branch
{
	name "wecc240_psse_B_3923_8005_1";
	rng_state "1830539036";
	guid "79AA35D9C08D9F537B70B769D9FDC824";
	from "wecc240_psse_N_3923";
	to "wecc240_psse_N_8005";
	fbus "152";
	tbus "241";
	r "0.01382 pu.Ohm";
	x "0.09268 pu.Ohm";
	b "0.1106 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-8981.42-2226.95j A";
	loss "8.02349 MW";
}
object branch
{
	name "wecc240_psse_B_4001_4090_0";
	rng_state "1290127955";
	guid "5A290AFBC3CE626EDAD13F7C9E51711";
	from "wecc240_psse_N_4001";
	to "wecc240_psse_N_4090";
	fbus "159";
	tbus "172";
	r "0.00072 pu.Ohm";
	x "0.01382 pu.Ohm";
	b "1.27572 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "27504.7-7953.57j A";
	loss "11.3445 MW";
}
object branch
{
	name "wecc240_psse_B_4001_4094_0";
	rng_state "690367770";
	guid "295BFD86BDD93DE0A776C9F8672ACF6";
	from "wecc240_psse_N_4001";
	to "wecc240_psse_N_4094";
	fbus "159";
	tbus "176";
	r "0.00078 pu.Ohm";
	x "0.01502 pu.Ohm";
	b "1.1381 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "10805.1+5970.88j A";
	loss "2.29217 MW";
}
object branch
{
	name "wecc240_psse_B_4001_4097_0";
	rng_state "1434433518";
	guid "73A5367415E4DBC94B825173A96286CB";
	from "wecc240_psse_N_4001";
	to "wecc240_psse_N_4097";
	fbus "159";
	tbus "179";
	r "0.00074 pu.Ohm";
	x "0.01413 pu.Ohm";
	b "1.06634 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "11482.7+6351.86j A";
	loss "2.43649 MW";
}
object branch
{
	name "wecc240_psse_B_4001_4204_0";
	rng_state "1131359211";
	guid "6590A3FEECCB7352696BDEF794FB9352";
	from "wecc240_psse_N_4001";
	to "wecc240_psse_N_4204";
	fbus "159";
	tbus "189";
	r "0.00078 pu.Ohm";
	x "0.00239 pu.Ohm";
	b "1.1381 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "167585+258492j A";
	loss "238.591 MW";
}
object branch
{
	name "wecc240_psse_B_4001_8001_0";
	rng_state "1821066342";
	guid "7F0ECC59EEF9F4843189E57EF7A859D1";
	from "wecc240_psse_N_4001";
	to "wecc240_psse_N_8001";
	fbus "159";
	tbus "237";
	r "0.00106 pu.Ohm";
	x "0.01293 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "5909.75-13300.2j A";
	loss "2.74803 MW";
}
object branch
{
	name "wecc240_psse_B_4002_4003_0";
	rng_state "537322532";
	guid "6F5DEB5D85E0311BFAE0148B078DB6F";
	from "wecc240_psse_N_4002";
	to "wecc240_psse_N_4003";
	fbus "160";
	tbus "161";
	r "0.00122 pu.Ohm";
	x "0.02373 pu.Ohm";
	b "2.2071 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "5126.09-8701.71j A";
	loss "2.42358 MW";
}
object branch
{
	name "wecc240_psse_B_4002_4090_0";
	rng_state "550245196";
	guid "61C0E5A401BE37416D2747B4715BBF62";
	from "wecc240_psse_N_4002";
	to "wecc240_psse_N_4090";
	fbus "160";
	tbus "172";
	r "0.00012 pu.Ohm";
	x "0.00238 pu.Ohm";
	b "0.21926 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "127883-81589.1j A";
	loss "54.8353 MW";
}
object branch
{
	name "wecc240_psse_B_4002_4091_0";
	rng_state "157272379";
	guid "394EF7956CB0EECA54317A3FF45BDEB5";
	from "wecc240_psse_N_4002";
	to "wecc240_psse_N_4091";
	fbus "160";
	tbus "173";
	r "0.0006 pu.Ohm";
	x "0.01036 pu.Ohm";
	b "1.01456 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-88845+109503j A";
	loss "206.346 MW";
}
object branch
{
	name "wecc240_psse_B_4003_6101_0";
	rng_state "1104627321";
	guid "1D02D5104BCB6145221B9B50B87216";
	from "wecc240_psse_N_4003";
	to "wecc240_psse_N_6101";
	fbus "161";
	tbus "198";
	r "0.00264 pu.Ohm";
	x "0.02689 pu.Ohm";
	b "5.29066 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-4977.22+12340.1j A";
	loss "4.78378 MW";
}
object branch
{
	name "wecc240_psse_B_4004_4005_0";
	rng_state "1910858270";
	guid "2402F8BB4E68EE9818944F8BF4E9EB19";
	from "wecc240_psse_N_4004";
	to "wecc240_psse_N_4005";
	fbus "162";
	tbus "163";
	r "0.00063 pu.Ohm";
	x "0.01412 pu.Ohm";
	b "1.09756 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "94047.4+53421.9j A";
	loss "165.352 MW";
}
object branch
{
	name "wecc240_psse_B_4004_4005_1";
	rng_state "1312994984";
	guid "12C1C2546847C3F7BB19E1025139EE";
	from "wecc240_psse_N_4004";
	to "wecc240_psse_N_4005";
	fbus "162";
	tbus "163";
	r "0.00109 pu.Ohm";
	x "0.02408 pu.Ohm";
	b "1.55542 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "55125.5+31360.2j A";
	loss "96.9558 MW";
}
object branch
{
	name "wecc240_psse_B_4004_4005_2";
	rng_state "1140384172";
	guid "30D1B13ED852B8282435D2E4003D0E6";
	from "wecc240_psse_N_4004";
	to "wecc240_psse_N_4005";
	fbus "162";
	tbus "163";
	r "0.00108 pu.Ohm";
	x "0.02409 pu.Ohm";
	b "1.55348 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "55117.3+31324j A";
	loss "96.9175 MW";
}
object branch
{
	name "wecc240_psse_B_4004_4091_0";
	rng_state "1763794427";
	guid "183B2DC4ECB452E156D3E5A691541158";
	from "wecc240_psse_N_4004";
	to "wecc240_psse_N_4091";
	fbus "162";
	tbus "173";
	r "0.00041 pu.Ohm";
	x "0.00737 pu.Ohm";
	b "0.72694 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-61316.9+24649.2j A";
	loss "32.2371 MW";
}
object branch
{
	name "wecc240_psse_B_4004_4092_0";
	rng_state "2059344234";
	guid "4A6718278646FBCE619AD8B3D565EDBD";
	from "wecc240_psse_N_4004";
	to "wecc240_psse_N_4092";
	fbus "162";
	tbus "174";
	r "0.00066 pu.Ohm";
	x "0.01266 pu.Ohm";
	b "0.95976 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "43415.2-75106.6j A";
	loss "95.407 MW";
}
object branch
{
	name "wecc240_psse_B_4004_4095_0";
	rng_state "1582152040";
	guid "747E8024F1F3ECC072070DB04C451B69";
	from "wecc240_psse_N_4004";
	to "wecc240_psse_N_4095";
	fbus "162";
	tbus "177";
	r "0.00066 pu.Ohm";
	x "0.01266 pu.Ohm";
	b "0.95976 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "43415.2-75106.6j A";
	loss "95.407 MW";
}
object branch
{
	name "wecc240_psse_B_4005_4006_0";
	rng_state "738647283";
	guid "4367575B893D8FF16701206D175571DE";
	from "wecc240_psse_N_4005";
	to "wecc240_psse_N_4006";
	fbus "163";
	tbus "164";
	r "0.00023 pu.Ohm";
	x "0.00451 pu.Ohm";
	b "0.3332 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-155972-388691j A";
	loss "792.116 MW";
}
object branch
{
	name "wecc240_psse_B_4005_4006_1";
	rng_state "772970072";
	guid "76AFEC35CEB2E4731ED379B8214760E1";
	from "wecc240_psse_N_4005";
	to "wecc240_psse_N_4006";
	fbus "163";
	tbus "164";
	r "0.0002 pu.Ohm";
	x "0.00446 pu.Ohm";
	b "0.305 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-160178-392188j A";
	loss "801.232 MW";
}
object branch
{
	name "wecc240_psse_B_4005_4102_0";
	rng_state "94307398";
	guid "2B0965DF45CB00F9461116C5B30A7C66";
	from "wecc240_psse_N_4005";
	to "wecc240_psse_N_4102";
	fbus "163";
	tbus "181";
	r "0.0012 pu.Ohm";
	x "0.02316 pu.Ohm";
	b "1.7152 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "547.402-93422.6j A";
	loss "202.413 MW";
}
object branch
{
	name "wecc240_psse_B_4005_4102_1";
	rng_state "51245830";
	guid "4CAC5B9B3F3921894EB3839F32BAA74A";
	from "wecc240_psse_N_4005";
	to "wecc240_psse_N_4102";
	fbus "163";
	tbus "181";
	r "0.0003 pu.Ohm";
	x "0.02 pu.Ohm";
	b "3.6 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-3347.47-108266j A";
	loss "234.683 MW";
}
object branch
{
	name "wecc240_psse_B_4005_4202_0";
	rng_state "10901063";
	guid "17BC7E0FEA8D6DA266AD4967013B4FC7";
	from "wecc240_psse_N_4005";
	to "wecc240_psse_N_4202";
	fbus "163";
	tbus "187";
	r "0.0002 pu.Ohm";
	x "0.0082 pu.Ohm";
	b "1.3 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-106117-261476j A";
	loss "653.164 MW";
}
object branch
{
	name "wecc240_psse_B_4005_6202_0";
	rng_state "1046370347";
	guid "131BC4FB5633BCD3233DFCB123C774A1";
	from "wecc240_psse_N_4005";
	to "wecc240_psse_N_6202";
	fbus "163";
	tbus "204";
	r "0.00196 pu.Ohm";
	x "0.03304 pu.Ohm";
	b "1.88 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-57107.6-34453.4j A";
	loss "147.231 MW";
}
object branch
{
	name "wecc240_psse_B_4006_4007_0";
	rng_state "628966950";
	guid "7C5AFE79ECA91AF442A248F5E87FA7B";
	from "wecc240_psse_N_4006";
	to "wecc240_psse_N_4007";
	fbus "164";
	tbus "165";
	r "1e-05 pu.Ohm";
	x "0.0003 pu.Ohm";
	b "0.01434 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-267129+112268j A";
	loss "25.2026 MW";
}
object branch
{
	name "wecc240_psse_B_4006_4007_1";
	rng_state "1520982030";
	guid "1D09E437670F5A5670485EE59CBBCE0B";
	from "wecc240_psse_N_4006";
	to "wecc240_psse_N_4007";
	fbus "164";
	tbus "165";
	r "1e-05 pu.Ohm";
	x "0.0003 pu.Ohm";
	b "0.01844 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-267129+112268j A";
	loss "25.2026 MW";
}
object branch
{
	name "wecc240_psse_B_4006_4202_0";
	rng_state "1761250573";
	guid "77DECF3BC8D6BC201A687244FC0FD879";
	from "wecc240_psse_N_4006";
	to "wecc240_psse_N_4202";
	fbus "164";
	tbus "187";
	r "0.0002 pu.Ohm";
	x "0.0082 pu.Ohm";
	b "1.3 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-14592.6-49838.4j A";
	loss "22.1204 MW";
}
object branch
{
	name "wecc240_psse_B_4008_6401_0";
	rng_state "1089653714";
	guid "187EEA948A7F98F5C086A2287A108F2";
	from "wecc240_psse_N_4008";
	to "wecc240_psse_N_6401";
	fbus "166";
	tbus "217";
	r "0.0062 pu.Ohm";
	x "0.0673 pu.Ohm";
	b "1.1156 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "9332.85-11601.7j A";
	loss "14.9837 MW";
}
object branch
{
	name "wecc240_psse_B_4009_4010_0";
	rng_state "1003886059";
	guid "4FD7FDFFEC9D9FD4F7659AA7F3A5BE";
	from "wecc240_psse_N_4009";
	to "wecc240_psse_N_4010";
	fbus "167";
	tbus "168";
	r "6e-05 pu.Ohm";
	x "0.00131 pu.Ohm";
	b "0.00378 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-22268.2-1125.02j A";
	loss "0.651935 MW";
}
object branch
{
	name "wecc240_psse_B_4009_4010_1";
	rng_state "168057522";
	guid "F4C83696FA754EC3D306D7B84C1226D";
	from "wecc240_psse_N_4009";
	to "wecc240_psse_N_4010";
	fbus "167";
	tbus "168";
	r "6e-05 pu.Ohm";
	x "0.00116 pu.Ohm";
	b "0.00332 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-25132.5-1418.65j A";
	loss "0.736025 MW";
}
object branch
{
	name "wecc240_psse_B_4009_4104_0";
	rng_state "410134047";
	guid "45391281A2254587143371F10DBDB4CD";
	from "wecc240_psse_N_4009";
	to "wecc240_psse_N_4104";
	fbus "167";
	tbus "183";
	r "0.002 pu.Ohm";
	x "0.02 pu.Ohm";
	b "0.8 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-36988.7-42416.4j A";
	loss "63.6623 MW";
}
object branch
{
	name "wecc240_psse_B_4092_4093_0";
	rng_state "1038626924";
	guid "4656178E610B7D0A570F7C6D171819DC";
	from "wecc240_psse_N_4092";
	to "wecc240_psse_N_4093";
	fbus "174";
	tbus "175";
	r "1e-07 pu.Ohm";
	x "0.00165 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "0.000140889-8.50308e-05j A";
	loss "4.46821e-17 MW";
}
object branch
{
	name "wecc240_psse_B_4093_4094_0";
	rng_state "1982945082";
	guid "53DE19AC241345AD4C682E32EEF8AE68";
	from "wecc240_psse_N_4093";
	to "wecc240_psse_N_4094";
	fbus "175";
	tbus "176";
	r "1e-07 pu.Ohm";
	x "-0.01263 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "1.83892e-05-1.11336e-05j A";
	loss "5.83656e-18 MW";
}
object branch
{
	name "wecc240_psse_B_4095_4096_0";
	rng_state "93189435";
	guid "77881E67FCAE03F913B3D01E08DA090A";
	from "wecc240_psse_N_4095";
	to "wecc240_psse_N_4096";
	fbus "177";
	tbus "178";
	r "1e-07 pu.Ohm";
	x "0.00165 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-6.12295e-09-9.593e-09j A";
	loss "2.13702e-25 MW";
}
object branch
{
	name "wecc240_psse_B_4096_4097_0";
	rng_state "181271232";
	guid "6C9A3545F6146CBE22EE8414D3A85D2C";
	from "wecc240_psse_N_4096";
	to "wecc240_psse_N_4097";
	fbus "178";
	tbus "179";
	r "1e-07 pu.Ohm";
	x "-0.01263 pu.Ohm";
	b "0 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-1.70248e-07-2.12676e-07j A";
	loss "9.37344e-22 MW";
}
object branch
{
	name "wecc240_psse_B_4101_4102_0";
	rng_state "525829204";
	guid "2A4D2DBF1FC850B25C0994A787F31468";
	from "wecc240_psse_N_4101";
	to "wecc240_psse_N_4102";
	fbus "180";
	tbus "181";
	r "0.00113 pu.Ohm";
	x "0.02069 pu.Ohm";
	b "1.85526 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "37919.7-52945.4j A";
	loss "87.8795 MW";
}
object branch
{
	name "wecc240_psse_B_4101_4102_1";
	rng_state "1527622954";
	guid "79D5162F238183C0254E6B5EB2C27151";
	from "wecc240_psse_N_4101";
	to "wecc240_psse_N_4102";
	fbus "180";
	tbus "181";
	r "0.00113 pu.Ohm";
	x "0.02069 pu.Ohm";
	b "1.85526 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "37919.7-52945.4j A";
	loss "87.8795 MW";
}
object branch
{
	name "wecc240_psse_B_4101_4103_0";
	rng_state "1312630443";
	guid "68345E1E1F63308A2DFB62467A875431";
	from "wecc240_psse_N_4101";
	to "wecc240_psse_N_4103";
	fbus "180";
	tbus "182";
	r "0.0007 pu.Ohm";
	x "0.074 pu.Ohm";
	b "4.87 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-8878.58+3485.06j A";
	loss "6.73244 MW";
}
object branch
{
	name "wecc240_psse_B_4101_4103_1";
	rng_state "199411898";
	guid "5A2E52A695BAC680165B711C12B74920";
	from "wecc240_psse_N_4101";
	to "wecc240_psse_N_4103";
	fbus "180";
	tbus "182";
	r "0.002 pu.Ohm";
	x "0.02 pu.Ohm";
	b "0.8 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-33712.2+9834.26j A";
	loss "24.7875 MW";
}
object branch
{
	name "wecc240_psse_B_4101_4201_0";
	rng_state "2064945486";
	guid "E92270C9ADF9B0C1090A2AA8B6C9971";
	from "wecc240_psse_N_4101";
	to "wecc240_psse_N_4201";
	fbus "180";
	tbus "186";
	r "0.0002 pu.Ohm";
	x "0.0082 pu.Ohm";
	b "1.3 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "19029-98671.2j A";
	loss "82.8291 MW";
}
object branch
{
	name "wecc240_psse_B_4101_4201_1";
	rng_state "1862875640";
	guid "711AD88702BAB6213D5A4AE921E812AB";
	from "wecc240_psse_N_4101";
	to "wecc240_psse_N_4201";
	fbus "180";
	tbus "186";
	r "0.0002 pu.Ohm";
	x "0.0082 pu.Ohm";
	b "1.3 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "19029-98671.2j A";
	loss "82.8291 MW";
}
object branch
{
	name "wecc240_psse_B_4102_4201_0";
	rng_state "356684278";
	guid "4624F747267547A3610222F6EC51FBC";
	from "wecc240_psse_N_4102";
	to "wecc240_psse_N_4201";
	fbus "181";
	tbus "186";
	r "0.0002 pu.Ohm";
	x "0.0082 pu.Ohm";
	b "1.3 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-72683.9+37907.7j A";
	loss "55.1199 MW";
}
object branch
{
	name "wecc240_psse_B_4102_4201_1";
	rng_state "1022089159";
	guid "6D83BB89F3A1592B31BB62F47435771";
	from "wecc240_psse_N_4102";
	to "wecc240_psse_N_4201";
	fbus "181";
	tbus "186";
	r "0.0002 pu.Ohm";
	x "0.0082 pu.Ohm";
	b "1.3 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-72683.9+37907.7j A";
	loss "55.1199 MW";
}
object branch
{
	name "wecc240_psse_B_4102_4202_0";
	rng_state "1626250262";
	guid "40AAC9094DB8910E1C1E0D14DE540D9D";
	from "wecc240_psse_N_4102";
	to "wecc240_psse_N_4202";
	fbus "181";
	tbus "187";
	r "0.0002 pu.Ohm";
	x "0.0082 pu.Ohm";
	b "1.3 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-100433+2604.9j A";
	loss "82.7917 MW";
}
object branch
{
	name "wecc240_psse_B_4102_4202_1";
	rng_state "1669679262";
	guid "666A9F7B6315B7A57D1DE35FAA9AB8FF";
	from "wecc240_psse_N_4102";
	to "wecc240_psse_N_4202";
	fbus "181";
	tbus "187";
	r "0.0002 pu.Ohm";
	x "0.0082 pu.Ohm";
	b "1.3 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-100433+2604.9j A";
	loss "82.7917 MW";
}
object branch
{
	name "wecc240_psse_B_4102_6202_0";
	rng_state "14989683";
	guid "5C8DF24E6E1A791A39DC98D1CE227EA4";
	from "wecc240_psse_N_4102";
	to "wecc240_psse_N_6202";
	fbus "181";
	tbus "204";
	r "0.00142 pu.Ohm";
	x "0.02258 pu.Ohm";
	b "1.88 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-84982.6+45050.4j A";
	loss "209.313 MW";
}
object branch
{
	name "wecc240_psse_B_4103_6202_0";
	rng_state "1242561041";
	guid "6D86FE8C73E301AC6AEAD36353AE7F8";
	from "wecc240_psse_N_4103";
	to "wecc240_psse_N_6202";
	fbus "182";
	tbus "204";
	r "0.0007 pu.Ohm";
	x "0.074 pu.Ohm";
	b "4.87 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-6393.05-3634.6j A";
	loss "4.0022 MW";
}
object branch
{
	name "wecc240_psse_B_4104_5004_0";
	rng_state "1581539848";
	guid "4E7A7107E95324444C0A993D58E8EBF7";
	from "wecc240_psse_N_4104";
	to "wecc240_psse_N_5004";
	fbus "183";
	tbus "195";
	r "0.002 pu.Ohm";
	x "0.08 pu.Ohm";
	b "0.8 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "8627.7+8721.4j A";
	loss "12.0438 MW";
}
object branch
{
	name "wecc240_psse_B_4201_4202_0";
	rng_state "1597141723";
	guid "37E28B89BF661C92809DC058A713E85";
	from "wecc240_psse_N_4201";
	to "wecc240_psse_N_4202";
	fbus "186";
	tbus "187";
	r "0.00109 pu.Ohm";
	x "0.02408 pu.Ohm";
	b "1.55542 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-9190.06-12207.3j A";
	loss "5.62782 MW";
}
object branch
{
	name "wecc240_psse_B_4201_5001_0";
	rng_state "1981208324";
	guid "7104F3673000BE6C6F2741E7E49D40EA";
	from "wecc240_psse_N_4201";
	to "wecc240_psse_N_5001";
	fbus "186";
	tbus "192";
	r "0.00083 pu.Ohm";
	x "0.02 pu.Ohm";
	b "3.3 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-7253.39+13411.8j A";
	loss "4.65378 MW";
}
object branch
{
	name "wecc240_psse_B_4202_4203_0";
	rng_state "207026272";
	guid "7C82F015BC117E7FB76B4E077FE2EB6";
	from "wecc240_psse_N_4202";
	to "wecc240_psse_N_4203";
	fbus "187";
	tbus "188";
	r "0.00066 pu.Ohm";
	x "0.00165 pu.Ohm";
	b "0.95976 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "-8269.43+325723j A";
	loss "188.664 MW";
}
object branch
{
	name "wecc240_psse_B_4203_4204_0";
	rng_state "1691449122";
	guid "5A46DC18241BAF02378E533EFEEDE2FF";
	from "wecc240_psse_N_4203";
	to "wecc240_psse_N_4204";
	fbus "188";
	tbus "189";
	r "0.00074 pu.Ohm";
	x "0.01266 pu.Ohm";
	b "1.0822 pu.S";
	rateA "250 MVA";
	rateB "500 MVA";
	rateC "750 MVA";
	ratio "1 pu";
	angle "0 deg";
	status "IN";
	angmin "-360 deg";
	angmax "360 deg";
	current "21773.6+25856.5j A";
