// generated by /usr/local/opt/gridlabd/4.3.10-240606-develop-darwin_23-x86_64/share/gridlabd/raw2glm.py -i wecc240_psse.raw -o wecc240_psse.glm
module pypower 
{
    // SYSTEM_DATA = ['0', '100.00', '34', '', '', '/ WECC 240 SYSTEM', 'V0.2', 'DEVELOPED BY NREL. CONTACT: HAOYU.YUAN@NREL.GOV']
    version 2;
    baseMVA 100.00;
    // / WECC 240 SYSTEM
}

// This is a reduced WECC 240-bus power system model reflecting WECC generation resource mix in 2018 and representing the summer peak load. It was developed by NREL and contains no CEII.
// Reference: H. Yuan
object pypower.bus 
{
    name "wecc240_psse_N_1001"; 
    bus_i 1;
    baseKV 500.0000 kV;
    type PQ; 
    area 1;
    zone 3;
    Vm 1.03401 pu*V;
    Va 5.5785 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_1002"; 
    bus_i 2;
    baseKV 345.0000 kV;
    type PQ; 
    area 1;
    zone 3;
    Vm 1.01400 pu*V;
    Va 8.3685 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_1003"; 
    bus_i 3;
    baseKV 230.0000 kV;
    type PQ; 
    area 1;
    zone 10;
    Vm 0.97318 pu*V;
    Va -0.2920 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_1004"; 
    bus_i 4;
    baseKV 345.0000 kV;
    type PQ; 
    area 1;
    zone 10;
    Vm 1.03000 pu*V;
    Va 18.8075 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_1032"; 
    bus_i 5;
    baseKV 20.0000 kV;
    type PV; 
    area 1;
    zone 10;
    Vm 1.01390 pu*V;
    Va 8.9503 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_1034"; 
    bus_i 6;
    baseKV 20.0000 kV;
    type PV; 
    area 1;
    zone 10;
    Vm 1.03341 pu*V;
    Va 20.4253 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_1101"; 
    bus_i 7;
    baseKV 500.0000 kV;
    type PQ; 
    area 1;
    zone 3;
    Vm 1.01000 pu*V;
    Va -13.5878 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_1102"; 
    bus_i 8;
    baseKV 345.0000 kV;
    type PQ; 
    area 1;
    zone 3;
    Vm 0.99465 pu*V;
    Va -4.7874 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_1131"; 
    bus_i 9;
    baseKV 20.0000 kV;
    type PV; 
    area 1;
    zone 3;
    Vm 1.00946 pu*V;
    Va -12.8589 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_1201"; 
    bus_i 10;
    baseKV 500.0000 kV;
    type PQ; 
    area 1;
    zone 3;
    Vm 1.09136 pu*V;
    Va -6.6183 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_1202"; 
    bus_i 11;
    baseKV 500.0000 kV;
    type PQ; 
    area 1;
    zone 3;
    Vm 1.08000 pu*V;
    Va -3.8673 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_1232"; 
    bus_i 12;
    baseKV 20.0000 kV;
    type PV; 
    area 1;
    zone 3;
    Vm 1.07990 pu*V;
    Va -3.0358 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_1301"; 
    bus_i 13;
    baseKV 500.0000 kV;
    type PQ; 
    area 1;
    zone 3;
    Vm 1.04500 pu*V;
    Va -9.8666 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_1302"; 
    bus_i 14;
    baseKV 500.0000 kV;
    type PQ; 
    area 1;
    zone 9;
    Vm 1.02442 pu*V;
    Va -11.6849 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_1303"; 
    bus_i 15;
    baseKV 345.0000 kV;
    type PQ; 
    area 1;
    zone 9;
    Vm 1.00500 pu*V;
    Va -15.2256 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_1331"; 
    bus_i 16;
    baseKV 20.0000 kV;
    type PV; 
    area 1;
    zone 3;
    Vm 1.04505 pu*V;
    Va -8.7861 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_1333"; 
    bus_i 17;
    baseKV 20.0000 kV;
    type PV; 
    area 1;
    zone 9;
    Vm 1.00792 pu*V;
    Va -13.7701 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_1401"; 
    bus_i 18;
    baseKV 500.0000 kV;
    type PQ; 
    area 1;
    zone 3;
    Vm 1.03500 pu*V;
    Va -14.7822 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_1402"; 
    bus_i 19;
    baseKV 500.0000 kV;
    type PQ; 
    area 1;
    zone 3;
    Vm 1.05895 pu*V;
    Va -20.3570 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_1403"; 
    bus_i 20;
    baseKV 230.0000 kV;
    type PQ; 
    area 1;
    zone 3;
    Vm 1.03527 pu*V;
    Va -14.4059 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_1431"; 
    bus_i 21;
    baseKV 20.0000 kV;
    type PV; 
    area 1;
    zone 3;
    Vm 1.04004 pu*V;
    Va -12.4298 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2000"; 
    bus_i 22;
    baseKV 230.0000 kV;
    type PQ; 
    area 4;
    zone 7;
    Vm 1.00000 pu*V;
    Va -16.7754 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2030"; 
    bus_i 23;
    baseKV 20.0000 kV;
    type PV; 
    area 4;
    zone 7;
    Vm 1.00135 pu*V;
    Va -16.0721 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2100"; 
    bus_i 24;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.03500 pu*V;
    Va -12.4531 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2130"; 
    bus_i 25;
    baseKV 20.0000 kV;
    type PV; 
    area 2;
    zone 2;
    Vm 1.03554 pu*V;
    Va -12.0979 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2201"; 
    bus_i 26;
    baseKV 500.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 0.99375 pu*V;
    Va -26.5153 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2202"; 
    bus_i 27;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 0.99067 pu*V;
    Va -27.7043 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2203"; 
    bus_i 28;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.00500 pu*V;
    Va -27.9287 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2233"; 
    bus_i 29;
    baseKV 20.0000 kV;
    type PV; 
    area 2;
    zone 2;
    Vm 1.00686 pu*V;
    Va -27.6476 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2301"; 
    bus_i 30;
    baseKV 500.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.03560 pu*V;
    Va -14.9787 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2302"; 
    bus_i 31;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.03500 pu*V;
    Va -13.8866 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2332"; 
    bus_i 32;
    baseKV 20.0000 kV;
    type PV; 
    area 2;
    zone 2;
    Vm 1.03520 pu*V;
    Va -13.6518 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2400"; 
    bus_i 33;
    baseKV 500.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.02954 pu*V;
    Va -19.7851 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2401"; 
    bus_i 34;
    baseKV 500.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.05000 pu*V;
    Va -13.6953 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2402"; 
    bus_i 35;
    baseKV 500.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.03174 pu*V;
    Va -18.0034 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2403"; 
    bus_i 36;
    baseKV 500.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.02708 pu*V;
    Va -22.3928 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2404"; 
    bus_i 37;
    baseKV 500.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.03914 pu*V;
    Va -9.9290 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2405"; 
    bus_i 38;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.01146 pu*V;
    Va -11.0446 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2406"; 
    bus_i 39;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.00777 pu*V;
    Va -14.9652 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2407"; 
    bus_i 40;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 0.97489 pu*V;
    Va -20.8953 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2408"; 
    bus_i 41;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.00900 pu*V;
    Va -9.1772 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2409"; 
    bus_i 42;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.02000 pu*V;
    Va -18.7773 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2410"; 
    bus_i 43;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.00710 pu*V;
    Va -14.6945 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2411"; 
    bus_i 44;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.02033 pu*V;
    Va -11.4155 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2431"; 
    bus_i 45;
    baseKV 20.0000 kV;
    type PV; 
    area 2;
    zone 2;
    Vm 1.04996 pu*V;
    Va -13.6693 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2434"; 
    bus_i 46;
    baseKV 20.0000 kV;
    type PV; 
    area 2;
    zone 2;
    Vm 1.02000 pu*V;
    Va -11.3880 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2438"; 
    bus_i 47;
    baseKV 20.0000 kV;
    type PV; 
    area 2;
    zone 2;
    Vm 1.00981 pu*V;
    Va -7.7532 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2439"; 
    bus_i 48;
    baseKV 20.0000 kV;
    type PV; 
    area 2;
    zone 2;
    Vm 1.01976 pu*V;
    Va -18.7223 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2501"; 
    bus_i 49;
    baseKV 500.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.02693 pu*V;
    Va -20.2708 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2502"; 
    bus_i 50;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.02320 pu*V;
    Va -21.6056 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2503"; 
    bus_i 51;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.00900 pu*V;
    Va -23.5705 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2533"; 
    bus_i 52;
    baseKV 20.0000 kV;
    type PV; 
    area 2;
    zone 2;
    Vm 1.00959 pu*V;
    Va -23.0364 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2600"; 
    bus_i 53;
    baseKV 500.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.05578 pu*V;
    Va -9.3695 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2601"; 
    bus_i 54;
    baseKV 500.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.04794 pu*V;
    Va -9.8178 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2602"; 
    bus_i 55;
    baseKV 500.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.02251 pu*V;
    Va -9.4350 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2603"; 
    bus_i 56;
    baseKV 500.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.05656 pu*V;
    Va -10.0289 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2604"; 
    bus_i 57;
    baseKV 345.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.03000 pu*V;
    Va -3.3390 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2605"; 
    bus_i 58;
    baseKV 287.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.02096 pu*V;
    Va -7.2426 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2606"; 
    bus_i 59;
    baseKV 287.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.02096 pu*V;
    Va -7.2426 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2607"; 
    bus_i 60;
    baseKV 287.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.04732 pu*V;
    Va -9.0980 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2608"; 
    bus_i 61;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.01500 pu*V;
    Va -9.4369 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2609"; 
    bus_i 62;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 0.99971 pu*V;
    Va -7.7201 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2610"; 
    bus_i 63;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.00400 pu*V;
    Va 6.4589 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2611"; 
    bus_i 64;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.01500 pu*V;
    Va -9.6301 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2612"; 
    bus_i 65;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.01357 pu*V;
    Va -9.9960 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2613"; 
    bus_i 66;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 0.99477 pu*V;
    Va -4.2231 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2614"; 
    bus_i 67;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.00215 pu*V;
    Va -5.8005 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2615"; 
    bus_i 68;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.00539 pu*V;
    Va -9.1473 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2616"; 
    bus_i 69;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 0.99670 pu*V;
    Va -4.5571 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2617"; 
    bus_i 70;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 0.99769 pu*V;
    Va -6.2866 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2618"; 
    bus_i 71;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.01112 pu*V;
    Va -10.9936 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2619"; 
    bus_i 72;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.01253 pu*V;
    Va -9.6918 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2620"; 
    bus_i 73;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.00929 pu*V;
    Va -10.0536 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2621"; 
    bus_i 74;
    baseKV 138.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.01278 pu*V;
    Va -6.9051 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2630"; 
    bus_i 75;
    baseKV 20.0000 kV;
    type PV; 
    area 2;
    zone 2;
    Vm 1.00486 pu*V;
    Va 7.1069 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2631"; 
    bus_i 76;
    baseKV 20.0000 kV;
    type PV; 
    area 2;
    zone 2;
    Vm 1.01516 pu*V;
    Va -9.5656 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2634"; 
    bus_i 77;
    baseKV 20.0000 kV;
    type PV; 
    area 2;
    zone 2;
    Vm 1.02988 pu*V;
    Va -2.9240 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2637"; 
    bus_i 78;
    baseKV 20.0000 kV;
    type PV; 
    area 2;
    zone 2;
    Vm 1.01377 pu*V;
    Va -9.9729 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2638"; 
    bus_i 79;
    baseKV 20.0000 kV;
    type PV; 
    area 2;
    zone 2;
    Vm 1.01504 pu*V;
    Va -9.3813 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2901"; 
    bus_i 80;
    baseKV 500.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.10739 pu*V;
    Va -9.9996 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_2902"; 
    bus_i 81;
    baseKV 500.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.11740 pu*V;
    Va -11.1977 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3101"; 
    bus_i 82;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 0.98132 pu*V;
    Va -7.7767 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3102"; 
    bus_i 83;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 0.98603 pu*V;
    Va -6.6336 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3103"; 
    bus_i 84;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 0.99272 pu*V;
    Va -4.5012 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3104"; 
    bus_i 85;
    baseKV 115.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 0.98581 pu*V;
    Va -11.4950 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3105"; 
    bus_i 86;
    baseKV 115.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.00000 pu*V;
    Va -11.5056 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3133"; 
    bus_i 87;
    baseKV 20.0000 kV;
    type PV; 
    area 2;
    zone 2;
    Vm 0.99266 pu*V;
    Va -4.4922 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3135"; 
    bus_i 88;
    baseKV 20.0000 kV;
    type PV; 
    area 2;
    zone 2;
    Vm 1.00043 pu*V;
    Va -11.4426 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3201"; 
    bus_i 89;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.00361 pu*V;
    Va -4.5744 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3202"; 
    bus_i 90;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.00231 pu*V;
    Va -4.1296 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3203"; 
    bus_i 91;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.00055 pu*V;
    Va -4.2221 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3204"; 
    bus_i 92;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.01000 pu*V;
    Va 0.1458 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3205"; 
    bus_i 93;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.00081 pu*V;
    Va -2.5203 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3234"; 
    bus_i 94;
    baseKV 20.0000 kV;
    type PV; 
    area 2;
    zone 2;
    Vm 1.01207 pu*V;
    Va 1.2652 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3301"; 
    bus_i 95;
    baseKV 500.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.01131 pu*V;
    Va -4.7303 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3302"; 
    bus_i 96;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 0.98430 pu*V;
    Va -7.6693 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3303"; 
    bus_i 97;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.00000 pu*V;
    Va -5.4781 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3304"; 
    bus_i 98;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 0.98986 pu*V;
    Va -7.0451 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3305"; 
    bus_i 99;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 0.99494 pu*V;
    Va -4.7831 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3333"; 
    bus_i 100;
    baseKV 20.0000 kV;
    type PV; 
    area 2;
    zone 2;
    Vm 1.00081 pu*V;
    Va -5.2460 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3401"; 
    bus_i 101;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 0.96667 pu*V;
    Va -13.8507 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3402"; 
    bus_i 102;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 0.96880 pu*V;
    Va -13.8643 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3403"; 
    bus_i 103;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.00000 pu*V;
    Va -1.5414 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3404"; 
    bus_i 104;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 0.98837 pu*V;
    Va -8.6626 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3405"; 
    bus_i 105;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 0.96210 pu*V;
    Va -15.5760 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3432"; 
    bus_i 106;
    baseKV 20.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 0.96880 pu*V;
    Va -13.8643 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3433"; 
    bus_i 107;
    baseKV 20.0000 kV;
    type PV; 
    area 2;
    zone 2;
    Vm 1.00024 pu*V;
    Va -1.1903 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3501"; 
    bus_i 108;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.00000 pu*V;
    Va 1.6159 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3531"; 
    bus_i 109;
    baseKV 20.0000 kV;
    type PV; 
    area 2;
    zone 2;
    Vm 1.00036 pu*V;
    Va 1.9278 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3601"; 
    bus_i 110;
    baseKV 115.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.01500 pu*V;
    Va -3.9450 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3631"; 
    bus_i 111;
    baseKV 20.0000 kV;
    type PV; 
    area 2;
    zone 2;
    Vm 1.01477 pu*V;
    Va -3.9180 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3701"; 
    bus_i 112;
    baseKV 115.0000 kV;
    type PQ; 
    area 1;
    zone 9;
    Vm 1.00657 pu*V;
    Va -20.6887 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3731"; 
    bus_i 113;
    baseKV 20.0000 kV;
    type PV; 
    area 1;
    zone 9;
    Vm 1.00596 pu*V;
    Va -20.6259 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3801"; 
    bus_i 114;
    baseKV 500.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.04900 pu*V;
    Va 0.2332 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3802"; 
    bus_i 115;
    baseKV 500.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.03709 pu*V;
    Va -5.7476 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3803"; 
    bus_i 116;
    baseKV 500.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.04616 pu*V;
    Va -7.1165 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3804"; 
    bus_i 117;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.00233 pu*V;
    Va -7.1239 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3805"; 
    bus_i 118;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.03500 pu*V;
    Va -6.6568 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3806"; 
    bus_i 119;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.01900 pu*V;
    Va -3.5261 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3831"; 
    bus_i 120;
    baseKV 20.0000 kV;
    type PV; 
    area 2;
    zone 2;
    Vm 1.04876 pu*V;
    Va 0.7821 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3835"; 
    bus_i 121;
    baseKV 20.0000 kV;
    type PV; 
    area 2;
    zone 2;
    Vm 1.03528 pu*V;
    Va -6.5555 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3836"; 
    bus_i 122;
    baseKV 20.0000 kV;
    type PV; 
    area 2;
    zone 2;
    Vm 1.01896 pu*V;
    Va -3.3388 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3891"; 
    bus_i 123;
    baseKV 500.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.05217 pu*V;
    Va -9.2502 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3892"; 
    bus_i 124;
    baseKV 500.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.03871 pu*V;
    Va -3.9080 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3893"; 
    bus_i 125;
    baseKV 500.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.03351 pu*V;
    Va -13.1513 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3894"; 
    bus_i 126;
    baseKV 500.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.03851 pu*V;
    Va -3.8546 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3895"; 
    bus_i 127;
    baseKV 500.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.03370 pu*V;
    Va -13.1723 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3896"; 
    bus_i 128;
    baseKV 500.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.03890 pu*V;
    Va -3.6959 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3897"; 
    bus_i 129;
    baseKV 500.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.03561 pu*V;
    Va -13.0099 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3901"; 
    bus_i 130;
    baseKV 500.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.02990 pu*V;
    Va -6.0140 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3902"; 
    bus_i 131;
    baseKV 500.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.00000 pu*V;
    Va -2.2632 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3903"; 
    bus_i 132;
    baseKV 500.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.03465 pu*V;
    Va -5.2887 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3904"; 
    bus_i 133;
    baseKV 500.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.03414 pu*V;
    Va -5.4622 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3905"; 
    bus_i 134;
    baseKV 500.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.04915 pu*V;
    Va -6.1484 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3906"; 
    bus_i 135;
    baseKV 500.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.06991 pu*V;
    Va -5.5014 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3907"; 
    bus_i 136;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 0.96956 pu*V;
    Va -13.7171 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3908"; 
    bus_i 137;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 0.97516 pu*V;
    Va -16.5874 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3909"; 
    bus_i 138;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 0.98747 pu*V;
    Va -17.7611 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3910"; 
    bus_i 139;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 0.97959 pu*V;
    Va -12.9925 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3911"; 
    bus_i 140;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.04304 pu*V;
    Va -4.1388 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3912"; 
    bus_i 141;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.02453 pu*V;
    Va -10.2031 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3913"; 
    bus_i 142;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 0.98796 pu*V;
    Va -12.6866 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3914"; 
    bus_i 143;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 0.99136 pu*V;
    Va -2.1378 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3915"; 
    bus_i 144;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 0.99702 pu*V;
    Va -3.3855 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3916"; 
    bus_i 145;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.02219 pu*V;
    Va -9.9548 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3917"; 
    bus_i 146;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.01012 pu*V;
    Va -8.3354 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3918"; 
    bus_i 147;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 0.99384 pu*V;
    Va -6.0267 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3919"; 
    bus_i 148;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 0.99679 pu*V;
    Va -16.6180 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3920"; 
    bus_i 149;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 0.99025 pu*V;
    Va -16.2913 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3921"; 
    bus_i 150;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.07000 pu*V;
    Va 1.5011 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3922"; 
    bus_i 151;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.01629 pu*V;
    Va -12.7252 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3923"; 
    bus_i 152;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.01761 pu*V;
    Va -1.0250 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3924"; 
    bus_i 153;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.00949 pu*V;
    Va -5.4562 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3925"; 
    bus_i 154;
    baseKV 115.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.02989 pu*V;
    Va -4.0766 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3926"; 
    bus_i 155;
    baseKV 115.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 0.99786 pu*V;
    Va -19.5525 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3931"; 
    bus_i 156;
    baseKV 20.0000 kV;
    type PV; 
    area 2;
    zone 2;
    Vm 1.07066 pu*V;
    Va 1.8629 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3932"; 
    bus_i 157;
    baseKV 20.0000 kV;
    type PV; 
    area 2;
    zone 2;
    Vm 0.99876 pu*V;
    Va -1.8746 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_3933"; 
    bus_i 158;
    baseKV 20.0000 kV;
    type REF; 
    area 2;
    zone 2;
    Vm 1.02000 pu*V;
    Va 0.0000 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_4001"; 
    bus_i 159;
    baseKV 500.0000 kV;
    type PQ; 
    area 3;
    zone 11;
    Vm 1.08000 pu*V;
    Va -5.9328 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_4002"; 
    bus_i 160;
    baseKV 500.0000 kV;
    type PQ; 
    area 3;
    zone 11;
    Vm 1.11410 pu*V;
    Va -3.7122 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_4003"; 
    bus_i 161;
    baseKV 500.0000 kV;
    type PQ; 
    area 3;
    zone 11;
    Vm 1.12835 pu*V;
    Va 4.1039 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_4004"; 
    bus_i 162;
    baseKV 500.0000 kV;
    type PQ; 
    area 3;
    zone 11;
    Vm 1.10132 pu*V;
    Va -5.7208 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_4005"; 
    bus_i 163;
    baseKV 500.0000 kV;
    type PQ; 
    area 3;
    zone 11;
    Vm 1.08000 pu*V;
    Va -5.3425 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_4006"; 
    bus_i 164;
    baseKV 500.0000 kV;
    type PQ; 
    area 3;
    zone 11;
    Vm 1.07594 pu*V;
    Va -8.9606 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_4007"; 
    bus_i 165;
    baseKV 500.0000 kV;
    type PQ; 
    area 3;
    zone 11;
    Vm 1.07595 pu*V;
    Va -9.1337 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_4008"; 
    bus_i 166;
    baseKV 345.0000 kV;
    type PQ; 
    area 3;
    zone 11;
    Vm 1.08013 pu*V;
    Va -8.1151 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_4009"; 
    bus_i 167;
    baseKV 230.0000 kV;
    type PQ; 
    area 3;
    zone 11;
    Vm 1.08000 pu*V;
    Va -11.4341 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_4010"; 
    bus_i 168;
    baseKV 230.0000 kV;
    type PQ; 
    area 3;
    zone 11;
    Vm 1.07871 pu*V;
    Va -11.6748 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_4031"; 
    bus_i 169;
    baseKV 20.0000 kV;
    type PV; 
    area 3;
    zone 11;
    Vm 1.07685 pu*V;
    Va -5.5496 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_4035"; 
    bus_i 170;
    baseKV 20.0000 kV;
    type PV; 
    area 3;
    zone 11;
    Vm 1.07767 pu*V;
    Va -4.7798 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_4039"; 
    bus_i 171;
    baseKV 20.0000 kV;
    type PV; 
    area 3;
    zone 13;
    Vm 1.08393 pu*V;
    Va -10.8846 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_4090"; 
    bus_i 172;
    baseKV 500.0000 kV;
    type PQ; 
    area 3;
    zone 11;
    Vm 1.11068 pu*V;
    Va -4.0346 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_4091"; 
    bus_i 173;
    baseKV 500.0000 kV;
    type PQ; 
    area 3;
    zone 11;
    Vm 1.11061 pu*V;
    Va -4.8922 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_4092"; 
    bus_i 174;
    baseKV 500.0000 kV;
    type PQ; 
    area 3;
    zone 11;
    Vm 1.09408 pu*V;
    Va -5.9281 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_4093"; 
    bus_i 175;
    baseKV 500.0000 kV;
    type PQ; 
    area 3;
    zone 11;
    Vm 1.09230 pu*V;
    Va -5.9578 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_4094"; 
    bus_i 176;
    baseKV 500.0000 kV;
    type PQ; 
    area 3;
    zone 11;
    Vm 1.10593 pu*V;
    Va -5.7326 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_4095"; 
    bus_i 177;
    baseKV 500.0000 kV;
    type PQ; 
    area 3;
    zone 11;
    Vm 1.09241 pu*V;
    Va -5.9401 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_4096"; 
    bus_i 178;
    baseKV 500.0000 kV;
    type PQ; 
    area 3;
    zone 11;
    Vm 1.09042 pu*V;
    Va -5.9721 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_4097"; 
    bus_i 179;
    baseKV 500.0000 kV;
    type PQ; 
    area 3;
    zone 11;
    Vm 1.10568 pu*V;
    Va -5.7303 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_4101"; 
    bus_i 180;
    baseKV 500.0000 kV;
    type PQ; 
    area 3;
    zone 13;
    Vm 1.12800 pu*V;
    Va 11.2675 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_4102"; 
    bus_i 181;
    baseKV 500.0000 kV;
    type PQ; 
    area 3;
    zone 13;
    Vm 1.09600 pu*V;
    Va 3.9997 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_4103"; 
    bus_i 182;
    baseKV 500.0000 kV;
    type PQ; 
    area 3;
    zone 13;
    Vm 1.08083 pu*V;
    Va -3.7392 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_4104"; 
    bus_i 183;
    baseKV 230.0000 kV;
    type PQ; 
    area 3;
    zone 13;
    Vm 1.05179 pu*V;
    Va -14.7065 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_4131"; 
    bus_i 184;
    baseKV 20.0000 kV;
    type PV; 
    area 3;
    zone 13;
    Vm 1.13099 pu*V;
    Va 13.1595 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_4132"; 
    bus_i 185;
    baseKV 20.0000 kV;
    type PV; 
    area 3;
    zone 13;
    Vm 1.09651 pu*V;
    Va 5.6353 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_4201"; 
    bus_i 186;
    baseKV 500.0000 kV;
    type PQ; 
    area 3;
    zone 13;
    Vm 1.12000 pu*V;
    Va 4.0883 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_4202"; 
    bus_i 187;
    baseKV 500.0000 kV;
    type PQ; 
    area 3;
    zone 13;
    Vm 1.06000 pu*V;
    Va -8.2490 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_4203"; 
    bus_i 188;
    baseKV 500.0000 kV;
    type PQ; 
    area 3;
    zone 13;
    Vm 1.02932 pu*V;
    Va -11.4988 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_4204"; 
    bus_i 189;
    baseKV 500.0000 kV;
    type PQ; 
    area 3;
    zone 13;
    Vm 1.06186 pu*V;
    Va -7.7302 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_4231"; 
    bus_i 190;
    baseKV 20.0000 kV;
    type PV; 
    area 3;
    zone 13;
    Vm 1.12632 pu*V;
    Va 5.0125 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_4232"; 
    bus_i 191;
    baseKV 20.0000 kV;
    type PV; 
    area 3;
    zone 13;
    Vm 1.05994 pu*V;
    Va -8.0228 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_5001"; 
    bus_i 192;
    baseKV 500.0000 kV;
    type PQ; 
    area 3;
    zone 4;
    Vm 1.05000 pu*V;
    Va -5.7602 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_5002"; 
    bus_i 193;
    baseKV 500.0000 kV;
    type PQ; 
    area 3;
    zone 1;
    Vm 1.05500 pu*V;
    Va -6.9724 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_5003"; 
    bus_i 194;
    baseKV 230.0000 kV;
    type PQ; 
    area 3;
    zone 1;
    Vm 1.05368 pu*V;
    Va -10.4490 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_5004"; 
    bus_i 195;
    baseKV 230.0000 kV;
    type PQ; 
    area 3;
    zone 4;
    Vm 1.08678 pu*V;
    Va -12.6232 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_5031"; 
    bus_i 196;
    baseKV 20.0000 kV;
    type PV; 
    area 3;
    zone 4;
    Vm 1.05458 pu*V;
    Va -4.0013 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_5032"; 
    bus_i 197;
    baseKV 20.0000 kV;
    type PV; 
    area 3;
    zone 1;
    Vm 1.06140 pu*V;
    Va -4.5562 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_6101"; 
    bus_i 198;
    baseKV 500.0000 kV;
    type PQ; 
    area 3;
    zone 6;
    Vm 1.06620 pu*V;
    Va 13.9305 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_6102"; 
    bus_i 199;
    baseKV 345.0000 kV;
    type PQ; 
    area 3;
    zone 6;
    Vm 1.03000 pu*V;
    Va 16.7065 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_6103"; 
    bus_i 200;
    baseKV 345.0000 kV;
    type PQ; 
    area 3;
    zone 6;
    Vm 1.01551 pu*V;
    Va 14.8856 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_6104"; 
    bus_i 201;
    baseKV 230.0000 kV;
    type PQ; 
    area 3;
    zone 6;
    Vm 1.00976 pu*V;
    Va 2.6761 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_6132"; 
    bus_i 202;
    baseKV 20.0000 kV;
    type PV; 
    area 3;
    zone 6;
    Vm 1.02575 pu*V;
    Va 17.7272 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_6201"; 
    bus_i 203;
    baseKV 500.0000 kV;
    type PQ; 
    area 3;
    zone 8;
    Vm 1.06000 pu*V;
    Va 7.3626 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_6202"; 
    bus_i 204;
    baseKV 500.0000 kV;
    type PQ; 
    area 3;
    zone 8;
    Vm 1.09477 pu*V;
    Va 2.7322 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_6203"; 
    bus_i 205;
    baseKV 230.0000 kV;
    type PQ; 
    area 3;
    zone 8;
    Vm 1.00572 pu*V;
    Va 6.4631 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_6204"; 
    bus_i 206;
    baseKV 230.0000 kV;
    type PQ; 
    area 3;
    zone 8;
    Vm 1.05172 pu*V;
    Va 3.1248 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_6205"; 
    bus_i 207;
    baseKV 230.0000 kV;
    type PQ; 
    area 3;
    zone 8;
    Vm 1.05000 pu*V;
    Va 13.0019 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_6231"; 
    bus_i 208;
    baseKV 20.0000 kV;
    type PV; 
    area 3;
    zone 8;
    Vm 1.05917 pu*V;
    Va 7.5999 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_6235"; 
    bus_i 209;
    baseKV 20.0000 kV;
    type PV; 
    area 3;
    zone 8;
    Vm 1.05069 pu*V;
    Va 13.3683 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_6301"; 
    bus_i 210;
    baseKV 345.0000 kV;
    type PQ; 
    area 3;
    zone 14;
    Vm 1.01772 pu*V;
    Va 16.1900 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_6302"; 
    bus_i 211;
    baseKV 345.0000 kV;
    type PQ; 
    area 3;
    zone 14;
    Vm 1.00694 pu*V;
    Va -32.2769 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_6303"; 
    bus_i 212;
    baseKV 230.0000 kV;
    type PQ; 
    area 3;
    zone 14;
    Vm 1.03000 pu*V;
    Va 29.5363 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_6304"; 
    bus_i 213;
    baseKV 230.0000 kV;
    type PQ; 
    area 3;
    zone 14;
    Vm 0.99528 pu*V;
    Va -19.7357 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_6305"; 
    bus_i 214;
    baseKV 230.0000 kV;
    type PQ; 
    area 3;
    zone 14;
    Vm 1.06000 pu*V;
    Va 29.9977 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_6333"; 
    bus_i 215;
    baseKV 20.0000 kV;
    type PV; 
    area 3;
    zone 14;
    Vm 1.03304 pu*V;
    Va 30.5480 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_6335"; 
    bus_i 216;
    baseKV 20.0000 kV;
    type PV; 
    area 3;
    zone 14;
    Vm 1.06359 pu*V;
    Va 30.7165 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_6401"; 
    bus_i 217;
    baseKV 345.0000 kV;
    type PQ; 
    area 1;
    zone 9;
    Vm 1.07236 pu*V;
    Va -19.1477 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_6402"; 
    bus_i 218;
    baseKV 115.0000 kV;
    type PQ; 
    area 1;
    zone 9;
    Vm 1.03585 pu*V;
    Va -21.0055 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_6403"; 
    bus_i 219;
    baseKV 345.0000 kV;
    type PQ; 
    area 1;
    zone 9;
    Vm 1.11000 pu*V;
    Va 4.0155 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_6404"; 
    bus_i 220;
    baseKV 345.0000 kV;
    type PQ; 
    area 1;
    zone 9;
    Vm 1.08194 pu*V;
    Va -4.0766 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_6433"; 
    bus_i 221;
    baseKV 20.0000 kV;
    type PV; 
    area 1;
    zone 9;
    Vm 1.11115 pu*V;
    Va 4.3221 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_6501"; 
    bus_i 222;
    baseKV 345.0000 kV;
    type PQ; 
    area 3;
    zone 12;
    Vm 1.02227 pu*V;
    Va -0.4241 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_6502"; 
    bus_i 223;
    baseKV 345.0000 kV;
    type PQ; 
    area 3;
    zone 12;
    Vm 1.02021 pu*V;
    Va -1.1806 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_6503"; 
    bus_i 224;
    baseKV 345.0000 kV;
    type PQ; 
    area 3;
    zone 12;
    Vm 1.06500 pu*V;
    Va 10.2234 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_6504"; 
    bus_i 225;
    baseKV 345.0000 kV;
    type PQ; 
    area 3;
    zone 12;
    Vm 1.02275 pu*V;
    Va -1.1804 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_6505"; 
    bus_i 226;
    baseKV 345.0000 kV;
    type PQ; 
    area 3;
    zone 12;
    Vm 1.07140 pu*V;
    Va 8.8513 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_6506"; 
    bus_i 227;
    baseKV 345.0000 kV;
    type PQ; 
    area 3;
    zone 12;
    Vm 1.05902 pu*V;
    Va 8.6263 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_6507"; 
    bus_i 228;
    baseKV 345.0000 kV;
    type PQ; 
    area 3;
    zone 12;
    Vm 1.05132 pu*V;
    Va 0.2894 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_6508"; 
    bus_i 229;
    baseKV 345.0000 kV;
    type PQ; 
    area 3;
    zone 12;
    Vm 1.02819 pu*V;
    Va 1.5377 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_6509"; 
    bus_i 230;
    baseKV 345.0000 kV;
    type PQ; 
    area 3;
    zone 12;
    Vm 1.02095 pu*V;
    Va -1.1618 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_6510"; 
    bus_i 231;
    baseKV 230.0000 kV;
    type PQ; 
    area 3;
    zone 12;
    Vm 0.98849 pu*V;
    Va 0.3377 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_6533"; 
    bus_i 232;
    baseKV 20.0000 kV;
    type PV; 
    area 3;
    zone 12;
    Vm 1.06644 pu*V;
    Va 11.0672 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_7001"; 
    bus_i 233;
    baseKV 345.0000 kV;
    type PQ; 
    area 3;
    zone 5;
    Vm 1.02000 pu*V;
    Va -33.8246 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_7002"; 
    bus_i 234;
    baseKV 345.0000 kV;
    type PQ; 
    area 3;
    zone 5;
    Vm 1.01500 pu*V;
    Va -30.6709 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_7031"; 
    bus_i 235;
    baseKV 20.0000 kV;
    type PV; 
    area 3;
    zone 5;
    Vm 1.02618 pu*V;
    Va -32.5740 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_7032"; 
    bus_i 236;
    baseKV 20.0000 kV;
    type PV; 
    area 3;
    zone 5;
    Vm 1.01535 pu*V;
    Va -29.9099 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_8001"; 
    bus_i 237;
    baseKV 500.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.06479 pu*V;
    Va -6.0412 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_8002"; 
    bus_i 238;
    baseKV 500.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.04198 pu*V;
    Va -7.7367 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_8003"; 
    bus_i 239;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.07500 pu*V;
    Va -3.4806 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_8004"; 
    bus_i 240;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.00000 pu*V;
    Va -11.7273 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_8005"; 
    bus_i 241;
    baseKV 230.0000 kV;
    type PQ; 
    area 2;
    zone 2;
    Vm 1.00301 pu*V;
    Va -13.4174 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_8033"; 
    bus_i 242;
    baseKV 20.0000 kV;
    type PV; 
    area 2;
    zone 2;
    Vm 1.07619 pu*V;
    Va -3.1879 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.bus 
{
    name "wecc240_psse_N_8034"; 
    bus_i 243;
    baseKV 20.0000 kV;
    type PV; 
    area 2;
    zone 2;
    Vm 1.00225 pu*V;
    Va -10.7632 deg;
    Pd 0.0 MW;
    Qd 0.0 MVAr;
    // No fields provided;
}
object pypower.load
{
    name "wecc240_psse_L_1002";
    parent "wecc240_psse_N_1002";
    status "OFFLINE";
    Z 0-0.001714j Ohm;
    I 223.7+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 1002;
    // ID = 1;
    // STAT = 1;
    // AREA = 1;
    // ZONE = 3;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 223.710;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = 583.546;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_1002.Pd 224.427;
modify wecc240_psse_N_1002.Qd 33.0145;

object pypower.load
{
    name "wecc240_psse_L_1003";
    parent "wecc240_psse_N_1003";
    status "OFFLINE";
    Z -0+0.002582j Ohm;
    I 2213+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 1003;
    // ID = 1;
    // STAT = 1;
    // AREA = 1;
    // ZONE = 10;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 2212.664;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -387.354;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_1003.Pd 2153.29;
modify wecc240_psse_N_1003.Qd -10.9741;

object pypower.load
{
    name "wecc240_psse_L_1004";
    parent "wecc240_psse_N_1004";
    status "OFFLINE";
    Z -0+0.1922j Ohm;
    I 1008+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 1004;
    // ID = 1;
    // STAT = 1;
    // AREA = 1;
    // ZONE = 10;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 1007.718;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -5.204;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_1004.Pd 982.53;
modify wecc240_psse_N_1004.Qd 334.625;

object pypower.load
{
    name "wecc240_psse_L_1101";
    parent "wecc240_psse_N_1101";
    status "OFFLINE";
    Z 0-0.007444j Ohm;
    I 4483+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 1101;
    // ID = 1;
    // STAT = 1;
    // AREA = 1;
    // ZONE = 3;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 4482.541;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = 134.344;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_1101.Pd 4400.65;
modify wecc240_psse_N_1101.Qd -1063.64;

object pypower.load
{
    name "wecc240_psse_L_1102";
    parent "wecc240_psse_N_1102";
    status "OFFLINE";
    Z -0+0.04183j Ohm;
    I 179.9+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 1102;
    // ID = 1;
    // STAT = 1;
    // AREA = 1;
    // ZONE = 3;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 179.873;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -23.907;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_1102.Pd 178.286;
modify wecc240_psse_N_1102.Qd -14.9317;

object pypower.load
{
    name "wecc240_psse_L_1201";
    parent "wecc240_psse_N_1201";
    status "OFFLINE";
    Z 0-0.5845j Ohm;
    I 154+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 1201;
    // ID = 1;
    // STAT = 1;
    // AREA = 1;
    // ZONE = 3;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 153.984;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = 1.711;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_1201.Pd 166.932;
modify wecc240_psse_N_1201.Qd -19.3688;

object pypower.load
{
    name "wecc240_psse_L_1202";
    parent "wecc240_psse_N_1202";
    status "OFFLINE";
    Z -0+0.004062j Ohm;
    I 810.8+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 1202;
    // ID = 1;
    // STAT = 1;
    // AREA = 1;
    // ZONE = 3;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 810.750;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -246.169;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_1202.Pd 873.616;
modify wecc240_psse_N_1202.Qd -59.0564;

object pypower.load
{
    name "wecc240_psse_L_1301";
    parent "wecc240_psse_N_1301";
    status "OFFLINE";
    Z -0+0.003095j Ohm;
    I 2588+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 1301;
    // ID = 1;
    // STAT = 1;
    // AREA = 1;
    // ZONE = 3;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 2588.305;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -323.093;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_1301.Pd 2664.77;
modify wecc240_psse_N_1301.Qd -463.478;

object pypower.load
{
    name "wecc240_psse_L_1302";
    parent "wecc240_psse_N_1302";
    status "OFFLINE";
    Z -0+0.4581j Ohm;
    I 17.09+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 1302;
    // ID = 1;
    // STAT = 1;
    // AREA = 1;
    // ZONE = 9;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 17.088;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -2.183;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_1302.Pd 17.1425;
modify wecc240_psse_N_1302.Qd -3.54534;

object pypower.load
{
    name "wecc240_psse_L_1303";
    parent "wecc240_psse_N_1303";
    status "OFFLINE";
    Z -0+0.001242j Ohm;
    I 6204+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 1303;
    // ID = 1;
    // STAT = 1;
    // AREA = 1;
    // ZONE = 9;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 6204.116;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -805.276;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_1303.Pd 6016.28;
modify wecc240_psse_N_1303.Qd -1637.48;

object pypower.load
{
    name "wecc240_psse_L_1401";
    parent "wecc240_psse_N_1401";
    status "OFFLINE";
    Z -0+0.0007026j Ohm;
    I 6315+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 1401;
    // ID = 1;
    // STAT = 1;
    // AREA = 1;
    // ZONE = 3;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 6314.529;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -1423.225;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_1401.Pd 6319.23;
modify wecc240_psse_N_1401.Qd -1667.52;

object pypower.load
{
    name "wecc240_psse_L_1402";
    parent "wecc240_psse_N_1402";
    status "OFFLINE";
    Z 0-0.001864j Ohm;
    I 5074+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 1402;
    // ID = 1;
    // STAT = 1;
    // AREA = 1;
    // ZONE = 3;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 5074.202;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = 536.538;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_1402.Pd 5037.72;
modify wecc240_psse_N_1402.Qd -1869.22;

object pypower.load
{
    name "wecc240_psse_L_2000";
    parent "wecc240_psse_N_2000";
    status "OFFLINE";
    Z -0+0.003473j Ohm;
    I 2207+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 2000;
    // ID = 1;
    // STAT = 1;
    // AREA = 4;
    // ZONE = 7;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 2207.188;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -287.916;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_2000.Pd 2113.26;
modify wecc240_psse_N_2000.Qd -637.042;

object pypower.load
{
    name "wecc240_psse_L_2100";
    parent "wecc240_psse_N_2100";
    status "OFFLINE";
    Z -0+0.02171j Ohm;
    I 244.5+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 2100;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 244.479;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -46.066;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_2100.Pd 247.083;
modify wecc240_psse_N_2100.Qd -54.5649;

object pypower.load
{
    name "wecc240_psse_L_2202";
    parent "wecc240_psse_N_2202";
    status "OFFLINE";
    Z -0+0.004006j Ohm;
    I 1414+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 2202;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 1413.957;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -249.625;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_2202.Pd 1240.18;
modify wecc240_psse_N_2202.Qd -651.229;

object pypower.load
{
    name "wecc240_psse_L_2203";
    parent "wecc240_psse_N_2203";
    status "OFFLINE";
    Z -0+0.004033j Ohm;
    I 1530+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 2203;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 1530.047;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -247.960;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_2203.Pd 1358.6;
modify wecc240_psse_N_2203.Qd -720.217;

object pypower.load
{
    name "wecc240_psse_L_2400";
    parent "wecc240_psse_N_2400";
    status "OFFLINE";
    Z -0+0.01518j Ohm;
    I 741.6+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 2400;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 741.606;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -65.877;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_2400.Pd 718.442;
modify wecc240_psse_N_2400.Qd -258.445;

object pypower.load
{
    name "wecc240_psse_L_2401";
    parent "wecc240_psse_N_2401";
    status "OFFLINE";
    Z -0+0.01164j Ohm;
    I 756.6+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 2401;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 756.558;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -85.945;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_2401.Pd 771.8;
modify wecc240_psse_N_2401.Qd -188.078;

object pypower.load
{
    name "wecc240_psse_L_2402";
    parent "wecc240_psse_N_2402";
    status "OFFLINE";
    Z -0+0.01436j Ohm;
    I 944.2+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 2402;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 944.185;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -69.616;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_2402.Pd 926.457;
modify wecc240_psse_N_2402.Qd -301.086;

object pypower.load
{
    name "wecc240_psse_L_2403";
    parent "wecc240_psse_N_2403";
    status "OFFLINE";
    Z -0+0.03009j Ohm;
    I 924.9+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 2403;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 924.912;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -33.229;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_2403.Pd 878.326;
modify wecc240_psse_N_2403.Qd -361.892;

object pypower.load
{
    name "wecc240_psse_L_2405";
    parent "wecc240_psse_N_2405";
    status "OFFLINE";
    Z -0+0.04957j Ohm;
    I 734.3+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 2405;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 734.331;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -20.175;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_2405.Pd 728.989;
modify wecc240_psse_N_2405.Qd -142.291;

object pypower.load
{
    name "wecc240_psse_L_2406";
    parent "wecc240_psse_N_2406";
    status "OFFLINE";
    Z 0-0.02764j Ohm;
    I 659.2+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 2406;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 659.215;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = 36.185;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_2406.Pd 641.805;
modify wecc240_psse_N_2406.Qd -171.554;

object pypower.load
{
    name "wecc240_psse_L_2407";
    parent "wecc240_psse_N_2407";
    status "OFFLINE";
    Z 0-0.02852j Ohm;
    I 1610+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 2407;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 1610.419;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = 35.064;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_2407.Pd 1466.73;
modify wecc240_psse_N_2407.Qd -559.953;

object pypower.load
{
    name "wecc240_psse_L_2408";
    parent "wecc240_psse_N_2408";
    status "OFFLINE";
    Z 0-0.01558j Ohm;
    I 1555+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 2408;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 1554.955;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = 64.200;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_2408.Pd 1548.87;
modify wecc240_psse_N_2408.Qd -250.23;

object pypower.load
{
    name "wecc240_psse_L_2409";
    parent "wecc240_psse_N_2409";
    status "OFFLINE";
    Z 0-0.01333j Ohm;
    I 1413+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 2409;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 1413.334;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = 74.998;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_2409.Pd 1364.87;
modify wecc240_psse_N_2409.Qd -464.039;

object pypower.load
{
    name "wecc240_psse_L_2410";
    parent "wecc240_psse_N_2410";
    status "OFFLINE";
    Z -0+0.0193j Ohm;
    I 1411+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 2410;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 1411.456;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -51.802;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_2410.Pd 1374.98;
modify wecc240_psse_N_2410.Qd -360.58;

object pypower.load
{
    name "wecc240_psse_L_2411";
    parent "wecc240_psse_N_2411";
    status "OFFLINE";
    Z -0+0.01523j Ohm;
    I 959.5+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 2411;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 959.465;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -65.677;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_2411.Pd 959.605;
modify wecc240_psse_N_2411.Qd -193.761;

object pypower.load
{
    name "wecc240_psse_L_2502";
    parent "wecc240_psse_N_2502";
    status "OFFLINE";
    Z 0-0.01261j Ohm;
    I 2088+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 2502;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 2087.843;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = 79.306;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_2502.Pd 1986.19;
modify wecc240_psse_N_2502.Qd -786.613;

object pypower.load
{
    name "wecc240_psse_L_2503";
    parent "wecc240_psse_N_2503";
    status "OFFLINE";
    Z -0+0.0056j Ohm;
    I 1647+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 2503;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 1646.515;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -178.564;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_2503.Pd 1522.73;
modify wecc240_psse_N_2503.Qd -664.331;

object pypower.load
{
    name "wecc240_psse_L_2600";
    parent "wecc240_psse_N_2600";
    status "OFFLINE";
    Z 0+0j Ohm;
    I -1592+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 2600;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = -1591.978;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = 0.000;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_2600.Pd -1658.36;
modify wecc240_psse_N_2600.Qd 273.633;

object pypower.load
{
    name "wecc240_psse_L_2602";
    parent "wecc240_psse_N_2602";
    status "OFFLINE";
    Z -0+0.08937j Ohm;
    I 87.53+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 2602;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 87.531;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -11.190;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_2602.Pd 88.2906;
modify wecc240_psse_N_2602.Qd -14.6719;

object pypower.load
{
    name "wecc240_psse_L_2604";
    parent "wecc240_psse_N_2604";
    status "OFFLINE";
    Z 0+0j Ohm;
    I 1792+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 2604;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 1791.945;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = 0.000;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_2604.Pd 1842.57;
modify wecc240_psse_N_2604.Qd -107.501;

object pypower.load
{
    name "wecc240_psse_L_2608";
    parent "wecc240_psse_N_2608";
    status "OFFLINE";
    Z -0+0.08835j Ohm;
    I 88.03+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 2608;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 88.030;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -11.318;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_2608.Pd 88.1412;
modify wecc240_psse_N_2608.Qd -14.6501;

object pypower.load
{
    name "wecc240_psse_L_2609";
    parent "wecc240_psse_N_2609";
    status "OFFLINE";
    Z -0+0.04134j Ohm;
    I 120.8+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 2609;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 120.790;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -24.191;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_2609.Pd 119.66;
modify wecc240_psse_N_2609.Qd -16.2215;

object pypower.load
{
    name "wecc240_psse_L_2610";
    parent "wecc240_psse_N_2610";
    status "OFFLINE";
    Z -0+0.08645j Ohm;
    I 88.99+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 2610;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 88.994;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -11.567;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_2610.Pd 88.7829;
modify wecc240_psse_N_2610.Qd 10.051;

object pypower.load
{
    name "wecc240_psse_L_2611";
    parent "wecc240_psse_N_2611";
    status "OFFLINE";
    Z -0+0.08835j Ohm;
    I 88.03+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 2611;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 88.030;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -11.318;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_2611.Pd 88.0913;
modify wecc240_psse_N_2611.Qd -14.9472;

object pypower.load
{
    name "wecc240_psse_L_2612";
    parent "wecc240_psse_N_2612";
    status "OFFLINE";
    Z -0+0.04599j Ohm;
    I 106.7+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 2612;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 106.667;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -21.743;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_2612.Pd 106.473;
modify wecc240_psse_N_2612.Qd -18.7665;

object pypower.load
{
    name "wecc240_psse_L_2613";
    parent "wecc240_psse_N_2613";
    status "OFFLINE";
    Z -0+0.017j Ohm;
    I 287.7+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 2613;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 287.725;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -58.812;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_2613.Pd 285.443;
modify wecc240_psse_N_2613.Qd -21.0774;

object pypower.load
{
    name "wecc240_psse_L_2614";
    parent "wecc240_psse_N_2614";
    status "OFFLINE";
    Z -0+0.04007j Ohm;
    I 123.2+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 2614;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 123.152;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -24.956;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_2614.Pd 122.785;
modify wecc240_psse_N_2614.Qd -12.4731;

object pypower.load
{
    name "wecc240_psse_L_2615";
    parent "wecc240_psse_N_2615";
    status "OFFLINE";
    Z -0+0.008546j Ohm;
    I 718.7+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 2615;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 718.654;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -117.014;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_2615.Pd 713.339;
modify wecc240_psse_N_2615.Qd -114.863;

object pypower.load
{
    name "wecc240_psse_L_2616";
    parent "wecc240_psse_N_2616";
    status "OFFLINE";
    Z -0+0.04623j Ohm;
    I 105+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 2616;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 104.990;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -21.629;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_2616.Pd 104.313;
modify wecc240_psse_N_2616.Qd -8.31422;

object pypower.load
{
    name "wecc240_psse_L_2617";
    parent "wecc240_psse_N_2617";
    status "OFFLINE";
    Z -0+0.04447j Ohm;
    I 108.5+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 2617;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 108.473;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -22.485;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_2617.Pd 107.572;
modify wecc240_psse_N_2617.Qd -11.8506;

object pypower.load
{
    name "wecc240_psse_L_2618";
    parent "wecc240_psse_N_2618";
    status "OFFLINE";
    Z 0-0.1844j Ohm;
    I 784.7+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 2618;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 784.705;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = 5.422;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_2618.Pd 778.87;
modify wecc240_psse_N_2618.Qd -151.307;

object pypower.load
{
    name "wecc240_psse_L_2619";
    parent "wecc240_psse_N_2619";
    status "OFFLINE";
    Z 0+0j Ohm;
    I -2467+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 2619;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = -2466.528;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = 0.000;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_2619.Pd -2461.79;
modify wecc240_psse_N_2619.Qd 420.44;

object pypower.load
{
    name "wecc240_psse_L_2620";
    parent "wecc240_psse_N_2620";
    status "OFFLINE";
    Z -0+0.06471j Ohm;
    I 181.8+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 2620;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 181.756;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -15.454;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_2620.Pd 180.628;
modify wecc240_psse_N_2620.Qd -32.0239;

object pypower.load
{
    name "wecc240_psse_L_2621";
    parent "wecc240_psse_N_2621";
    status "OFFLINE";
    Z 0-0.01814j Ohm;
    I 209.4+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 2621;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 209.415;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = 55.132;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_2621.Pd 210.553;
modify wecc240_psse_N_2621.Qd -25.4988;

object pypower.load
{
    name "wecc240_psse_L_3101";
    parent "wecc240_psse_N_3101";
    status "OFFLINE";
    Z -0+0.02018j Ohm;
    I 313.6+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3101;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 313.580;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -49.549;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3101.Pd 304.892;
modify wecc240_psse_N_3101.Qd -41.6388;

object pypower.load
{
    name "wecc240_psse_L_3102";
    parent "wecc240_psse_N_3102";
    status "OFFLINE";
    Z -0+0.04323j Ohm;
    I 145.7+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3102;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 145.724;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -23.131;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3102.Pd 142.726;
modify wecc240_psse_N_3102.Qd -16.5989;

object pypower.load
{
    name "wecc240_psse_L_3103";
    parent "wecc240_psse_N_3103";
    status "OFFLINE";
    Z -0+0.01832j Ohm;
    I 380.4+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3103;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 380.419;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -54.591;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3103.Pd 376.485;
modify wecc240_psse_N_3103.Qd -29.638;

object pypower.load
{
    name "wecc240_psse_L_3104";
    parent "wecc240_psse_N_3104";
    status "OFFLINE";
    Z -0+0.02681j Ohm;
    I 283.5+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3104;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 283.512;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -37.304;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3104.Pd 273.883;
modify wecc240_psse_N_3104.Qd -55.6974;

object pypower.load
{
    name "wecc240_psse_L_3105";
    parent "wecc240_psse_N_3105";
    status "OFFLINE";
    Z -0+0.02263j Ohm;
    I 215.4+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3105;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 215.372;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -44.182;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3105.Pd 211.044;
modify wecc240_psse_N_3105.Qd -42.959;

object pypower.load
{
    name "wecc240_psse_L_3201";
    parent "wecc240_psse_N_3201";
    status "OFFLINE";
    Z -0+0.0113j Ohm;
    I 417.2+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3201;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 417.176;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -88.465;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3201.Pd 417.348;
modify wecc240_psse_N_3201.Qd -33.3915;

object pypower.load
{
    name "wecc240_psse_L_3202";
    parent "wecc240_psse_N_3202";
    status "OFFLINE";
    Z -0+0.01324j Ohm;
    I 528.9+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3202;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 528.943;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -75.520;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3202.Pd 528.788;
modify wecc240_psse_N_3202.Qd -38.1787;

object pypower.load
{
    name "wecc240_psse_L_3203";
    parent "wecc240_psse_N_3203";
    status "OFFLINE";
    Z -0+0.006984j Ohm;
    I 592.5+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3203;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 592.543;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -143.183;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3203.Pd 591.26;
modify wecc240_psse_N_3203.Qd -43.6488;

object pypower.load
{
    name "wecc240_psse_L_3204";
    parent "wecc240_psse_N_3204";
    status "OFFLINE";
    Z -0+0.01189j Ohm;
    I 595.9+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3204;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 595.949;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -84.091;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3204.Pd 601.907;
modify wecc240_psse_N_3204.Qd 1.53167;

object pypower.load
{
    name "wecc240_psse_L_3205";
    parent "wecc240_psse_N_3205";
    status "OFFLINE";
    Z -0+0.01424j Ohm;
    I 492.2+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3205;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 492.201;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -70.216;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3205.Pd 492.123;
modify wecc240_psse_N_3205.Qd -21.6613;

object pypower.load
{
    name "wecc240_psse_L_3302";
    parent "wecc240_psse_N_3302";
    status "OFFLINE";
    Z -0+0.0125j Ohm;
    I 316.4+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3302;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 316.377;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -80.011;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3302.Pd 308.624;
modify wecc240_psse_N_3302.Qd -41.5594;

object pypower.load
{
    name "wecc240_psse_L_3303";
    parent "wecc240_psse_N_3303";
    status "OFFLINE";
    Z -0+0.007372j Ohm;
    I 562.9+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3303;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 562.870;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -135.643;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3303.Pd 560.299;
modify wecc240_psse_N_3303.Qd -53.7347;

object pypower.load
{
    name "wecc240_psse_L_3304";
    parent "wecc240_psse_N_3304";
    status "OFFLINE";
    Z -0+0.008852j Ohm;
    I 485.8+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3304;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 485.777;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -112.963;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3304.Pd 477.221;
modify wecc240_psse_N_3304.Qd -58.9768;

object pypower.load
{
    name "wecc240_psse_L_3305";
    parent "wecc240_psse_N_3305";
    status "OFFLINE";
    Z -0+0.01793j Ohm;
    I 389.7+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3305;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 389.689;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -55.787;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3305.Pd 386.367;
modify wecc240_psse_N_3305.Qd -32.3295;

object pypower.load
{
    name "wecc240_psse_L_3401";
    parent "wecc240_psse_N_3401";
    status "OFFLINE";
    Z -0+0.007523j Ohm;
    I 523.3+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3401;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 523.259;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -132.931;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3401.Pd 491.111;
modify wecc240_psse_N_3401.Qd -121.09;

object pypower.load
{
    name "wecc240_psse_L_3403";
    parent "wecc240_psse_N_3403";
    status "OFFLINE";
    Z -0+0.0151j Ohm;
    I 464.4+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3403;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 464.372;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -66.225;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3403.Pd 464.204;
modify wecc240_psse_N_3403.Qd -12.4913;

object pypower.load
{
    name "wecc240_psse_L_3404";
    parent "wecc240_psse_N_3404";
    status "OFFLINE";
    Z -0+0.01739j Ohm;
    I 400.4+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3404;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 400.370;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -57.509;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3404.Pd 391.2;
modify wecc240_psse_N_3404.Qd -59.6008;

object pypower.load
{
    name "wecc240_psse_L_3405";
    parent "wecc240_psse_N_3405";
    status "OFFLINE";
    Z -0+0.0159j Ohm;
    I 423+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3405;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 423.026;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -62.878;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3405.Pd 392.046;
modify wecc240_psse_N_3405.Qd -109.285;

object pypower.load
{
    name "wecc240_psse_L_3501";
    parent "wecc240_psse_N_3501";
    status "OFFLINE";
    Z -0+0.01248j Ohm;
    I 562.5+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3501;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 562.514;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -80.114;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3501.Pd 562.29;
modify wecc240_psse_N_3501.Qd 15.8624;

object pypower.load
{
    name "wecc240_psse_L_3601";
    parent "wecc240_psse_N_3601";
    status "OFFLINE";
    Z -0+0.07711j Ohm;
    I 92.97+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3601;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 92.975;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -12.968;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3601.Pd 94.146;
modify wecc240_psse_N_3601.Qd -6.49254;

object pypower.load
{
    name "wecc240_psse_L_3701";
    parent "wecc240_psse_N_3701";
    status "OFFLINE";
    Z -0+0.0631j Ohm;
    I 317.1+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3701;
    // ID = 1;
    // STAT = 1;
    // AREA = 1;
    // ZONE = 9;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 317.051;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -15.847;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3701.Pd 298.554;
modify wecc240_psse_N_3701.Qd -112.747;

object pypower.load
{
    name "wecc240_psse_L_3801";
    parent "wecc240_psse_N_3801";
    status "OFFLINE";
    Z -0+0.02579j Ohm;
    I 164.1+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3801;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 164.062;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -38.776;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3801.Pd 172.1;
modify wecc240_psse_N_3801.Qd 0.700469;

object pypower.load
{
    name "wecc240_psse_L_3804";
    parent "wecc240_psse_N_3804";
    status "OFFLINE";
    Z -0+0.01998j Ohm;
    I 201.8+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3804;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 201.824;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -50.058;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3804.Pd 200.733;
modify wecc240_psse_N_3804.Qd -25.0877;

object pypower.load
{
    name "wecc240_psse_L_3805";
    parent "wecc240_psse_N_3805";
    status "OFFLINE";
    Z -0+0.007297j Ohm;
    I 434.3+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3805;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 434.251;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -137.035;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3805.Pd 446.42;
modify wecc240_psse_N_3805.Qd -52.1012;

object pypower.load
{
    name "wecc240_psse_L_3806";
    parent "wecc240_psse_N_3806";
    status "OFFLINE";
    Z -0+0.02789j Ohm;
    I 255.8+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3806;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 255.767;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -35.854;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3806.Pd 260.133;
modify wecc240_psse_N_3806.Qd -16.0294;

object pypower.load
{
    name "wecc240_psse_L_3902";
    parent "wecc240_psse_N_3902";
    status "OFFLINE";
    Z -0+0.02905j Ohm;
    I 137.7+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3902;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 137.692;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -34.423;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3902.Pd 137.585;
modify wecc240_psse_N_3902.Qd -5.43747;

object pypower.load
{
    name "wecc240_psse_L_3903";
    parent "wecc240_psse_N_3903";
    status "OFFLINE";
    Z -0+0.03716j Ohm;
    I 190.7+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3903;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 190.745;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -26.909;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3903.Pd 196.514;
modify wecc240_psse_N_3903.Qd -18.191;

object pypower.load
{
    name "wecc240_psse_L_3907";
    parent "wecc240_psse_N_3907";
    status "OFFLINE";
    Z -0+0.0164j Ohm;
    I 430.4+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3907;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 430.380;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -60.984;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3907.Pd 405.378;
modify wecc240_psse_N_3907.Qd -98.9489;

object pypower.load
{
    name "wecc240_psse_L_3908";
    parent "wecc240_psse_N_3908";
    status "OFFLINE";
    Z -0+0.04183j Ohm;
    I 186.9+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3908;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 186.870;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -23.908;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3908.Pd 174.645;
modify wecc240_psse_N_3908.Qd -52.0222;

object pypower.load
{
    name "wecc240_psse_L_3909";
    parent "wecc240_psse_N_3909";
    status "OFFLINE";
    Z -0+0.02602j Ohm;
    I 159.4+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3909;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 159.388;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -38.425;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3909.Pd 149.889;
modify wecc240_psse_N_3909.Qd -48.012;

object pypower.load
{
    name "wecc240_psse_L_3910";
    parent "wecc240_psse_N_3910";
    status "OFFLINE";
    Z -0+0.02929j Ohm;
    I 228.4+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3910;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 228.437;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -34.143;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3910.Pd 218.046;
modify wecc240_psse_N_3910.Qd -50.3099;

object pypower.load
{
    name "wecc240_psse_L_3911";
    parent "wecc240_psse_N_3911";
    status "OFFLINE";
    Z -0+0.02486j Ohm;
    I 204.4+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3911;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 204.367;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -40.227;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3911.Pd 212.607;
modify wecc240_psse_N_3911.Qd -15.3846;

object pypower.load
{
    name "wecc240_psse_L_3912";
    parent "wecc240_psse_N_3912";
    status "OFFLINE";
    Z 0-1.754j Ohm;
    I 156.9+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3912;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 156.919;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = 0.570;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3912.Pd 158.226;
modify wecc240_psse_N_3912.Qd -28.4782;

object pypower.load
{
    name "wecc240_psse_L_3913";
    parent "wecc240_psse_N_3913";
    status "OFFLINE";
    Z -0+0.02484j Ohm;
    I 301+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3913;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 301.003;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -40.262;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3913.Pd 290.119;
modify wecc240_psse_N_3913.Qd -65.3099;

object pypower.load
{
    name "wecc240_psse_L_3914";
    parent "wecc240_psse_N_3914";
    status "OFFLINE";
    Z -0+0.02068j Ohm;
    I 207.2+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3914;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 207.245;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -48.345;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3914.Pd 205.311;
modify wecc240_psse_N_3914.Qd -7.66408;

object pypower.load
{
    name "wecc240_psse_L_3915";
    parent "wecc240_psse_N_3915";
    status "OFFLINE";
    Z -0+0.02048j Ohm;
    I 230.8+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3915;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 230.849;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -48.836;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3915.Pd 229.759;
modify wecc240_psse_N_3915.Qd -13.5919;

object pypower.load
{
    name "wecc240_psse_L_3916";
    parent "wecc240_psse_N_3916";
    status "OFFLINE";
    Z 0+0j Ohm;
    I 139.8+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3916;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 139.766;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = 0.000;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3916.Pd 140.716;
modify wecc240_psse_N_3916.Qd -24.6977;

object pypower.load
{
    name "wecc240_psse_L_3917";
    parent "wecc240_psse_N_3917";
    status "OFFLINE";
    Z -0+0.02531j Ohm;
    I 214.2+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3917;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 214.158;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -39.517;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3917.Pd 214.04;
modify wecc240_psse_N_3917.Qd -31.3602;

object pypower.load
{
    name "wecc240_psse_L_3918";
    parent "wecc240_psse_N_3918";
    status "OFFLINE";
    Z -0+0.0145j Ohm;
    I 289.5+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3918;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 289.544;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -68.957;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3918.Pd 286.17;
modify wecc240_psse_N_3918.Qd -30.2126;

object pypower.load
{
    name "wecc240_psse_L_3919";
    parent "wecc240_psse_N_3919";
    status "OFFLINE";
    Z -0+0.04315j Ohm;
    I 171.7+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3919;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 171.670;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -23.175;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3919.Pd 163.972;
modify wecc240_psse_N_3919.Qd -48.9383;

object pypower.load
{
    name "wecc240_psse_L_3920";
    parent "wecc240_psse_N_3920";
    status "OFFLINE";
    Z -0+0.04484j Ohm;
    I 158.8+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3920;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 158.827;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -22.302;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3920.Pd 150.963;
modify wecc240_psse_N_3920.Qd -44.12;

object pypower.load
{
    name "wecc240_psse_L_3921";
    parent "wecc240_psse_N_3921";
    status "OFFLINE";
    Z -0+0.03653j Ohm;
    I 126.9+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3921;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 126.917;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -27.373;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3921.Pd 135.755;
modify wecc240_psse_N_3921.Qd 3.55748;

object pypower.load
{
    name "wecc240_psse_L_3922";
    parent "wecc240_psse_N_3922";
    status "OFFLINE";
    Z -0+0.0337j Ohm;
    I 231.8+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3922;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 231.814;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -29.670;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3922.Pd 229.804;
modify wecc240_psse_N_3922.Qd -51.8948;

object pypower.load
{
    name "wecc240_psse_L_3923";
    parent "wecc240_psse_N_3923";
    status "OFFLINE";
    Z -0+0.01712j Ohm;
    I 353.5+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3923;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 353.452;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -58.418;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3923.Pd 359.619;
modify wecc240_psse_N_3923.Qd -6.43415;

object pypower.load
{
    name "wecc240_psse_L_3924";
    parent "wecc240_psse_N_3924";
    status "OFFLINE";
    Z -0+0.02342j Ohm;
    I 300.1+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3924;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 300.147;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -42.707;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3924.Pd 301.623;
modify wecc240_psse_N_3924.Qd -28.8103;

object pypower.load
{
    name "wecc240_psse_L_3926";
    parent "wecc240_psse_N_3926";
    status "OFFLINE";
    Z -0+0.06471j Ohm;
    I 244.2+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 3926;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 244.214;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -15.453;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_3926.Pd 229.639;
modify wecc240_psse_N_3926.Qd -81.5565;

object pypower.load
{
    name "wecc240_psse_L_4002";
    parent "wecc240_psse_N_4002";
    status "OFFLINE";
    Z -0+0.05419j Ohm;
    I 154.5+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 4002;
    // ID = 1;
    // STAT = 1;
    // AREA = 3;
    // ZONE = 11;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 154.505;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -18.455;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_4002.Pd 171.773;
modify wecc240_psse_N_4002.Qd -11.1448;

object pypower.load
{
    name "wecc240_psse_L_4004";
    parent "wecc240_psse_N_4004";
    status "OFFLINE";
    Z -0+0.03364j Ohm;
    I 248.2+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 4004;
    // ID = 1;
    // STAT = 1;
    // AREA = 3;
    // ZONE = 11;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 248.180;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -29.723;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_4004.Pd 271.964;
modify wecc240_psse_N_4004.Qd -27.2454;

object pypower.load
{
    name "wecc240_psse_L_4005";
    parent "wecc240_psse_N_4005";
    status "OFFLINE";
    Z -0+0.00741j Ohm;
    I 444.6+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 4005;
    // ID = 1;
    // STAT = 1;
    // AREA = 3;
    // ZONE = 11;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 444.550;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -134.961;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_4005.Pd 478.028;
modify wecc240_psse_N_4005.Qd -44.7031;

object pypower.load
{
    name "wecc240_psse_L_4008";
    parent "wecc240_psse_N_4008";
    status "OFFLINE";
    Z -0+0.0311j Ohm;
    I 265.1+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 4008;
    // ID = 1;
    // STAT = 1;
    // AREA = 3;
    // ZONE = 11;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 265.108;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -32.154;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_4008.Pd 283.484;
modify wecc240_psse_N_4008.Qd -40.422;

object pypower.load
{
    name "wecc240_psse_L_4009";
    parent "wecc240_psse_N_4009";
    status "OFFLINE";
    Z -0+0.002704j Ohm;
    I 2045+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 4009;
    // ID = 1;
    // STAT = 1;
    // AREA = 3;
    // ZONE = 11;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 2045.132;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -369.852;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_4009.Pd 2164.91;
modify wecc240_psse_N_4009.Qd -437.864;

object pypower.load
{
    name "wecc240_psse_L_4010";
    parent "wecc240_psse_N_4010";
    status "OFFLINE";
    Z 0+0j Ohm;
    I 2904+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 4010;
    // ID = 1;
    // STAT = 1;
    // AREA = 3;
    // ZONE = 11;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 2904.493;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = 0.000;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_4010.Pd 3068.29;
modify wecc240_psse_N_4010.Qd -634.006;

object pypower.load
{
    name "wecc240_psse_L_4101";
    parent "wecc240_psse_N_4101";
    status "OFFLINE";
    Z -0+0.009804j Ohm;
    I 882.1+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 4101;
    // ID = 1;
    // STAT = 1;
    // AREA = 3;
    // ZONE = 13;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 882.117;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -102.001;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_4101.Pd 975.849;
modify wecc240_psse_N_4101.Qd 194.419;

object pypower.load
{
    name "wecc240_psse_L_4102";
    parent "wecc240_psse_N_4102";
    status "OFFLINE";
    Z -0+0.01749j Ohm;
    I 438.5+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 4102;
    // ID = 1;
    // STAT = 1;
    // AREA = 3;
    // ZONE = 13;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 438.548;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -57.162;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_4102.Pd 479.478;
modify wecc240_psse_N_4102.Qd 33.5259;

object pypower.load
{
    name "wecc240_psse_L_4103";
    parent "wecc240_psse_N_4103";
    status "OFFLINE";
    Z -0+0.7675j Ohm;
    I 10.8+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 4103;
    // ID = 1;
    // STAT = 1;
    // AREA = 3;
    // ZONE = 13;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 10.805;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -1.303;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_4103.Pd 11.6535;
modify wecc240_psse_N_4103.Qd -0.761607;

object pypower.load
{
    name "wecc240_psse_L_4104";
    parent "wecc240_psse_N_4104";
    status "OFFLINE";
    Z -0+0.003295j Ohm;
    I 2425+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 4104;
    // ID = 1;
    // STAT = 1;
    // AREA = 3;
    // ZONE = 13;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 2424.986;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -303.469;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_4104.Pd 2467.02;
modify wecc240_psse_N_4104.Qd -647.51;

object pypower.load
{
    name "wecc240_psse_L_4201";
    parent "wecc240_psse_N_4201";
    status "OFFLINE";
    Z -0+0.002721j Ohm;
    I 5145+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 4201;
    // ID = 1;
    // STAT = 1;
    // AREA = 3;
    // ZONE = 13;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 5145.231;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -367.517;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_4201.Pd 5747.99;
modify wecc240_psse_N_4201.Qd 410.843;

object pypower.load
{
    name "wecc240_psse_L_4202";
    parent "wecc240_psse_N_4202";
    status "OFFLINE";
    Z -0+0.00189j Ohm;
    I 4300+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 4202;
    // ID = 1;
    // STAT = 1;
    // AREA = 3;
    // ZONE = 13;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 4300.226;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -529.215;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_4202.Pd 4511.08;
modify wecc240_psse_N_4202.Qd -653.997;

object pypower.load
{
    name "wecc240_psse_L_4203";
    parent "wecc240_psse_N_4203";
    status "OFFLINE";
    Z -0+0.001809j Ohm;
    I 4308+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 4203;
    // ID = 1;
    // STAT = 1;
    // AREA = 3;
    // ZONE = 13;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 4308.429;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -552.906;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_4203.Pd 4345.74;
modify wecc240_psse_N_4203.Qd -884.058;

object pypower.load
{
    name "wecc240_psse_L_4204";
    parent "wecc240_psse_N_4204";
    status "OFFLINE";
    Z -0+0.008624j Ohm;
    I 949.6+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 4204;
    // ID = 1;
    // STAT = 1;
    // AREA = 3;
    // ZONE = 13;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 949.629;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -115.952;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_4204.Pd 999.209;
modify wecc240_psse_N_4204.Qd -135.635;

object pypower.load
{
    name "wecc240_psse_L_5001";
    parent "wecc240_psse_N_5001";
    status "OFFLINE";
    Z -0+0.0006405j Ohm;
    I 7213+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 5001;
    // ID = 1;
    // STAT = 1;
    // AREA = 3;
    // ZONE = 4;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 7213.383;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -1561.338;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_5001.Pd 7535.81;
modify wecc240_psse_N_5001.Qd -760.173;

object pypower.load
{
    name "wecc240_psse_L_5002";
    parent "wecc240_psse_N_5002";
    status "OFFLINE";
    Z -0+0.0009478j Ohm;
    I 8535+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 5002;
    // ID = 1;
    // STAT = 1;
    // AREA = 3;
    // ZONE = 1;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 8534.582;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -1055.106;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_5002.Pd 8937.4;
modify wecc240_psse_N_5002.Qd -1093.01;

object pypower.load
{
    name "wecc240_psse_L_5003";
    parent "wecc240_psse_N_5003";
    status "OFFLINE";
    Z -0+0.01358j Ohm;
    I 589.3+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 5003;
    // ID = 1;
    // STAT = 1;
    // AREA = 3;
    // ZONE = 1;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 589.263;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -73.624;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_5003.Pd 610.598;
modify wecc240_psse_N_5003.Qd -112.606;

object pypower.load
{
    name "wecc240_psse_L_6102";
    parent "wecc240_psse_N_6102";
    status "OFFLINE";
    Z 0-0.003073j Ohm;
    I 1022+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 6102;
    // ID = 1;
    // STAT = 1;
    // AREA = 3;
    // ZONE = 6;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 1022.470;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = 325.457;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_6102.Pd 1008.69;
modify wecc240_psse_N_6102.Qd 302.747;

object pypower.load
{
    name "wecc240_psse_L_6103";
    parent "wecc240_psse_N_6103";
    status "OFFLINE";
    Z -0+0.02012j Ohm;
    I 386.5+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 6103;
    // ID = 1;
    // STAT = 1;
    // AREA = 3;
    // ZONE = 6;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 386.454;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -49.703;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_6103.Pd 379.278;
modify wecc240_psse_N_6103.Qd 100.816;

object pypower.load
{
    name "wecc240_psse_L_6104";
    parent "wecc240_psse_N_6104";
    status "OFFLINE";
    Z -0+0.004584j Ohm;
    I 1684+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 6104;
    // ID = 1;
    // STAT = 1;
    // AREA = 3;
    // ZONE = 6;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 1683.648;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -218.144;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_6104.Pd 1698.23;
modify wecc240_psse_N_6104.Qd 79.3766;

object pypower.load
{
    name "wecc240_psse_L_6201";
    parent "wecc240_psse_N_6201";
    status "OFFLINE";
    Z -0+0.04184j Ohm;
    I 194.2+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 6201;
    // ID = 1;
    // STAT = 1;
    // AREA = 3;
    // ZONE = 8;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 194.170;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -23.903;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_6201.Pd 204.123;
modify wecc240_psse_N_6201.Qd 26.3756;

object pypower.load
{
    name "wecc240_psse_L_6202";
    parent "wecc240_psse_N_6202";
    status "OFFLINE";
    Z -0+0.08799j Ohm;
    I 81.32+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 6202;
    // ID = 1;
    // STAT = 1;
    // AREA = 3;
    // ZONE = 8;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 81.319;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -11.365;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_6202.Pd 88.9244;
modify wecc240_psse_N_6202.Qd 4.24367;

object pypower.load
{
    name "wecc240_psse_L_6203";
    parent "wecc240_psse_N_6203";
    status "OFFLINE";
    Z -0+0.006963j Ohm;
    I 609.2+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 6203;
    // ID = 1;
    // STAT = 1;
    // AREA = 3;
    // ZONE = 8;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 609.243;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -143.626;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_6203.Pd 608.834;
modify wecc240_psse_N_6203.Qd 68.9708;

object pypower.load
{
    name "wecc240_psse_L_6204";
    parent "wecc240_psse_N_6204";
    status "OFFLINE";
    Z -0+0.007014j Ohm;
    I 667.5+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 6204;
    // ID = 1;
    // STAT = 1;
    // AREA = 3;
    // ZONE = 8;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 667.550;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -142.578;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_6204.Pd 701.032;
modify wecc240_psse_N_6204.Qd 38.2709;

object pypower.load
{
    name "wecc240_psse_L_6205";
    parent "wecc240_psse_N_6205";
    status "OFFLINE";
    Z -0+0.01277j Ohm;
    I 466+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 6205;
    // ID = 1;
    // STAT = 1;
    // AREA = 3;
    // ZONE = 8;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 465.984;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -78.317;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_6205.Pd 476.739;
modify wecc240_psse_N_6205.Qd 110.081;

object pypower.load
{
    name "wecc240_psse_L_6301";
    parent "wecc240_psse_N_6301";
    status "OFFLINE";
    Z -0+0.0153j Ohm;
    I 508.6+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 6301;
    // ID = 1;
    // STAT = 1;
    // AREA = 3;
    // ZONE = 14;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 508.649;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -65.361;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_6301.Pd 497.133;
modify wecc240_psse_N_6301.Qd 144.337;

object pypower.load
{
    name "wecc240_psse_L_6302";
    parent "wecc240_psse_N_6302";
    status "OFFLINE";
    Z -0+0.0131j Ohm;
    I 588.4+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 6302;
    // ID = 1;
    // STAT = 1;
    // AREA = 3;
    // ZONE = 14;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 588.418;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -76.334;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_6302.Pd 500.946;
modify wecc240_psse_N_6302.Qd -316.403;

object pypower.load
{
    name "wecc240_psse_L_6303";
    parent "wecc240_psse_N_6303";
    status "OFFLINE";
    Z -0+0.01089j Ohm;
    I 724.9+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 6303;
    // ID = 1;
    // STAT = 1;
    // AREA = 3;
    // ZONE = 14;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 724.856;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -91.813;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_6303.Pd 649.576;
modify wecc240_psse_N_6303.Qd 368.057;

object pypower.load
{
    name "wecc240_psse_L_6305";
    parent "wecc240_psse_N_6305";
    status "OFFLINE";
    Z -0+0.05689j Ohm;
    I 56.82+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 6305;
    // ID = 1;
    // STAT = 1;
    // AREA = 3;
    // ZONE = 14;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 56.823;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -17.579;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_6305.Pd 52.1639;
modify wecc240_psse_N_6305.Qd 30.1142;

object pypower.load
{
    name "wecc240_psse_L_6401";
    parent "wecc240_psse_N_6401";
    status "OFFLINE";
    Z -0+0.004835j Ohm;
    I 1628+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 6401;
    // ID = 1;
    // STAT = 1;
    // AREA = 1;
    // ZONE = 9;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 1628.390;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -206.824;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_6401.Pd 1649.61;
modify wecc240_psse_N_6401.Qd -572.769;

object pypower.load
{
    name "wecc240_psse_L_6402";
    parent "wecc240_psse_N_6402";
    status "OFFLINE";
    Z -0+0.02846j Ohm;
    I 270.9+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 6402;
    // ID = 1;
    // STAT = 1;
    // AREA = 1;
    // ZONE = 9;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 270.855;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -35.135;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_6402.Pd 261.92;
modify wecc240_psse_N_6402.Qd -100.571;

object pypower.load
{
    name "wecc240_psse_L_6403";
    parent "wecc240_psse_N_6403";
    status "OFFLINE";
    Z -0+4.525j Ohm;
    I 1.98+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 6403;
    // ID = 1;
    // STAT = 1;
    // AREA = 1;
    // ZONE = 9;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 1.980;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -0.221;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_6403.Pd 2.1924;
modify wecc240_psse_N_6403.Qd 0.153904;

object pypower.load
{
    name "wecc240_psse_L_6404";
    parent "wecc240_psse_N_6404";
    status "OFFLINE";
    Z -0+0.2942j Ohm;
    I 27.5+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 6404;
    // ID = 1;
    // STAT = 1;
    // AREA = 1;
    // ZONE = 9;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 27.498;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -3.399;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_6404.Pd 29.6759;
modify wecc240_psse_N_6404.Qd -2.11502;

object pypower.load
{
    name "wecc240_psse_L_6501";
    parent "wecc240_psse_N_6501";
    status "OFFLINE";
    Z -0+0.016j Ohm;
    I 193+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 6501;
    // ID = 1;
    // STAT = 1;
    // AREA = 3;
    // ZONE = 12;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 193.033;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -62.491;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_6501.Pd 197.326;
modify wecc240_psse_N_6501.Qd -1.46063;

object pypower.load
{
    name "wecc240_psse_L_6502";
    parent "wecc240_psse_N_6502";
    status "OFFLINE";
    Z -0+0.003678j Ohm;
    I 1539+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 6502;
    // ID = 1;
    // STAT = 1;
    // AREA = 3;
    // ZONE = 12;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 1539.327;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -271.901;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_6502.Pd 1570.1;
modify wecc240_psse_N_6502.Qd -32.3572;

object pypower.load
{
    name "wecc240_psse_L_6503";
    parent "wecc240_psse_N_6503";
    status "OFFLINE";
    Z -0+0.007844j Ohm;
    I 414.2+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 6503;
    // ID = 1;
    // STAT = 1;
    // AREA = 3;
    // ZONE = 12;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 414.228;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -127.491;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_6503.Pd 434.149;
modify wecc240_psse_N_6503.Qd 78.2989;

object pypower.load
{
    name "wecc240_psse_L_6504";
    parent "wecc240_psse_N_6504";
    status "OFFLINE";
    Z -0+0.02639j Ohm;
    I 293.7+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 6504;
    // ID = 1;
    // STAT = 1;
    // AREA = 3;
    // ZONE = 12;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 293.725;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -37.889;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_6504.Pd 300.343;
modify wecc240_psse_N_6504.Qd -6.18853;

object pypower.load
{
    name "wecc240_psse_L_6505";
    parent "wecc240_psse_N_6505";
    status "OFFLINE";
    Z -0+0.4817j Ohm;
    I 6.555+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 6505;
    // ID = 1;
    // STAT = 1;
    // AREA = 3;
    // ZONE = 12;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 6.555;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -2.076;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_6505.Pd 6.93939;
modify wecc240_psse_N_6505.Qd 1.08064;

object pypower.load
{
    name "wecc240_psse_L_6507";
    parent "wecc240_psse_N_6507";
    status "OFFLINE";
    Z 0-0.01711j Ohm;
    I 527.8+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 6507;
    // ID = 1;
    // STAT = 1;
    // AREA = 3;
    // ZONE = 12;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 527.834;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = 58.453;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_6507.Pd 554.915;
modify wecc240_psse_N_6507.Qd 2.8029;

object pypower.load
{
    name "wecc240_psse_L_6508";
    parent "wecc240_psse_N_6508";
    status "OFFLINE";
    Z -0+0.02418j Ohm;
    I 129+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 6508;
    // ID = 1;
    // STAT = 1;
    // AREA = 3;
    // ZONE = 12;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 128.991;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -41.365;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_6508.Pd 132.579;
modify wecc240_psse_N_6508.Qd 3.55902;

object pypower.load
{
    name "wecc240_psse_L_6509";
    parent "wecc240_psse_N_6509";
    status "OFFLINE";
    Z -0+0.3632j Ohm;
    I 8.495+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 6509;
    // ID = 1;
    // STAT = 1;
    // AREA = 3;
    // ZONE = 12;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 8.495;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -2.753;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_6509.Pd 8.67119;
modify wecc240_psse_N_6509.Qd -0.175852;

object pypower.load
{
    name "wecc240_psse_L_6510";
    parent "wecc240_psse_N_6510";
    status "OFFLINE";
    Z 0-0.008937j Ohm;
    I 1972+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 6510;
    // ID = 1;
    // STAT = 1;
    // AREA = 3;
    // ZONE = 12;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 1971.920;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = 111.890;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_6510.Pd 1949.19;
modify wecc240_psse_N_6510.Qd 11.4886;

object pypower.load
{
    name "wecc240_psse_L_7001";
    parent "wecc240_psse_N_7001";
    status "OFFLINE";
    Z -0+0.001347j Ohm;
    I 6864+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 7001;
    // ID = 1;
    // STAT = 1;
    // AREA = 3;
    // ZONE = 5;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 6863.645;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -742.359;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_7001.Pd 5815.98;
modify wecc240_psse_N_7001.Qd -3897.09;

object pypower.load
{
    name "wecc240_psse_L_7002";
    parent "wecc240_psse_N_7002";
    status "OFFLINE";
    Z 0-0.007462j Ohm;
    I 2517+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 7002;
    // ID = 1;
    // STAT = 1;
    // AREA = 3;
    // ZONE = 5;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 2517.078;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = 134.018;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_7002.Pd 2197.44;
modify wecc240_psse_N_7002.Qd -1303.24;

object pypower.load
{
    name "wecc240_psse_L_8003";
    parent "wecc240_psse_N_8003";
    status "OFFLINE";
    Z -0+0.01508j Ohm;
    I 546.4+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 8003;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 546.423;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -66.307;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_8003.Pd 586.321;
modify wecc240_psse_N_8003.Qd -35.6618;

object pypower.load
{
    name "wecc240_psse_L_8004";
    parent "wecc240_psse_N_8004";
    status "OFFLINE";
    Z -0+0.002249j Ohm;
    I 3409+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 8004;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 3409.103;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -444.699;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_8004.Pd 3337.94;
modify wecc240_psse_N_8004.Qd -692.915;

object pypower.load
{
    name "wecc240_psse_L_8005";
    parent "wecc240_psse_N_8005";
    status "OFFLINE";
    Z -0+0.006192j Ohm;
    I 1213+0j A;
    P 0+0j MVA;
    status ONLINE;
    response 0.0;
    // I = 8005;
    // ID = 1;
    // STAT = 1;
    // AREA = 2;
    // ZONE = 2;
    // PL = 0.000;
    // QL = 0.000;
    // IP = 1213.222;
    // IQ = 0.000;
    // YP = 0.000;
    // YQ = -161.487;
    // OWNER = 1;
    // SCALE = 1;
    // INTRPT = 0;
    // DGENP = 0.000;
    // DGENQ = 0.000;
    // DGENF = 0;
}
modify wecc240_psse_N_8005.Pd 1183.66;
modify wecc240_psse_N_8005.Qd -282.368;

object pypower.gen
{
    name "wecc240_psse_G_1032_0";
    bus 5;
    Pg 712.000 MW;
    Qg -3.332 MVAr;
    Vg 1.01400 pu*V;
    mBase 873.000 MVA;
    status IN_SERVICE;
    // I = 1032;
    // ID = C;
    // PG = 712.000;
    // QG = -3.332;
    // QT = 200.000;
    // QB = -200.000;
    // VS = 1.01400;
    // IREG = 1002;
    // MBASE = 873.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 873.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_1032_1";
    bus 5;
    Pg 856.000 MW;
    Qg -3.332 MVAr;
    Vg 1.01400 pu*V;
    mBase 1050.000 MVA;
    status IN_SERVICE;
    // I = 1032;
    // ID = G;
    // PG = 856.000;
    // QG = -3.332;
    // QT = 357.000;
    // QB = -357.000;
    // VS = 1.01400;
    // IREG = 1002;
    // MBASE = 1050.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 1050.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_1032_2";
    bus 5;
    Pg 520.000 MW;
    Qg -3.332 MVAr;
    Vg 1.01400 pu*V;
    mBase 638.000 MVA;
    status IN_SERVICE;
    // I = 1032;
    // ID = S;
    // PG = 520.000;
    // QG = -3.332;
    // QT = 360.000;
    // QB = -360.000;
    // VS = 1.01400;
    // IREG = 1002;
    // MBASE = 638.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 638.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
    // O2 = 0;
    // F2 = 1.0;
    // O3 = 0;
    // F3 = 1.0;
    // O4 = 0;
    // F4 = 1.0;
    // WMOD = 1;
    // WPF = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_1034_0";
    bus 6;
    Pg 1847.000 MW;
    Qg 262.628 MVAr;
    Vg 1.03000 pu*V;
    mBase 2100.000 MVA;
    status IN_SERVICE;
    // I = 1034;
    // ID = C;
    // PG = 1847.000;
    // QG = 262.628;
    // QT = 500.000;
    // QB = -500.000;
    // VS = 1.03000;
    // IREG = 1004;
    // MBASE = 2100.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 1944.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_1034_1";
    bus 6;
    Pg 2565.000 MW;
    Qg 262.628 MVAr;
    Vg 1.03000 pu*V;
    mBase 2900.000 MVA;
    status IN_SERVICE;
    // I = 1034;
    // ID = G;
    // PG = 2565.000;
    // QG = 262.628;
    // QT = 918.000;
    // QB = -918.000;
    // VS = 1.03000;
    // IREG = 1004;
    // MBASE = 2900.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 2700.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_1034_2";
    bus 6;
    Pg 1598.000 MW;
    Qg 262.628 MVAr;
    Vg 1.03000 pu*V;
    mBase 1682.000 MVA;
    status IN_SERVICE;
    // I = 1034;
    // ID = W;
    // PG = 1598.000;
    // QG = 262.628;
    // QT = 800.000;
    // QB = -800.000;
    // VS = 1.03000;
    // IREG = 1004;
    // MBASE = 1682.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 1682.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
    // O2 = 0;
    // F2 = 1.0;
    // O3 = 0;
    // F3 = 1.0;
    // O4 = 0;
    // F4 = 1.0;
    // WMOD = 1;
    // WPF = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_1131_0";
    bus 9;
    Pg 530.000 MW;
    Qg -46.791 MVAr;
    Vg 1.01000 pu*V;
    mBase 1268.000 MVA;
    status IN_SERVICE;
    // I = 1131;
    // ID = C;
    // PG = 530.000;
    // QG = -46.791;
    // QT = 308.000;
    // QB = -308.000;
    // VS = 1.01000;
    // IREG = 1101;
    // MBASE = 1268.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 1268.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_1131_1";
    bus 9;
    Pg 2064.000 MW;
    Qg -46.791 MVAr;
    Vg 1.01000 pu*V;
    mBase 4934.000 MVA;
    status IN_SERVICE;
    // I = 1131;
    // ID = G;
    // PG = 2064.000;
    // QG = -46.791;
    // QT = 1916.000;
    // QB = -1916.000;
    // VS = 1.01000;
    // IREG = 1101;
    // MBASE = 4934.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 4934.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_1232_0";
    bus 12;
    Pg 2728.000 MW;
    Qg 0.604 MVAr;
    Vg 1.08000 pu*V;
    mBase 4977.000 MVA;
    status IN_SERVICE;
    // I = 1232;
    // ID = C;
    // PG = 2728.000;
    // QG = 0.604;
    // QT = 1208.000;
    // QB = -1208.000;
    // VS = 1.08000;
    // IREG = 1202;
    // MBASE = 4977.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 4977.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_1232_1";
    bus 12;
    Pg 657.000 MW;
    Qg 0.604 MVAr;
    Vg 1.08000 pu*V;
    mBase 1199.000 MVA;
    status IN_SERVICE;
    // I = 1232;
    // ID = H;
    // PG = 657.000;
    // QG = 0.604;
    // QT = 628.000;
    // QB = -628.000;
    // VS = 1.08000;
    // IREG = 1202;
    // MBASE = 1199.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 1199.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_1331_0";
    bus 16;
    Pg 1986.000 MW;
    Qg 24.690 MVAr;
    Vg 1.04500 pu*V;
    mBase 2167.000 MVA;
    status IN_SERVICE;
    // I = 1331;
    // ID = G;
    // PG = 1986.000;
    // QG = 24.690;
    // QT = 841.000;
    // QB = -841.000;
    // VS = 1.04500;
    // IREG = 1301;
    // MBASE = 2167.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 2167.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_1331_1";
    bus 16;
    Pg 2133.000 MW;
    Qg 24.690 MVAr;
    Vg 1.04500 pu*V;
    mBase 2328.000 MVA;
    status IN_SERVICE;
    // I = 1331;
    // ID = H;
    // PG = 2133.000;
    // QG = 24.690;
    // QT = 1219.000;
    // QB = -1219.000;
    // VS = 1.04500;
    // IREG = 1301;
    // MBASE = 2328.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 2328.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_1333_0";
    bus 17;
    Pg 218.000 MW;
    Qg 217.320 MVAr;
    Vg 1.00500 pu*V;
    mBase 418.000 MVA;
    status IN_SERVICE;
    // I = 1333;
    // ID = C;
    // PG = 218.000;
    // QG = 217.320;
    // QT = 303.000;
    // QB = -303.000;
    // VS = 1.00500;
    // IREG = 1303;
    // MBASE = 418.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 418.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_1333_1";
    bus 17;
    Pg 3662.000 MW;
    Qg 217.320 MVAr;
    Vg 1.00500 pu*V;
    mBase 7011.000 MVA;
    status IN_SERVICE;
    // I = 1333;
    // ID = G;
    // PG = 3662.000;
    // QG = 217.320;
    // QT = 2746.000;
    // QB = -2746.000;
    // VS = 1.00500;
    // IREG = 1303;
    // MBASE = 7011.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 7011.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_1333_2";
    bus 17;
    Pg 1266.000 MW;
    Qg 217.320 MVAr;
    Vg 1.00500 pu*V;
    mBase 2423.000 MVA;
    status IN_SERVICE;
    // I = 1333;
    // ID = S;
    // PG = 1266.000;
    // QG = 217.320;
    // QT = 1300.000;
    // QB = -1300.000;
    // VS = 1.00500;
    // IREG = 1303;
    // MBASE = 2423.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 2423.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
    // O2 = 0;
    // F2 = 1.0;
    // O3 = 0;
    // F3 = 1.0;
    // O4 = 0;
    // F4 = 1.0;
    // WMOD = 1;
    // WPF = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_1431_0";
    bus 21;
    Pg 5129.000 MW;
    Qg 409.166 MVAr;
    Vg 1.03500 pu*V;
    mBase 9170.000 MVA;
    status IN_SERVICE;
    // I = 1431;
    // ID = G;
    // PG = 5129.000;
    // QG = 409.166;
    // QT = 3559.000;
    // QB = -3559.000;
    // VS = 1.03500;
    // IREG = 1401;
    // MBASE = 9170.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 9170.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_1431_1";
    bus 21;
    Pg 2355.000 MW;
    Qg 409.166 MVAr;
    Vg 1.03500 pu*V;
    mBase 4210.000 MVA;
    status IN_SERVICE;
    // I = 1431;
    // ID = N;
    // PG = 2355.000;
    // QG = 409.166;
    // QT = 2057.000;
    // QB = -2057.000;
    // VS = 1.03500;
    // IREG = 1401;
    // MBASE = 4210.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 4210.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_1431_2";
    bus 21;
    Pg 1353.000 MW;
    Qg 409.166 MVAr;
    Vg 1.03500 pu*V;
    mBase 2419.000 MVA;
    status IN_SERVICE;
    // I = 1431;
    // ID = S;
    // PG = 1353.000;
    // QG = 409.166;
    // QT = 1000.000;
    // QB = -1000.000;
    // VS = 1.03500;
    // IREG = 1401;
    // MBASE = 2419.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 2419.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
    // O2 = 0;
    // F2 = 1.0;
    // O3 = 0;
    // F3 = 1.0;
    // O4 = 0;
    // F4 = 1.0;
    // WMOD = 1;
    // WPF = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_2030_0";
    bus 23;
    Pg 605.000 MW;
    Qg 142.477 MVAr;
    Vg 1.00000 pu*V;
    mBase 699.000 MVA;
    status IN_SERVICE;
    // I = 2030;
    // ID = E;
    // PG = 605.000;
    // QG = 142.477;
    // QT = 350.000;
    // QB = -350.000;
    // VS = 1.00000;
    // IREG = 2000;
    // MBASE = 699.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 699.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_2030_1";
    bus 23;
    Pg 1853.000 MW;
    Qg 142.477 MVAr;
    Vg 1.00000 pu*V;
    mBase 2140.000 MVA;
    status IN_SERVICE;
    // I = 2030;
    // ID = G;
    // PG = 1853.000;
    // QG = 142.477;
    // QT = 1070.000;
    // QB = -1070.000;
    // VS = 1.00000;
    // IREG = 2000;
    // MBASE = 2140.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 2140.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_2130_0";
    bus 25;
    Pg 573.000 MW;
    Qg 28.722 MVAr;
    Vg 1.03500 pu*V;
    mBase 831.000 MVA;
    status IN_SERVICE;
    // I = 2130;
    // ID = E;
    // PG = 573.000;
    // QG = 28.722;
    // QT = 254.000;
    // QB = -254.000;
    // VS = 1.03500;
    // IREG = 2100;
    // MBASE = 831.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 831.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_2130_1";
    bus 25;
    Pg 404.000 MW;
    Qg 28.722 MVAr;
    Vg 1.03500 pu*V;
    mBase 586.000 MVA;
    status IN_SERVICE;
    // I = 2130;
    // ID = G;
    // PG = 404.000;
    // QG = 28.722;
    // QT = 200.000;
    // QB = -200.000;
    // VS = 1.03500;
    // IREG = 2100;
    // MBASE = 586.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 586.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_2130_2";
    bus 25;
    Pg 273.000 MW;
    Qg 28.722 MVAr;
    Vg 1.03500 pu*V;
    mBase 396.000 MVA;
    status IN_SERVICE;
    // I = 2130;
    // ID = H;
    // PG = 273.000;
    // QG = 28.722;
    // QT = 250.000;
    // QB = -250.000;
    // VS = 1.03500;
    // IREG = 2100;
    // MBASE = 396.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 396.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_2130_3";
    bus 25;
    Pg 79.000 MW;
    Qg 28.722 MVAr;
    Vg 1.03500 pu*V;
    mBase 115.000 MVA;
    status IN_SERVICE;
    // I = 2130;
    // ID = S;
    // PG = 79.000;
    // QG = 28.722;
    // QT = 86.000;
    // QB = -86.000;
    // VS = 1.03500;
    // IREG = 2100;
    // MBASE = 115.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 115.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
    // O2 = 0;
    // F2 = 1.0;
    // O3 = 0;
    // F3 = 1.0;
    // O4 = 0;
    // F4 = 1.0;
    // WMOD = 1;
    // WPF = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_2233_0";
    bus 29;
    Pg 285.000 MW;
    Qg 125.466 MVAr;
    Vg 1.00500 pu*V;
    mBase 1035.000 MVA;
    status IN_SERVICE;
    // I = 2233;
    // ID = DG;
    // PG = 285.000;
    // QG = 125.466;
    // QT = 304.000;
    // QB = -118.000;
    // VS = 1.00500;
    // IREG = 2203;
    // MBASE = 1035.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 1035.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_2233_1";
    bus 29;
    Pg 506.000 MW;
    Qg 125.466 MVAr;
    Vg 1.00500 pu*V;
    mBase 1837.000 MVA;
    status IN_SERVICE;
    // I = 2233;
    // ID = EG;
    // PG = 506.000;
    // QG = 125.466;
    // QT = 611.000;
    // QB = -181.000;
    // VS = 1.00500;
    // IREG = 2203;
    // MBASE = 1837.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 1837.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_2233_2";
    bus 29;
    Pg 202.000 MW;
    Qg 125.466 MVAr;
    Vg 1.00500 pu*V;
    mBase 733.000 MVA;
    status IN_SERVICE;
    // I = 2233;
    // ID = TG;
    // PG = 202.000;
    // QG = 125.466;
    // QT = 206.000;
    // QB = -155.000;
    // VS = 1.00500;
    // IREG = 2203;
    // MBASE = 733.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 733.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_2332_0";
    bus 32;
    Pg 878.000 MW;
    Qg 42.001 MVAr;
    Vg 1.03500 pu*V;
    mBase 1333.000 MVA;
    status IN_SERVICE;
    // I = 2332;
    // ID = S;
    // PG = 878.000;
    // QG = 42.001;
    // QT = 590.000;
    // QB = -364.000;
    // VS = 1.03500;
    // IREG = 2302;
    // MBASE = 1333.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 1333.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
    // O2 = 0;
    // F2 = 1.0;
    // O3 = 0;
    // F3 = 1.0;
    // O4 = 0;
    // F4 = 1.0;
    // WMOD = 1;
    // WPF = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_2431_0";
    bus 45;
    Pg 500.000 MW;
    Qg -46.886 MVAr;
    Vg 1.05000 pu*V;
    mBase 1666.000 MVA;
    status IN_SERVICE;
    // I = 2431;
    // ID = S;
    // PG = 500.000;
    // QG = -46.886;
    // QT = 800.000;
    // QB = -800.000;
    // VS = 1.05000;
    // IREG = 2431;
    // MBASE = 1666.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 1666.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
    // O2 = 0;
    // F2 = 1.0;
    // O3 = 0;
    // F3 = 1.0;
    // O4 = 0;
    // F4 = 1.0;
    // WMOD = 1;
    // WPF = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_2434_0";
    bus 46;
    Pg 500.000 MW;
    Qg -337.252 MVAr;
    Vg 1.02000 pu*V;
    mBase 1489.000 MVA;
    status IN_SERVICE;
    // I = 2434;
    // ID = S;
    // PG = 500.000;
    // QG = -337.252;
    // QT = 500.000;
    // QB = -500.000;
    // VS = 1.02000;
    // IREG = 2434;
    // MBASE = 1489.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 1489.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
    // O2 = 0;
    // F2 = 1.0;
    // O3 = 0;
    // F3 = 1.0;
    // O4 = 0;
    // F4 = 1.0;
    // WMOD = 1;
    // WPF = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_2438_0";
    bus 47;
    Pg 503.000 MW;
    Qg 32.102 MVAr;
    Vg 1.00900 pu*V;
    mBase 2292.000 MVA;
    status IN_SERVICE;
    // I = 2438;
    // ID = EG;
    // PG = 503.000;
    // QG = 32.102;
    // QT = 728.000;
    // QB = -454.000;
    // VS = 1.00900;
    // IREG = 2408;
    // MBASE = 2292.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 2292.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_2438_1";
    bus 47;
    Pg 0.000 MW;
    Qg 0.000 MVAr;
    Vg 1.00900 pu*V;
    mBase 100.000 MVA;
    status IN_SERVICE;
    // I = 2438;
    // ID = ND;
    // PG = 0.000;
    // QG = 0.000;
    // QT = 0.500;
    // QB = 0.000;
    // VS = 1.00900;
    // IREG = 2408;
    // MBASE = 100.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 0;
    // RMPCT = 100.0;
    // PT = 0.000;
    // PB = -1006.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_2438_2";
    bus 47;
    Pg 1195.999 MW;
    Qg 32.102 MVAr;
    Vg 1.00900 pu*V;
    mBase 5451.000 MVA;
    status IN_SERVICE;
    // I = 2438;
    // ID = RG;
    // PG = 1195.999;
    // QG = 32.102;
    // QT = 1902.000;
    // QB = -1168.000;
    // VS = 1.00900;
    // IREG = 2408;
    // MBASE = 5451.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 5451.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_2438_3";
    bus 47;
    Pg 251.000 MW;
    Qg 32.102 MVAr;
    Vg 1.00900 pu*V;
    mBase 1146.000 MVA;
    status IN_SERVICE;
    // I = 2438;
    // ID = S;
    // PG = 251.000;
    // QG = 32.102;
    // QT = 800.000;
    // QB = -800.000;
    // VS = 1.00900;
    // IREG = 2408;
    // MBASE = 1146.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 1146.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
    // O2 = 0;
    // F2 = 1.0;
    // O3 = 0;
    // F3 = 1.0;
    // O4 = 0;
    // F4 = 1.0;
    // WMOD = 1;
    // WPF = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_2438_4";
    bus 47;
    Pg 901.000 MW;
    Qg 32.102 MVAr;
    Vg 1.00900 pu*V;
    mBase 4110.000 MVA;
    status IN_SERVICE;
    // I = 2438;
    // ID = SG;
    // PG = 901.000;
    // QG = 32.102;
    // QT = 2301.000;
    // QB = -1053.000;
    // VS = 1.00900;
    // IREG = 2408;
    // MBASE = 4110.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 4110.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_2438_5";
    bus 47;
    Pg 233.000 MW;
    Qg 32.102 MVAr;
    Vg 1.00900 pu*V;
    mBase 1460.000 MVA;
    status IN_SERVICE;
    // I = 2438;
    // ID = SH;
    // PG = 233.000;
    // QG = 32.102;
    // QT = 659.000;
    // QB = -523.000;
    // VS = 1.00900;
    // IREG = 2408;
    // MBASE = 1460.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 1460.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_2438_6";
    bus 47;
    Pg 704.000 MW;
    Qg 32.102 MVAr;
    Vg 1.00900 pu*V;
    mBase 3210.000 MVA;
    status IN_SERVICE;
    // I = 2438;
    // ID = SW;
    // PG = 704.000;
    // QG = 32.102;
    // QT = 561.000;
    // QB = -553.000;
    // VS = 1.00900;
    // IREG = 2408;
    // MBASE = 3210.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 3210.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
    // O2 = 0;
    // F2 = 1.0;
    // O3 = 0;
    // F3 = 1.0;
    // O4 = 0;
    // F4 = 1.0;
    // WMOD = 1;
    // WPF = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_2438_7";
    bus 47;
    Pg 1276.000 MW;
    Qg 32.102 MVAr;
    Vg 1.00900 pu*V;
    mBase 5817.000 MVA;
    status IN_SERVICE;
    // I = 2438;
    // ID = WG;
    // PG = 1276.000;
    // QG = 32.102;
    // QT = 1910.000;
    // QB = -1150.000;
    // VS = 1.00900;
    // IREG = 2408;
    // MBASE = 5817.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 5817.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_2439_0";
    bus 48;
    Pg 1000.000 MW;
    Qg -242.186 MVAr;
    Vg 1.02000 pu*V;
    mBase 1666.000 MVA;
    status IN_SERVICE;
    // I = 2439;
    // ID = S;
    // PG = 1000.000;
    // QG = -242.186;
    // QT = 800.000;
    // QB = -800.000;
    // VS = 1.02000;
    // IREG = 2409;
    // MBASE = 1666.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 1666.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
    // O2 = 0;
    // F2 = 1.0;
    // O3 = 0;
    // F3 = 1.0;
    // O4 = 0;
    // F4 = 1.0;
    // WMOD = 1;
    // WPF = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_2533_0";
    bus 52;
    Pg 1899.000 MW;
    Qg 127.613 MVAr;
    Vg 1.00900 pu*V;
    mBase 1999.000 MVA;
    status IN_SERVICE;
    // I = 2533;
    // ID = S;
    // PG = 1899.000;
    // QG = 127.613;
    // QT = 1100.000;
    // QB = -820.000;
    // VS = 1.00900;
    // IREG = 2503;
    // MBASE = 1999.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 1999.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
    // O2 = 0;
    // F2 = 1.0;
    // O3 = 0;
    // F3 = 1.0;
    // O4 = 0;
    // F4 = 1.0;
    // WMOD = 1;
    // WPF = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_2630_0";
    bus 75;
    Pg 2282.000 MW;
    Qg 184.814 MVAr;
    Vg 1.00400 pu*V;
    mBase 3947.000 MVA;
    status IN_SERVICE;
    // I = 2630;
    // ID = G;
    // PG = 2282.000;
    // QG = 184.814;
    // QT = 1346.000;
    // QB = -1346.000;
    // VS = 1.00400;
    // IREG = 2610;
    // MBASE = 3947.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 3947.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_2631_0";
    bus 76;
    Pg 232.000 MW;
    Qg 32.063 MVAr;
    Vg 1.01500 pu*V;
    mBase 520.000 MVA;
    status IN_SERVICE;
    // I = 2631;
    // ID = S;
    // PG = 232.000;
    // QG = 32.063;
    // QT = 350.000;
    // QB = -350.000;
    // VS = 1.01500;
    // IREG = 2611;
    // MBASE = 520.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 520.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
    // O2 = 0;
    // F2 = 1.0;
    // O3 = 0;
    // F3 = 1.0;
    // O4 = 0;
    // F4 = 1.0;
    // WMOD = 1;
    // WPF = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_2634_0";
    bus 77;
    Pg 1537.000 MW;
    Qg -18.880 MVAr;
    Vg 1.03000 pu*V;
    mBase 1900.000 MVA;
    status IN_SERVICE;
    // I = 2634;
    // ID = C;
    // PG = 1537.000;
    // QG = -18.880;
    // QT = 950.000;
    // QB = -950.000;
    // VS = 1.03000;
    // IREG = 2604;
    // MBASE = 1900.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 1618.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_2637_0";
    bus 78;
    Pg 83.000 MW;
    Qg 40.647 MVAr;
    Vg 1.01357 pu*V;
    mBase 200.000 MVA;
    status IN_SERVICE;
    // I = 2637;
    // ID = H;
    // PG = 83.000;
    // QG = 40.647;
    // QT = 110.000;
    // QB = -110.000;
    // VS = 1.01357;
    // IREG = 2612;
    // MBASE = 200.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 87.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_2638_0";
    bus 79;
    Pg 200.000 MW;
    Qg 7.740 MVAr;
    Vg 1.01500 pu*V;
    mBase 407.000 MVA;
    status IN_SERVICE;
    // I = 2638;
    // ID = H;
    // PG = 200.000;
    // QG = 7.740;
    // QT = 100.000;
    // QB = -100.000;
    // VS = 1.01500;
    // IREG = 2608;
    // MBASE = 407.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 407.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_3133_0";
    bus 87;
    Pg 31.000 MW;
    Qg -12.551 MVAr;
    Vg 0.99272 pu*V;
    mBase 80.000 MVA;
    status IN_SERVICE;
    // I = 3133;
    // ID = NG;
    // PG = 31.000;
    // QG = -12.551;
    // QT = 42.000;
    // QB = -29.000;
    // VS = 0.99272;
    // IREG = 3103;
    // MBASE = 80.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 62.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_3133_1";
    bus 87;
    Pg 0.000 MW;
    Qg 0.000 MVAr;
    Vg 0.99272 pu*V;
    mBase 300.000 MVA;
    status IN_SERVICE;
    // I = 3133;
    // ID = SC;
    // PG = 0.000;
    // QG = 0.000;
    // QT = 500.000;
    // QB = -500.000;
    // VS = 0.99272;
    // IREG = 3103;
    // MBASE = 300.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 0;
    // RMPCT = 100.0;
    // PT = 0.100;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_3135_0";
    bus 88;
    Pg 206.000 MW;
    Qg 42.757 MVAr;
    Vg 1.00000 pu*V;
    mBase 541.000 MVA;
    status IN_SERVICE;
    // I = 3135;
    // ID = MG;
    // PG = 206.000;
    // QG = 42.757;
    // QT = 239.000;
    // QB = -201.000;
    // VS = 1.00000;
    // IREG = 3105;
    // MBASE = 541.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 541.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_3135_1";
    bus 88;
    Pg 14.000 MW;
    Qg 42.757 MVAr;
    Vg 1.00000 pu*V;
    mBase 38.000 MVA;
    status IN_SERVICE;
    // I = 3135;
    // ID = NG;
    // PG = 14.000;
    // QG = 42.757;
    // QT = 100.000;
    // QB = -85.000;
    // VS = 1.00000;
    // IREG = 3105;
    // MBASE = 38.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 38.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_3234_0";
    bus 94;
    Pg 104.000 MW;
    Qg 101.000 MVAr;
    Vg 1.01000 pu*V;
    mBase 177.000 MVA;
    status IN_SERVICE;
    // I = 3234;
    // ID = DG;
    // PG = 104.000;
    // QG = 101.000;
    // QT = 101.000;
    // QB = -75.000;
    // VS = 1.01000;
    // IREG = 3204;
    // MBASE = 177.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 177.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_3234_1";
    bus 94;
    Pg 2261.000 MW;
    Qg 118.878 MVAr;
    Vg 1.01000 pu*V;
    mBase 3853.000 MVA;
    status IN_SERVICE;
    // I = 3234;
    // ID = MG;
    // PG = 2261.000;
    // QG = 118.878;
    // QT = 1244.000;
    // QB = -1234.000;
    // VS = 1.01000;
    // IREG = 3204;
    // MBASE = 3853.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 3853.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_3234_2";
    bus 94;
    Pg 608.000 MW;
    Qg 118.878 MVAr;
    Vg 1.01000 pu*V;
    mBase 1037.000 MVA;
    status IN_SERVICE;
    // I = 3234;
    // ID = NG;
    // PG = 608.000;
    // QG = 118.878;
    // QT = 382.000;
    // QB = -212.000;
    // VS = 1.01000;
    // IREG = 3204;
    // MBASE = 1037.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 1037.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_3234_3";
    bus 94;
    Pg 1021.000 MW;
    Qg 118.878 MVAr;
    Vg 1.01000 pu*V;
    mBase 1740.000 MVA;
    status IN_SERVICE;
    // I = 3234;
    // ID = NW;
    // PG = 1021.000;
    // QG = 118.878;
    // QT = 150.000;
    // QB = -110.000;
    // VS = 1.01000;
    // IREG = 3204;
    // MBASE = 1740.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 1740.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
    // O2 = 0;
    // F2 = 1.0;
    // O3 = 0;
    // F3 = 1.0;
    // O4 = 0;
    // F4 = 1.0;
    // WMOD = 1;
    // WPF = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_3333_0";
    bus 100;
    Pg 620.000 MW;
    Qg 81.668 MVAr;
    Vg 1.00000 pu*V;
    mBase 1012.000 MVA;
    status IN_SERVICE;
    // I = 3333;
    // ID = CG;
    // PG = 620.000;
    // QG = 81.668;
    // QT = 398.000;
    // QB = -226.000;
    // VS = 1.00000;
    // IREG = 3303;
    // MBASE = 1012.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 1012.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_3333_1";
    bus 100;
    Pg 191.000 MW;
    Qg 81.668 MVAr;
    Vg 1.00000 pu*V;
    mBase 312.000 MVA;
    status IN_SERVICE;
    // I = 3333;
    // ID = NG;
    // PG = 191.000;
    // QG = 81.668;
    // QT = 202.000;
    // QB = -143.000;
    // VS = 1.00000;
    // IREG = 3303;
    // MBASE = 312.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 312.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_3432_0";
    bus 106;
    Pg 0.000 MW;
    Qg 0.000 MVAr;
    Vg 1.00000 pu*V;
    mBase 3746.000 MVA;
    status IN_SERVICE;
    // I = 3432;
    // ID = NP;
    // PG = 0.000;
    // QG = 0.000;
    // QT = 1568.000;
    // QB = -941.000;
    // VS = 1.00000;
    // IREG = 3402;
    // MBASE = 3746.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 0;
    // RMPCT = 100.0;
    // PT = 3746.000;
    // PB = -2841.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_3433_0";
    bus 107;
    Pg 481.000 MW;
    Qg 25.641 MVAr;
    Vg 1.00000 pu*V;
    mBase 921.000 MVA;
    status IN_SERVICE;
    // I = 3433;
    // ID = NG;
    // PG = 481.000;
    // QG = 25.641;
    // QT = 231.000;
    // QB = -175.000;
    // VS = 1.00000;
    // IREG = 3403;
    // MBASE = 921.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 921.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_3433_1";
    bus 107;
    Pg 745.000 MW;
    Qg 25.641 MVAr;
    Vg 1.00000 pu*V;
    mBase 1426.000 MVA;
    status IN_SERVICE;
    // I = 3433;
    // ID = S;
    // PG = 745.000;
    // QG = 25.641;
    // QT = 939.000;
    // QB = -562.000;
    // VS = 1.00000;
    // IREG = 3403;
    // MBASE = 1426.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 1426.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
    // O2 = 0;
    // F2 = 1.0;
    // O3 = 0;
    // F3 = 1.0;
    // O4 = 0;
    // F4 = 1.0;
    // WMOD = 1;
    // WPF = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_3531_0";
    bus 109;
    Pg 783.000 MW;
    Qg 30.853 MVAr;
    Vg 1.00000 pu*V;
    mBase 1424.000 MVA;
    status IN_SERVICE;
    // I = 3531;
    // ID = CE;
    // PG = 783.000;
    // QG = 30.853;
    // QT = 1004.000;
    // QB = -599.000;
    // VS = 1.00000;
    // IREG = 3501;
    // MBASE = 1424.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 1424.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_3531_1";
    bus 109;
    Pg 293.000 MW;
    Qg 30.853 MVAr;
    Vg 1.00000 pu*V;
    mBase 533.000 MVA;
    status IN_SERVICE;
    // I = 3531;
    // ID = NE;
    // PG = 293.000;
    // QG = 30.853;
    // QT = 253.000;
    // QB = -181.000;
    // VS = 1.00000;
    // IREG = 3501;
    // MBASE = 533.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 533.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_3531_2";
    bus 109;
    Pg 13.000 MW;
    Qg 13.000 MVAr;
    Vg 1.00000 pu*V;
    mBase 24.000 MVA;
    status IN_SERVICE;
    // I = 3531;
    // ID = NH;
    // PG = 13.000;
    // QG = 13.000;
    // QT = 13.000;
    // QB = -10.000;
    // VS = 1.00000;
    // IREG = 3501;
    // MBASE = 24.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 24.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_3631_0";
    bus 111;
    Pg 30.000 MW;
    Qg -14.000 MVAr;
    Vg 1.01500 pu*V;
    mBase 96.000 MVA;
    status IN_SERVICE;
    // I = 3631;
    // ID = NB;
    // PG = 30.000;
    // QG = -14.000;
    // QT = 20.000;
    // QB = -14.000;
    // VS = 1.01500;
    // IREG = 3601;
    // MBASE = 96.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 96.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_3631_1";
    bus 111;
    Pg 67.000 MW;
    Qg -33.095 MVAr;
    Vg 1.01500 pu*V;
    mBase 210.000 MVA;
    status IN_SERVICE;
    // I = 3631;
    // ID = NG;
    // PG = 67.000;
    // QG = -33.095;
    // QT = 74.000;
    // QB = -34.000;
    // VS = 1.01500;
    // IREG = 3601;
    // MBASE = 210.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 210.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_3731_0";
    bus 113;
    Pg 222.000 MW;
    Qg -121.000 MVAr;
    Vg 1.00000 pu*V;
    mBase 400.000 MVA;
    status IN_SERVICE;
    // I = 3731;
    // ID = NH;
    // PG = 222.000;
    // QG = -121.000;
    // QT = 200.000;
    // QB = -121.000;
    // VS = 1.00000;
    // IREG = 3701;
    // MBASE = 400.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 243.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_3831_0";
    bus 120;
    Pg 2108.000 MW;
    Qg -40.709 MVAr;
    Vg 1.04900 pu*V;
    mBase 2323.000 MVA;
    status IN_SERVICE;
    // I = 3831;
    // ID = NN;
    // PG = 2108.000;
    // QG = -40.709;
    // QT = 1175.000;
    // QB = -980.000;
    // VS = 1.04900;
    // IREG = 3801;
    // MBASE = 2323.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 2323.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_3835_0";
    bus 121;
    Pg 0.000 MW;
    Qg 0.000 MVAr;
    Vg 1.03500 pu*V;
    mBase 100.000 MVA;
    status IN_SERVICE;
    // I = 3835;
    // ID = ND;
    // PG = 0.000;
    // QG = 0.000;
    // QT = 0.500;
    // QB = 0.000;
    // VS = 1.03500;
    // IREG = 3805;
    // MBASE = 100.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 0;
    // RMPCT = 100.0;
    // PT = 0.000;
    // PB = -510.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_3835_1";
    bus 121;
    Pg 229.000 MW;
    Qg 28.865 MVAr;
    Vg 1.03500 pu*V;
    mBase 2025.000 MVA;
    status IN_SERVICE;
    // I = 3835;
    // ID = NG;
    // PG = 229.000;
    // QG = 28.865;
    // QT = 662.000;
    // QB = -479.000;
    // VS = 1.03500;
    // IREG = 3805;
    // MBASE = 2025.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 2025.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_3835_2";
    bus 121;
    Pg 150.000 MW;
    Qg 28.865 MVAr;
    Vg 1.03500 pu*V;
    mBase 1333.000 MVA;
    status IN_SERVICE;
    // I = 3835;
    // ID = S;
    // PG = 150.000;
    // QG = 28.865;
    // QT = 500.000;
    // QB = -500.000;
    // VS = 1.03500;
    // IREG = 3805;
    // MBASE = 1333.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 1333.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
    // O2 = 0;
    // F2 = 1.0;
    // O3 = 0;
    // F3 = 1.0;
    // O4 = 0;
    // F4 = 1.0;
    // WMOD = 1;
    // WPF = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_3836_0";
    bus 122;
    Pg 679.000 MW;
    Qg -6.822 MVAr;
    Vg 1.01900 pu*V;
    mBase 1497.000 MVA;
    status IN_SERVICE;
    // I = 3836;
    // ID = DG;
    // PG = 679.000;
    // QG = -6.822;
    // QT = 476.000;
    // QB = -352.000;
    // VS = 1.01900;
    // IREG = 3806;
    // MBASE = 1497.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 1497.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_3931_0";
    bus 156;
    Pg 235.000 MW;
    Qg 72.471 MVAr;
    Vg 1.07000 pu*V;
    mBase 567.000 MVA;
    status IN_SERVICE;
    // I = 3931;
    // ID = NB;
    // PG = 235.000;
    // QG = 72.471;
    // QT = 151.000;
    // QB = -115.000;
    // VS = 1.07000;
    // IREG = 3921;
    // MBASE = 567.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 567.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_3931_1";
    bus 156;
    Pg 1212.000 MW;
    Qg 72.471 MVAr;
    Vg 1.07000 pu*V;
    mBase 2875.000 MVA;
    status IN_SERVICE;
    // I = 3931;
    // ID = NH;
    // PG = 1212.000;
    // QG = 72.471;
    // QT = 1284.000;
    // QB = -946.000;
    // VS = 1.07000;
    // IREG = 3921;
    // MBASE = 2875.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 2875.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_3932_0";
    bus 157;
    Pg 1355.000 MW;
    Qg -242.757 MVAr;
    Vg 1.00000 pu*V;
    mBase 1426.000 MVA;
    status IN_SERVICE;
    // I = 3932;
    // ID = S;
    // PG = 1355.000;
    // QG = -242.757;
    // QT = 1150.000;
    // QB = -500.000;
    // VS = 1.00000;
    // IREG = 3902;
    // MBASE = 1426.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 1426.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
    // O2 = 0;
    // F2 = 1.0;
    // O3 = 0;
    // F3 = 1.0;
    // O4 = 0;
    // F4 = 1.0;
    // WMOD = 1;
    // WPF = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_3933_0";
    bus 158;
    Pg 404.880 MW;
    Qg 88.652 MVAr;
    Vg 1.02000 pu*V;
    mBase 865.000 MVA;
    status IN_SERVICE;
    // I = 3933;
    // ID = CG;
    // PG = 404.880;
    // QG = 88.652;
    // QT = 363.000;
    // QB = -82.000;
    // VS = 1.02000;
    // IREG = 3933;
    // MBASE = 865.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 865.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_3933_1";
    bus 158;
    Pg 161.484 MW;
    Qg 77.000 MVAr;
    Vg 1.02000 pu*V;
    mBase 345.000 MVA;
    status IN_SERVICE;
    // I = 3933;
    // ID = NB;
    // PG = 161.484;
    // QG = 77.000;
    // QT = 77.000;
    // QB = -55.000;
    // VS = 1.02000;
    // IREG = 3933;
    // MBASE = 345.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 345.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_3933_2";
    bus 158;
    Pg 0.000 MW;
    Qg 0.000 MVAr;
    Vg 1.02000 pu*V;
    mBase 100.000 MVA;
    status IN_SERVICE;
    // I = 3933;
    // ID = ND;
    // PG = 0.000;
    // QG = 0.000;
    // QT = 0.500;
    // QB = 0.000;
    // VS = 1.02000;
    // IREG = 3933;
    // MBASE = 100.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 0;
    // RMPCT = 100.0;
    // PT = 0.000;
    // PB = -449.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_3933_3";
    bus 158;
    Pg 901.970 MW;
    Qg 88.652 MVAr;
    Vg 1.02000 pu*V;
    mBase 1927.000 MVA;
    status IN_SERVICE;
    // I = 3933;
    // ID = NG;
    // PG = 901.970;
    // QG = 88.652;
    // QT = 500.000;
    // QB = -307.000;
    // VS = 1.02000;
    // IREG = 3933;
    // MBASE = 1927.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 1927.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_3933_4";
    bus 158;
    Pg 1275.022 MW;
    Qg 88.652 MVAr;
    Vg 1.02000 pu*V;
    mBase 2774.000 MVA;
    status IN_SERVICE;
    // I = 3933;
    // ID = NH;
    // PG = 1275.022;
    // QG = 88.652;
    // QT = 1256.000;
    // QB = -1041.000;
    // VS = 1.02000;
    // IREG = 3933;
    // MBASE = 2774.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 2724.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_3933_5";
    bus 158;
    Pg 346.372 MW;
    Qg 88.652 MVAr;
    Vg 1.02000 pu*V;
    mBase 740.000 MVA;
    status IN_SERVICE;
    // I = 3933;
    // ID = NW;
    // PG = 346.372;
    // QG = 88.652;
    // QT = 200.000;
    // QB = -200.000;
    // VS = 1.02000;
    // IREG = 3933;
    // MBASE = 740.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 740.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
    // O2 = 0;
    // F2 = 1.0;
    // O3 = 0;
    // F3 = 1.0;
    // O4 = 0;
    // F4 = 1.0;
    // WMOD = 1;
    // WPF = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_3933_6";
    bus 158;
    Pg 623.937 MW;
    Qg 88.652 MVAr;
    Vg 1.02000 pu*V;
    mBase 1333.000 MVA;
    status IN_SERVICE;
    // I = 3933;
    // ID = S;
    // PG = 623.937;
    // QG = 88.652;
    // QT = 800.000;
    // QB = -500.000;
    // VS = 1.02000;
    // IREG = 3933;
    // MBASE = 1333.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 1333.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
    // O2 = 0;
    // F2 = 1.0;
    // O3 = 0;
    // F3 = 1.0;
    // O4 = 0;
    // F4 = 1.0;
    // WMOD = 1;
    // WPF = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_4031_0";
    bus 169;
    Pg 892.801 MW;
    Qg -168.528 MVAr;
    Vg 1.08000 pu*V;
    mBase 2710.000 MVA;
    status IN_SERVICE;
    // I = 4031;
    // ID = G;
    // PG = 892.801;
    // QG = -168.528;
    // QT = 502.000;
    // QB = -502.000;
    // VS = 1.08000;
    // IREG = 4001;
    // MBASE = 2710.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 2710.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_4031_1";
    bus 169;
    Pg 313.199 MW;
    Qg -168.528 MVAr;
    Vg 1.08000 pu*V;
    mBase 952.000 MVA;
    status IN_SERVICE;
    // I = 4031;
    // ID = H;
    // PG = 313.199;
    // QG = -168.528;
    // QT = 489.000;
    // QB = -489.000;
    // VS = 1.08000;
    // IREG = 4001;
    // MBASE = 952.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 952.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_4031_2";
    bus 169;
    Pg 140.400 MW;
    Qg -168.528 MVAr;
    Vg 1.08000 pu*V;
    mBase 427.000 MVA;
    status IN_SERVICE;
    // I = 4031;
    // ID = S;
    // PG = 140.400;
    // QG = -168.528;
    // QT = 250.000;
    // QB = -250.000;
    // VS = 1.08000;
    // IREG = 4001;
    // MBASE = 427.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 427.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
    // O2 = 0;
    // F2 = 1.0;
    // O3 = 0;
    // F3 = 1.0;
    // O4 = 0;
    // F4 = 1.0;
    // WMOD = 1;
    // WPF = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_4031_3";
    bus 169;
    Pg 208.800 MW;
    Qg -168.528 MVAr;
    Vg 1.08000 pu*V;
    mBase 635.000 MVA;
    status IN_SERVICE;
    // I = 4031;
    // ID = W;
    // PG = 208.800;
    // QG = -168.528;
    // QT = 240.000;
    // QB = -240.000;
    // VS = 1.08000;
    // IREG = 4001;
    // MBASE = 635.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 635.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
    // O2 = 0;
    // F2 = 1.0;
    // O3 = 0;
    // F3 = 1.0;
    // O4 = 0;
    // F4 = 1.0;
    // WMOD = 1;
    // WPF = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_4035_0";
    bus 170;
    Pg 173.700 MW;
    Qg -122.614 MVAr;
    Vg 1.08000 pu*V;
    mBase 642.000 MVA;
    status IN_SERVICE;
    // I = 4035;
    // ID = C;
    // PG = 173.700;
    // QG = -122.614;
    // QT = 255.000;
    // QB = -255.000;
    // VS = 1.08000;
    // IREG = 4005;
    // MBASE = 642.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 642.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_4035_1";
    bus 170;
    Pg 448.200 MW;
    Qg -122.614 MVAr;
    Vg 1.08000 pu*V;
    mBase 1656.000 MVA;
    status IN_SERVICE;
    // I = 4035;
    // ID = G;
    // PG = 448.200;
    // QG = -122.614;
    // QT = 307.000;
    // QB = -307.000;
    // VS = 1.08000;
    // IREG = 4005;
    // MBASE = 1656.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 1656.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_4035_2";
    bus 170;
    Pg 966.600 MW;
    Qg -122.614 MVAr;
    Vg 1.08000 pu*V;
    mBase 3572.000 MVA;
    status IN_SERVICE;
    // I = 4035;
    // ID = H;
    // PG = 966.600;
    // QG = -122.614;
    // QT = 1836.000;
    // QB = -1836.000;
    // VS = 1.08000;
    // IREG = 4005;
    // MBASE = 3572.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 3572.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_4035_3";
    bus 170;
    Pg 697.500 MW;
    Qg -122.614 MVAr;
    Vg 1.08000 pu*V;
    mBase 2578.000 MVA;
    status IN_SERVICE;
    // I = 4035;
    // ID = W;
    // PG = 697.500;
    // QG = -122.614;
    // QT = 800.000;
    // QB = -800.000;
    // VS = 1.08000;
    // IREG = 4005;
    // MBASE = 2578.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 2578.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
    // O2 = 0;
    // F2 = 1.0;
    // O3 = 0;
    // F3 = 1.0;
    // O4 = 0;
    // F4 = 1.0;
    // WMOD = 1;
    // WPF = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_4039_0";
    bus 171;
    Pg 77.400 MW;
    Qg 102.000 MVAr;
    Vg 1.08000 pu*V;
    mBase 150.000 MVA;
    status IN_SERVICE;
    // I = 4039;
    // ID = G;
    // PG = 77.400;
    // QG = 102.000;
    // QT = 102.000;
    // QB = -102.000;
    // VS = 1.08000;
    // IREG = 4009;
    // MBASE = 150.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 150.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_4039_1";
    bus 171;
    Pg 1455.300 MW;
    Qg 380.224 MVAr;
    Vg 1.08000 pu*V;
    mBase 2839.000 MVA;
    status IN_SERVICE;
    // I = 4039;
    // ID = H;
    // PG = 1455.300;
    // QG = 380.224;
    // QT = 1459.000;
    // QB = -1459.000;
    // VS = 1.08000;
    // IREG = 4009;
    // MBASE = 2839.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 2839.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_4039_2";
    bus 171;
    Pg 712.800 MW;
    Qg 380.224 MVAr;
    Vg 1.08000 pu*V;
    mBase 1290.000 MVA;
    status IN_SERVICE;
    // I = 4039;
    // ID = W;
    // PG = 712.800;
    // QG = 380.224;
    // QT = 500.000;
    // QB = -500.000;
    // VS = 1.08000;
    // IREG = 4009;
    // MBASE = 1290.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 1290.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
    // O2 = 0;
    // F2 = 1.0;
    // O3 = 0;
    // F3 = 1.0;
    // O4 = 0;
    // F4 = 1.0;
    // WMOD = 1;
    // WPF = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_4131_0";
    bus 184;
    Pg 450.000 MW;
    Qg 150.000 MVAr;
    Vg 1.12800 pu*V;
    mBase 711.000 MVA;
    status IN_SERVICE;
    // I = 4131;
    // ID = B;
    // PG = 450.000;
    // QG = 150.000;
    // QT = 150.000;
    // QB = -150.000;
    // VS = 1.12800;
    // IREG = 4101;
    // MBASE = 711.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 711.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_4131_1";
    bus 184;
    Pg 7418.700 MW;
    Qg 543.401 MVAr;
    Vg 1.12800 pu*V;
    mBase 12613.000 MVA;
    status IN_SERVICE;
    // I = 4131;
    // ID = H;
    // PG = 7418.700;
    // QG = 543.401;
    // QT = 6482.000;
    // QB = -6482.000;
    // VS = 1.12800;
    // IREG = 4101;
    // MBASE = 12613.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 12613.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_4131_2";
    bus 184;
    Pg 555.300 MW;
    Qg 120.000 MVAr;
    Vg 1.12800 pu*V;
    mBase 790.000 MVA;
    status IN_SERVICE;
    // I = 4131;
    // ID = W;
    // PG = 555.300;
    // QG = 120.000;
    // QT = 120.000;
    // QB = -120.000;
    // VS = 1.12800;
    // IREG = 4101;
    // MBASE = 790.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 790.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
    // O2 = 0;
    // F2 = 1.0;
    // O3 = 0;
    // F3 = 1.0;
    // O4 = 0;
    // F4 = 1.0;
    // WMOD = 1;
    // WPF = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_4132_0";
    bus 185;
    Pg 1854.899 MW;
    Qg 52.261 MVAr;
    Vg 1.09600 pu*V;
    mBase 2170.000 MVA;
    status IN_SERVICE;
    // I = 4132;
    // ID = G;
    // PG = 1854.899;
    // QG = 52.261;
    // QT = 1473.000;
    // QB = -1473.000;
    // VS = 1.09600;
    // IREG = 4102;
    // MBASE = 2170.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 2170.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_4132_1";
    bus 185;
    Pg 3835.801 MW;
    Qg 52.261 MVAr;
    Vg 1.09600 pu*V;
    mBase 5539.000 MVA;
    status IN_SERVICE;
    // I = 4132;
    // ID = H;
    // PG = 3835.801;
    // QG = 52.261;
    // QT = 2847.000;
    // QB = -2847.000;
    // VS = 1.09600;
    // IREG = 4102;
    // MBASE = 5539.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 5539.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_4132_2";
    bus 185;
    Pg 900.000 MW;
    Qg 52.261 MVAr;
    Vg 1.09600 pu*V;
    mBase 1200.000 MVA;
    status IN_SERVICE;
    // I = 4132;
    // ID = N;
    // PG = 900.000;
    // QG = 52.261;
    // QT = 231.000;
    // QB = -231.000;
    // VS = 1.09600;
    // IREG = 4102;
    // MBASE = 1200.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 1200.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_4132_3";
    bus 185;
    Pg 270.000 MW;
    Qg 52.261 MVAr;
    Vg 1.09600 pu*V;
    mBase 400.000 MVA;
    status IN_SERVICE;
    // I = 4132;
    // ID = W;
    // PG = 270.000;
    // QG = 52.261;
    // QT = 160.000;
    // QB = -160.000;
    // VS = 1.09600;
    // IREG = 4102;
    // MBASE = 400.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 300.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
    // O2 = 0;
    // F2 = 1.0;
    // O3 = 0;
    // F3 = 1.0;
    // O4 = 0;
    // F4 = 1.0;
    // WMOD = 1;
    // WPF = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_4231_0";
    bus 190;
    Pg 999.000 MW;
    Qg 485.229 MVAr;
    Vg 1.12000 pu*V;
    mBase 1460.000 MVA;
    status IN_SERVICE;
    // I = 4231;
    // ID = C;
    // PG = 999.000;
    // QG = 485.229;
    // QT = 728.000;
    // QB = -728.000;
    // VS = 1.12000;
    // IREG = 4201;
    // MBASE = 1460.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 1460.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_4231_1";
    bus 190;
    Pg 664.200 MW;
    Qg 485.229 MVAr;
    Vg 1.12000 pu*V;
    mBase 970.000 MVA;
    status IN_SERVICE;
    // I = 4231;
    // ID = G;
    // PG = 664.200;
    // QG = 485.229;
    // QT = 659.000;
    // QB = -659.000;
    // VS = 1.12000;
    // IREG = 4201;
    // MBASE = 970.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 970.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_4231_2";
    bus 190;
    Pg 2406.601 MW;
    Qg 485.229 MVAr;
    Vg 1.12000 pu*V;
    mBase 3517.000 MVA;
    status IN_SERVICE;
    // I = 4231;
    // ID = H;
    // PG = 2406.601;
    // QG = 485.229;
    // QT = 1808.000;
    // QB = -1808.000;
    // VS = 1.12000;
    // IREG = 4201;
    // MBASE = 3517.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 3517.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_4232_0";
    bus 191;
    Pg 348.300 MW;
    Qg -3.607 MVAr;
    Vg 1.06000 pu*V;
    mBase 872.000 MVA;
    status IN_SERVICE;
    // I = 4232;
    // ID = G;
    // PG = 348.300;
    // QG = -3.607;
    // QT = 592.000;
    // QB = -592.000;
    // VS = 1.06000;
    // IREG = 4202;
    // MBASE = 872.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 872.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_4232_1";
    bus 191;
    Pg 222.300 MW;
    Qg -3.607 MVAr;
    Vg 1.06000 pu*V;
    mBase 558.000 MVA;
    status IN_SERVICE;
    // I = 4232;
    // ID = H;
    // PG = 222.300;
    // QG = -3.607;
    // QT = 287.000;
    // QB = -287.000;
    // VS = 1.06000;
    // IREG = 4202;
    // MBASE = 558.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 558.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_4232_2";
    bus 191;
    Pg 316.800 MW;
    Qg -3.607 MVAr;
    Vg 1.06000 pu*V;
    mBase 695.000 MVA;
    status IN_SERVICE;
    // I = 4232;
    // ID = W;
    // PG = 316.800;
    // QG = -3.607;
    // QT = 108.000;
    // QB = -108.000;
    // VS = 1.06000;
    // IREG = 4202;
    // MBASE = 695.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 695.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
    // O2 = 0;
    // F2 = 1.0;
    // O3 = 0;
    // F3 = 1.0;
    // O4 = 0;
    // F4 = 1.0;
    // WMOD = 1;
    // WPF = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_5031_0";
    bus 196;
    Pg 821.700 MW;
    Qg 534.329 MVAr;
    Vg 1.05000 pu*V;
    mBase 2650.000 MVA;
    status IN_SERVICE;
    // I = 5031;
    // ID = G;
    // PG = 821.700;
    // QG = 534.329;
    // QT = 605.000;
    // QB = -605.000;
    // VS = 1.05000;
    // IREG = 5001;
    // MBASE = 2650.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 2650.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_5031_1";
    bus 196;
    Pg 5976.000 MW;
    Qg 534.329 MVAr;
    Vg 1.05000 pu*V;
    mBase 10747.000 MVA;
    status IN_SERVICE;
    // I = 5031;
    // ID = H;
    // PG = 5976.000;
    // QG = 534.329;
    // QT = 4399.000;
    // QB = -4399.000;
    // VS = 1.05000;
    // IREG = 5001;
    // MBASE = 10747.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 10747.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_5032_0";
    bus 197;
    Pg 3646.800 MW;
    Qg 410.280 MVAr;
    Vg 1.05500 pu*V;
    mBase 13039.000 MVA;
    status IN_SERVICE;
    // I = 5032;
    // ID = C;
    // PG = 3646.800;
    // QG = 410.280;
    // QT = 2977.000;
    // QB = -2977.000;
    // VS = 1.05500;
    // IREG = 5002;
    // MBASE = 13039.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 13039.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_5032_1";
    bus 197;
    Pg 2695.500 MW;
    Qg 410.280 MVAr;
    Vg 1.05500 pu*V;
    mBase 9636.000 MVA;
    status IN_SERVICE;
    // I = 5032;
    // ID = G;
    // PG = 2695.500;
    // QG = 410.280;
    // QT = 2200.000;
    // QB = -2200.000;
    // VS = 1.05500;
    // IREG = 5002;
    // MBASE = 9636.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 9636.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_5032_2";
    bus 197;
    Pg 66.600 MW;
    Qg 54.000 MVAr;
    Vg 1.05500 pu*V;
    mBase 108.000 MVA;
    status IN_SERVICE;
    // I = 5032;
    // ID = R;
    // PG = 66.600;
    // QG = 54.000;
    // QT = 54.000;
    // QB = -54.000;
    // VS = 1.05500;
    // IREG = 5002;
    // MBASE = 108.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 108.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_5032_3";
    bus 197;
    Pg 2701.800 MW;
    Qg 410.280 MVAr;
    Vg 1.05500 pu*V;
    mBase 4410.200 MVA;
    status IN_SERVICE;
    // I = 5032;
    // ID = S;
    // PG = 2701.800;
    // QG = 410.280;
    // QT = 2205.000;
    // QB = -2205.000;
    // VS = 1.05500;
    // IREG = 5002;
    // MBASE = 4410.200;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 4410.200;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
    // O2 = 0;
    // F2 = 1.0;
    // O3 = 0;
    // F3 = 1.0;
    // O4 = 0;
    // F4 = 1.0;
    // WMOD = 1;
    // WPF = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_5032_4";
    bus 197;
    Pg 331.200 MW;
    Qg 271.000 MVAr;
    Vg 1.05500 pu*V;
    mBase 541.000 MVA;
    status IN_SERVICE;
    // I = 5032;
    // ID = W;
    // PG = 331.200;
    // QG = 271.000;
    // QT = 271.000;
    // QB = -271.000;
    // VS = 1.05500;
    // IREG = 5002;
    // MBASE = 541.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 541.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
    // O2 = 0;
    // F2 = 1.0;
    // O3 = 0;
    // F3 = 1.0;
    // O4 = 0;
    // F4 = 1.0;
    // WMOD = 1;
    // WPF = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_6132_0";
    bus 202;
    Pg 45.000 MW;
    Qg -20.000 MVAr;
    Vg 1.03000 pu*V;
    mBase 122.000 MVA;
    status IN_SERVICE;
    // I = 6132;
    // ID = B;
    // PG = 45.000;
    // QG = -20.000;
    // QT = 20.000;
    // QB = -20.000;
    // VS = 1.03000;
    // IREG = 6102;
    // MBASE = 122.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 122.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_6132_1";
    bus 202;
    Pg 1043.100 MW;
    Qg -147.000 MVAr;
    Vg 1.03000 pu*V;
    mBase 1272.000 MVA;
    status IN_SERVICE;
    // I = 6132;
    // ID = G;
    // PG = 1043.100;
    // QG = -147.000;
    // QT = 147.000;
    // QB = -147.000;
    // VS = 1.03000;
    // IREG = 6102;
    // MBASE = 1272.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 1272.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_6132_2";
    bus 202;
    Pg 1992.599 MW;
    Qg -387.445 MVAr;
    Vg 1.03000 pu*V;
    mBase 2541.000 MVA;
    status IN_SERVICE;
    // I = 6132;
    // ID = H;
    // PG = 1992.599;
    // QG = -387.445;
    // QT = 1072.000;
    // QB = -1072.000;
    // VS = 1.03000;
    // IREG = 6102;
    // MBASE = 2541.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 2541.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_6132_3";
    bus 202;
    Pg 180.000 MW;
    Qg -75.000 MVAr;
    Vg 1.03000 pu*V;
    mBase 395.000 MVA;
    status IN_SERVICE;
    // I = 6132;
    // ID = S;
    // PG = 180.000;
    // QG = -75.000;
    // QT = 75.000;
    // QB = -75.000;
    // VS = 1.03000;
    // IREG = 6102;
    // MBASE = 395.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 395.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
    // O2 = 0;
    // F2 = 1.0;
    // O3 = 0;
    // F3 = 1.0;
    // O4 = 0;
    // F4 = 1.0;
    // WMOD = 1;
    // WPF = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_6132_4";
    bus 202;
    Pg 503.100 MW;
    Qg -210.000 MVAr;
    Vg 1.03000 pu*V;
    mBase 973.000 MVA;
    status IN_SERVICE;
    // I = 6132;
    // ID = W;
    // PG = 503.100;
    // QG = -210.000;
    // QT = 210.000;
    // QB = -210.000;
    // VS = 1.03000;
    // IREG = 6102;
    // MBASE = 973.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 973.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
    // O2 = 0;
    // F2 = 1.0;
    // O3 = 0;
    // F3 = 1.0;
    // O4 = 0;
    // F4 = 1.0;
    // WMOD = 1;
    // WPF = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_6231_0";
    bus 208;
    Pg 705.150 MW;
    Qg -104.087 MVAr;
    Vg 1.06000 pu*V;
    mBase 2488.000 MVA;
    status IN_SERVICE;
    // I = 6231;
    // ID = C;
    // PG = 705.150;
    // QG = -104.087;
    // QT = 1256.000;
    // QB = -1256.000;
    // VS = 1.06000;
    // IREG = 6201;
    // MBASE = 2488.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 2488.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_6231_1";
    bus 208;
    Pg 225.000 MW;
    Qg -70.000 MVAr;
    Vg 1.06000 pu*V;
    mBase 250.000 MVA;
    status IN_SERVICE;
    // I = 6231;
    // ID = G;
    // PG = 225.000;
    // QG = -70.000;
    // QT = 70.000;
    // QB = -70.000;
    // VS = 1.06000;
    // IREG = 6201;
    // MBASE = 250.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 250.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_6235_0";
    bus 209;
    Pg 90.000 MW;
    Qg 49.769 MVAr;
    Vg 1.05000 pu*V;
    mBase 226.000 MVA;
    status IN_SERVICE;
    // I = 6235;
    // ID = G;
    // PG = 90.000;
    // QG = 49.769;
    // QT = 64.000;
    // QB = -64.000;
    // VS = 1.05000;
    // IREG = 6205;
    // MBASE = 226.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 226.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_6235_1";
    bus 209;
    Pg 1040.400 MW;
    Qg 49.769 MVAr;
    Vg 1.05000 pu*V;
    mBase 2671.000 MVA;
    status IN_SERVICE;
    // I = 6235;
    // ID = H;
    // PG = 1040.400;
    // QG = 49.769;
    // QT = 347.000;
    // QB = -347.000;
    // VS = 1.05000;
    // IREG = 6205;
    // MBASE = 2671.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 2671.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_6235_2";
    bus 209;
    Pg 280.800 MW;
    Qg 49.769 MVAr;
    Vg 1.05000 pu*V;
    mBase 720.000 MVA;
    status IN_SERVICE;
    // I = 6235;
    // ID = W;
    // PG = 280.800;
    // QG = 49.769;
    // QT = 195.000;
    // QB = -195.000;
    // VS = 1.05000;
    // IREG = 6205;
    // MBASE = 720.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 720.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
    // O2 = 0;
    // F2 = 1.0;
    // O3 = 0;
    // F3 = 1.0;
    // O4 = 0;
    // F4 = 1.0;
    // WMOD = 1;
    // WPF = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_6333_0";
    bus 215;
    Pg 2837.700 MW;
    Qg 330.576 MVAr;
    Vg 1.03000 pu*V;
    mBase 4594.000 MVA;
    status IN_SERVICE;
    // I = 6333;
    // ID = C;
    // PG = 2837.700;
    // QG = 330.576;
    // QT = 1671.000;
    // QB = -1671.000;
    // VS = 1.03000;
    // IREG = 6303;
    // MBASE = 4594.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 4594.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_6333_1";
    bus 215;
    Pg 919.800 MW;
    Qg 330.576 MVAr;
    Vg 1.03000 pu*V;
    mBase 1489.000 MVA;
    status IN_SERVICE;
    // I = 6333;
    // ID = W;
    // PG = 919.800;
    // QG = 330.576;
    // QT = 350.000;
    // QB = -350.000;
    // VS = 1.03000;
    // IREG = 6303;
    // MBASE = 1489.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 1489.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
    // O2 = 0;
    // F2 = 1.0;
    // O3 = 0;
    // F3 = 1.0;
    // O4 = 0;
    // F4 = 1.0;
    // WMOD = 1;
    // WPF = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_6335_0";
    bus 216;
    Pg 2274.300 MW;
    Qg 260.575 MVAr;
    Vg 1.06000 pu*V;
    mBase 3000.000 MVA;
    status IN_SERVICE;
    // I = 6335;
    // ID = C;
    // PG = 2274.300;
    // QG = 260.575;
    // QT = 968.000;
    // QB = -968.000;
    // VS = 1.06000;
    // IREG = 6305;
    // MBASE = 3000.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 2660.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_6335_1";
    bus 216;
    Pg 295.200 MW;
    Qg 260.575 MVAr;
    Vg 1.06000 pu*V;
    mBase 418.000 MVA;
    status IN_SERVICE;
    // I = 6335;
    // ID = G;
    // PG = 295.200;
    // QG = 260.575;
    // QT = 330.000;
    // QB = -330.000;
    // VS = 1.06000;
    // IREG = 6305;
    // MBASE = 418.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 418.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_6335_2";
    bus 216;
    Pg 259.200 MW;
    Qg 260.575 MVAr;
    Vg 1.06000 pu*V;
    mBase 400.000 MVA;
    status IN_SERVICE;
    // I = 6335;
    // ID = H;
    // PG = 259.200;
    // QG = 260.575;
    // QT = 406.000;
    // QB = -406.000;
    // VS = 1.06000;
    // IREG = 6305;
    // MBASE = 400.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 303.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_6433_0";
    bus 221;
    Pg 194.000 MW;
    Qg 74.552 MVAr;
    Vg 1.11000 pu*V;
    mBase 391.000 MVA;
    status IN_SERVICE;
    // I = 6433;
    // ID = C;
    // PG = 194.000;
    // QG = 74.552;
    // QT = 283.000;
    // QB = -283.000;
    // VS = 1.11000;
    // IREG = 6403;
    // MBASE = 391.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 391.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_6433_1";
    bus 221;
    Pg 372.000 MW;
    Qg 59.000 MVAr;
    Vg 1.11000 pu*V;
    mBase 751.000 MVA;
    status IN_SERVICE;
    // I = 6433;
    // ID = E;
    // PG = 372.000;
    // QG = 59.000;
    // QT = 59.000;
    // QB = -59.000;
    // VS = 1.11000;
    // IREG = 6403;
    // MBASE = 751.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 751.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_6433_2";
    bus 221;
    Pg 679.000 MW;
    Qg 74.552 MVAr;
    Vg 1.11000 pu*V;
    mBase 1369.000 MVA;
    status IN_SERVICE;
    // I = 6433;
    // ID = G;
    // PG = 679.000;
    // QG = 74.552;
    // QT = 536.000;
    // QB = -536.000;
    // VS = 1.11000;
    // IREG = 6403;
    // MBASE = 1369.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 1369.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_6433_3";
    bus 221;
    Pg 75.000 MW;
    Qg 50.000 MVAr;
    Vg 1.11000 pu*V;
    mBase 152.000 MVA;
    status IN_SERVICE;
    // I = 6433;
    // ID = W;
    // PG = 75.000;
    // QG = 50.000;
    // QT = 50.000;
    // QB = -50.000;
    // VS = 1.11000;
    // IREG = 6403;
    // MBASE = 152.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 152.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
    // O2 = 0;
    // F2 = 1.0;
    // O3 = 0;
    // F3 = 1.0;
    // O4 = 0;
    // F4 = 1.0;
    // WMOD = 1;
    // WPF = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_6533_0";
    bus 232;
    Pg 1318.501 MW;
    Qg 78.734 MVAr;
    Vg 1.06500 pu*V;
    mBase 3276.000 MVA;
    status IN_SERVICE;
    // I = 6533;
    // ID = C;
    // PG = 1318.501;
    // QG = 78.734;
    // QT = 1924.000;
    // QB = -1924.000;
    // VS = 1.06500;
    // IREG = 6503;
    // MBASE = 3276.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 3276.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_6533_1";
    bus 232;
    Pg 1213.201 MW;
    Qg 78.734 MVAr;
    Vg 1.06500 pu*V;
    mBase 3239.000 MVA;
    status IN_SERVICE;
    // I = 6533;
    // ID = G;
    // PG = 1213.201;
    // QG = 78.734;
    // QT = 880.000;
    // QB = -880.000;
    // VS = 1.06500;
    // IREG = 6503;
    // MBASE = 3239.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 3239.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_6533_2";
    bus 232;
    Pg 90.000 MW;
    Qg 75.000 MVAr;
    Vg 1.06500 pu*V;
    mBase 275.000 MVA;
    status IN_SERVICE;
    // I = 6533;
    // ID = H;
    // PG = 90.000;
    // QG = 75.000;
    // QT = 75.000;
    // QB = -75.000;
    // VS = 1.06500;
    // IREG = 6503;
    // MBASE = 275.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 275.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_6533_3";
    bus 232;
    Pg 566.100 MW;
    Qg 78.734 MVAr;
    Vg 1.06500 pu*V;
    mBase 1407.000 MVA;
    status IN_SERVICE;
    // I = 6533;
    // ID = S;
    // PG = 566.100;
    // QG = 78.734;
    // QT = 500.000;
    // QB = -500.000;
    // VS = 1.06500;
    // IREG = 6503;
    // MBASE = 1407.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 1407.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
    // O2 = 0;
    // F2 = 1.0;
    // O3 = 0;
    // F3 = 1.0;
    // O4 = 0;
    // F4 = 1.0;
    // WMOD = 1;
    // WPF = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_6533_4";
    bus 232;
    Pg 157.500 MW;
    Qg 20.000 MVAr;
    Vg 1.06500 pu*V;
    mBase 391.000 MVA;
    status IN_SERVICE;
    // I = 6533;
    // ID = W;
    // PG = 157.500;
    // QG = 20.000;
    // QT = 20.000;
    // QB = -20.000;
    // VS = 1.06500;
    // IREG = 6503;
    // MBASE = 391.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 391.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
    // O2 = 0;
    // F2 = 1.0;
    // O3 = 0;
    // F3 = 1.0;
    // O4 = 0;
    // F4 = 1.0;
    // WMOD = 1;
    // WPF = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_7031_0";
    bus 235;
    Pg 1105.199 MW;
    Qg 380.609 MVAr;
    Vg 1.02000 pu*V;
    mBase 3127.000 MVA;
    status IN_SERVICE;
    // I = 7031;
    // ID = C;
    // PG = 1105.199;
    // QG = 380.609;
    // QT = 1419.000;
    // QB = -1419.000;
    // VS = 1.02000;
    // IREG = 7001;
    // MBASE = 3127.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 3127.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_7031_1";
    bus 235;
    Pg 2242.802 MW;
    Qg 380.609 MVAr;
    Vg 1.02000 pu*V;
    mBase 6346.000 MVA;
    status IN_SERVICE;
    // I = 7031;
    // ID = G;
    // PG = 2242.802;
    // QG = 380.609;
    // QT = 2092.000;
    // QB = -2092.000;
    // VS = 1.02000;
    // IREG = 7001;
    // MBASE = 6346.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 6346.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_7031_2";
    bus 235;
    Pg 123.300 MW;
    Qg 175.000 MVAr;
    Vg 1.02000 pu*V;
    mBase 509.000 MVA;
    status IN_SERVICE;
    // I = 7031;
    // ID = P;
    // PG = 123.300;
    // QG = 175.000;
    // QT = 175.000;
    // QB = -175.000;
    // VS = 1.02000;
    // IREG = 7001;
    // MBASE = 509.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 509.000;
    // PB = -509.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_7031_3";
    bus 235;
    Pg 0.000 MW;
    Qg 0.000 MVAr;
    Vg 1.02000 pu*V;
    mBase 100.000 MVA;
    status IN_SERVICE;
    // I = 7031;
    // ID = SC;
    // PG = 0.000;
    // QG = 0.000;
    // QT = 1000.000;
    // QB = -1000.000;
    // VS = 1.02000;
    // IREG = 7001;
    // MBASE = 100.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 0;
    // RMPCT = 100.0;
    // PT = 0.100;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_7031_4";
    bus 235;
    Pg 1098.000 MW;
    Qg 380.609 MVAr;
    Vg 1.02000 pu*V;
    mBase 3106.000 MVA;
    status IN_SERVICE;
    // I = 7031;
    // ID = W;
    // PG = 1098.000;
    // QG = 380.609;
    // QT = 1000.000;
    // QB = -1000.000;
    // VS = 1.02000;
    // IREG = 7001;
    // MBASE = 3106.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 3106.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
    // O2 = 0;
    // F2 = 1.0;
    // O3 = 0;
    // F3 = 1.0;
    // O4 = 0;
    // F4 = 1.0;
    // WMOD = 1;
    // WPF = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_7032_0";
    bus 236;
    Pg 1057.500 MW;
    Qg 22.012 MVAr;
    Vg 1.01500 pu*V;
    mBase 1821.000 MVA;
    status IN_SERVICE;
    // I = 7032;
    // ID = C;
    // PG = 1057.500;
    // QG = 22.012;
    // QT = 826.000;
    // QB = -826.000;
    // VS = 1.01500;
    // IREG = 7002;
    // MBASE = 1821.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 1821.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_7032_1";
    bus 236;
    Pg 861.300 MW;
    Qg 22.012 MVAr;
    Vg 1.01500 pu*V;
    mBase 1483.000 MVA;
    status IN_SERVICE;
    // I = 7032;
    // ID = G;
    // PG = 861.300;
    // QG = 22.012;
    // QT = 489.000;
    // QB = -489.000;
    // VS = 1.01500;
    // IREG = 7002;
    // MBASE = 1483.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 1483.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_7032_2";
    bus 236;
    Pg 390.600 MW;
    Qg 22.012 MVAr;
    Vg 1.01500 pu*V;
    mBase 672.000 MVA;
    status IN_SERVICE;
    // I = 7032;
    // ID = H;
    // PG = 390.600;
    // QG = 22.012;
    // QT = 346.000;
    // QB = -346.000;
    // VS = 1.01500;
    // IREG = 7002;
    // MBASE = 672.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 672.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_7032_3";
    bus 236;
    Pg 428.400 MW;
    Qg 22.012 MVAr;
    Vg 1.01500 pu*V;
    mBase 738.000 MVA;
    status IN_SERVICE;
    // I = 7032;
    // ID = S;
    // PG = 428.400;
    // QG = 22.012;
    // QT = 230.000;
    // QB = -230.000;
    // VS = 1.01500;
    // IREG = 7002;
    // MBASE = 738.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 738.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
    // O2 = 0;
    // F2 = 1.0;
    // O3 = 0;
    // F3 = 1.0;
    // O4 = 0;
    // F4 = 1.0;
    // WMOD = 1;
    // WPF = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_8033_0";
    bus 242;
    Pg 1182.000 MW;
    Qg 259.732 MVAr;
    Vg 1.07500 pu*V;
    mBase 1394.000 MVA;
    status IN_SERVICE;
    // I = 8033;
    // ID = H;
    // PG = 1182.000;
    // QG = 259.732;
    // QT = 786.000;
    // QB = -786.000;
    // VS = 1.07500;
    // IREG = 8003;
    // MBASE = 1394.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 1394.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_8034_0";
    bus 243;
    Pg 2946.000 MW;
    Qg 239.367 MVAr;
    Vg 1.00000 pu*V;
    mBase 3754.000 MVA;
    status IN_SERVICE;
    // I = 8034;
    // ID = G;
    // PG = 2946.000;
    // QG = 239.367;
    // QT = 1280.000;
    // QB = -1280.000;
    // VS = 1.00000;
    // IREG = 8004;
    // MBASE = 3754.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 3754.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.gen
{
    name "wecc240_psse_G_8034_1";
    bus 243;
    Pg 427.000 MW;
    Qg 239.367 MVAr;
    Vg 1.00000 pu*V;
    mBase 544.000 MVA;
    status IN_SERVICE;
    // I = 8034;
    // ID = H;
    // PG = 427.000;
    // QG = 239.367;
    // QT = 344.000;
    // QB = -344.000;
    // VS = 1.00000;
    // IREG = 8004;
    // MBASE = 544.000;
    // ZR = 0.00000E+0;
    // ZX = 2.00000E-1;
    // RT = 0.00000E+0;
    // XT = 0.00000E+0;
    // GTAP = 1.00000;
    // STAT = 1;
    // RMPCT = 100.0;
    // PT = 544.000;
    // PB = 0.000;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_1001_1201_0"; 
    from "wecc240_psse_N_1001";
    to "wecc240_psse_N_1201";
    fbus 1;
    tbus 10;
    r 1.77000E-3;
    x 3.16900E-2;
    b 3.34460;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 1001;
    // J = 1201;
    // CKT = 1;
    // R = 1.77000E-3;
    // X = 3.16900E-2;
    // B = 3.34460;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_1001_1202_0"; 
    from "wecc240_psse_N_1001";
    to "wecc240_psse_N_1202";
    fbus 1;
    tbus 11;
    r 1.08000E-2;
    x 9.65000E-2;
    b 0.32960;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 1001;
    // J = 1202;
    // CKT = 9;
    // R = 1.08000E-2;
    // X = 9.65000E-2;
    // B = 0.32960;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_1002_1004_0"; 
    from "wecc240_psse_N_1002";
    to "wecc240_psse_N_1004";
    fbus 2;
    tbus 4;
    r 5.00000E-4;
    x 5.30000E-3;
    b 0.08820;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 1002;
    // J = 1004;
    // CKT = 1;
    // R = 5.00000E-4;
    // X = 5.30000E-3;
    // B = 0.08820;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_1002_1102_0"; 
    from "wecc240_psse_N_1002";
    to "wecc240_psse_N_1102";
    fbus 2;
    tbus 8;
    r 1.79000E-3;
    x 1.98800E-2;
    b 2.57600;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 1002;
    // J = 1102;
    // CKT = 1;
    // R = 1.79000E-3;
    // X = 1.98800E-2;
    // B = 2.57600;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_1002_1102_1"; 
    from "wecc240_psse_N_1002";
    to "wecc240_psse_N_1102";
    fbus 2;
    tbus 8;
    r 1.79000E-3;
    x 1.98800E-2;
    b 2.57600;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 1002;
    // J = 1102;
    // CKT = 2;
    // R = 1.79000E-3;
    // X = 1.98800E-2;
    // B = 2.57600;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_1002_6506_0"; 
    from "wecc240_psse_N_1002";
    to "wecc240_psse_N_6506";
    fbus 2;
    tbus 227;
    r 4.80000E-3;
    x 4.36000E-2;
    b 0.70780;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 1002;
    // J = 6506;
    // CKT = 1;
    // R = 4.80000E-3;
    // X = 4.36000E-2;
    // B = 0.70780;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 2;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_1004_7001_0"; 
    from "wecc240_psse_N_1004";
    to "wecc240_psse_N_7001";
    fbus 4;
    tbus 233;
    r 8.11000E-3;
    x 1.36900E-1;
    b 2.43480;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 1004;
    // J = 7001;
    // CKT = 1;
    // R = 8.11000E-3;
    // X = 1.36900E-1;
    // B = 2.43480;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 2;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_1004_7002_0"; 
    from "wecc240_psse_N_1004";
    to "wecc240_psse_N_7002";
    fbus 4;
    tbus 234;
    r 9.77000E-3;
    x 1.10000E-1;
    b 2.00000;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 1004;
    // J = 7002;
    // CKT = 1;
    // R = 9.77000E-3;
    // X = 1.10000E-1;
    // B = 2.00000;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 2;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_1101_1401_0"; 
    from "wecc240_psse_N_1101";
    to "wecc240_psse_N_1401";
    fbus 7;
    tbus 18;
    r 2.80000E-3;
    x 2.11000E-2;
    b 1.01940;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 1101;
    // J = 1401;
    // CKT = 1;
    // R = 2.80000E-3;
    // X = 2.11000E-2;
    // B = 1.01940;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 1630.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_1101_1401_1"; 
    from "wecc240_psse_N_1101";
    to "wecc240_psse_N_1401";
    fbus 7;
    tbus 18;
    r 2.80000E-3;
    x 2.11000E-2;
    b 1.01940;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 1101;
    // J = 1401;
    // CKT = 2;
    // R = 2.80000E-3;
    // X = 2.11000E-2;
    // B = 1.01940;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 1630.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_1201_1202_0"; 
    from "wecc240_psse_N_1201";
    to "wecc240_psse_N_1202";
    fbus 10;
    tbus 11;
    r 7.70000E-4;
    x 5.36000E-3;
    b 1.39842;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 1201;
    // J = 1202;
    // CKT = 1;
    // R = 7.70000E-4;
    // X = 5.36000E-3;
    // B = 1.39842;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_1201_1402_0"; 
    from "wecc240_psse_N_1201";
    to "wecc240_psse_N_1402";
    fbus 10;
    tbus 19;
    r 1.79000E-3;
    x 2.59200E-2;
    b 3.39220;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 1201;
    // J = 1402;
    // CKT = 1;
    // R = 1.79000E-3;
    // X = 2.59200E-2;
    // B = 3.39220;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_1201_2901_0"; 
    from "wecc240_psse_N_1201";
    to "wecc240_psse_N_2901";
    fbus 10;
    tbus 80;
    r 2.07000E-3;
    x 1.36900E-2;
    b 3.95160;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 1201;
    // J = 2901;
    // CKT = 1;
    // R = 2.07000E-3;
    // X = 1.36900E-2;
    // B = 3.95160;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_1202_1302_0"; 
    from "wecc240_psse_N_1202";
    to "wecc240_psse_N_1302";
    fbus 11;
    tbus 14;
    r 2.80000E-3;
    x 2.11000E-2;
    b 1.01940;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 1202;
    // J = 1302;
    // CKT = 1;
    // R = 2.80000E-3;
    // X = 2.11000E-2;
    // B = 1.01940;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 1630.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_1202_1402_0"; 
    from "wecc240_psse_N_1202";
    to "wecc240_psse_N_1402";
    fbus 11;
    tbus 19;
    r 2.41000E-3;
    x 3.48900E-2;
    b 4.86560;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 1202;
    // J = 1402;
    // CKT = 1;
    // R = 2.41000E-3;
    // X = 3.48900E-2;
    // B = 4.86560;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_1301_1302_0"; 
    from "wecc240_psse_N_1301";
    to "wecc240_psse_N_1302";
    fbus 13;
    tbus 14;
    r 2.80000E-3;
    x 2.11000E-2;
    b 1.01940;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 1301;
    // J = 1302;
    // CKT = 1;
    // R = 2.80000E-3;
    // X = 2.11000E-2;
    // B = 1.01940;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 1630.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_1301_1402_0"; 
    from "wecc240_psse_N_1301";
    to "wecc240_psse_N_1402";
    fbus 13;
    tbus 19;
    r 2.80000E-3;
    x 2.11000E-2;
    b 1.01940;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 1301;
    // J = 1402;
    // CKT = 1;
    // R = 2.80000E-3;
    // X = 2.11000E-2;
    // B = 1.01940;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 1630.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_1301_1402_1"; 
    from "wecc240_psse_N_1301";
    to "wecc240_psse_N_1402";
    fbus 13;
    tbus 19;
    r 6.20000E-3;
    x 6.73000E-2;
    b 1.11560;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 1301;
    // J = 1402;
    // CKT = 2;
    // R = 6.20000E-3;
    // X = 6.73000E-2;
    // B = 1.11560;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_1301_2603_0"; 
    from "wecc240_psse_N_1301";
    to "wecc240_psse_N_2603";
    fbus 13;
    tbus 56;
    r 1.79000E-3;
    x 2.52400E-2;
    b 0.53546;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 1301;
    // J = 2603;
    // CKT = 1;
    // R = 1.79000E-3;
    // X = 2.52400E-2;
    // B = 0.53546;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 2;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_1301_2901_0"; 
    from "wecc240_psse_N_1301";
    to "wecc240_psse_N_2901";
    fbus 13;
    tbus 80;
    r 1.08000E-2;
    x 9.65000E-2;
    b 0.32960;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 1301;
    // J = 2901;
    // CKT = 1;
    // R = 1.08000E-2;
    // X = 9.65000E-2;
    // B = 0.32960;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_1303_6507_0"; 
    from "wecc240_psse_N_1303";
    to "wecc240_psse_N_6507";
    fbus 15;
    tbus 228;
    r 8.11000E-3;
    x 1.36900E-1;
    b 1.11560;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 1303;
    // J = 6507;
    // CKT = 1;
    // R = 8.11000E-3;
    // X = 1.36900E-1;
    // B = 1.11560;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 2;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_1401_1402_0"; 
    from "wecc240_psse_N_1401";
    to "wecc240_psse_N_1402";
    fbus 18;
    tbus 19;
    r 4.00000E-4;
    x 9.60000E-3;
    b 0.90380;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 1401;
    // J = 1402;
    // CKT = 1;
    // R = 4.00000E-4;
    // X = 9.60000E-3;
    // B = 0.90380;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_1401_1402_1"; 
    from "wecc240_psse_N_1401";
    to "wecc240_psse_N_1402";
    fbus 18;
    tbus 19;
    r 4.00000E-4;
    x 9.60000E-3;
    b 0.90380;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 1401;
    // J = 1402;
    // CKT = 2;
    // R = 4.00000E-4;
    // X = 9.60000E-3;
    // B = 0.90380;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_1401_2301_0"; 
    from "wecc240_psse_N_1401";
    to "wecc240_psse_N_2301";
    fbus 18;
    tbus 30;
    r 2.59000E-3;
    x 2.96700E-2;
    b 2.15300;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 1401;
    // J = 2301;
    // CKT = 1;
    // R = 2.59000E-3;
    // X = 2.96700E-2;
    // B = 2.15300;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 1800.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_1401_2400_0"; 
    from "wecc240_psse_N_1401";
    to "wecc240_psse_N_2400";
    fbus 18;
    tbus 33;
    r 2.59000E-3;
    x 2.96700E-2;
    b 2.15300;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 1401;
    // J = 2400;
    // CKT = 1;
    // R = 2.59000E-3;
    // X = 2.96700E-2;
    // B = 2.15300;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 1800.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_1403_2100_0"; 
    from "wecc240_psse_N_1403";
    to "wecc240_psse_N_2100";
    fbus 20;
    tbus 24;
    r 8.45000E-3;
    x 7.03400E-2;
    b 0.15954;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 1403;
    // J = 2100;
    // CKT = 1;
    // R = 8.45000E-3;
    // X = 7.03400E-2;
    // B = 0.15954;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 1160.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2000_2202_0"; 
    from "wecc240_psse_N_2000";
    to "wecc240_psse_N_2202";
    fbus 22;
    tbus 27;
    r 1.38000E-3;
    x 5.39900E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2000;
    // J = 2202;
    // CKT = 1;
    // R = 1.38000E-3;
    // X = 5.39900E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2000_2302_0"; 
    from "wecc240_psse_N_2000";
    to "wecc240_psse_N_2302";
    fbus 22;
    tbus 31;
    r 1.38000E-3;
    x 5.39900E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2000;
    // J = 2302;
    // CKT = 1;
    // R = 1.38000E-3;
    // X = 5.39900E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2100_2302_0"; 
    from "wecc240_psse_N_2100";
    to "wecc240_psse_N_2302";
    fbus 24;
    tbus 31;
    r 8.45000E-3;
    x 7.03400E-2;
    b 0.15954;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2100;
    // J = 2302;
    // CKT = 1;
    // R = 8.45000E-3;
    // X = 7.03400E-2;
    // B = 0.15954;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 1160.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2201_2301_0"; 
    from "wecc240_psse_N_2201";
    to "wecc240_psse_N_2301";
    fbus 26;
    tbus 30;
    r 1.79000E-3;
    x 2.52400E-2;
    b 2.15300;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2201;
    // J = 2301;
    // CKT = 1;
    // R = 1.79000E-3;
    // X = 2.52400E-2;
    // B = 2.15300;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 1800.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2202_2203_0"; 
    from "wecc240_psse_N_2202";
    to "wecc240_psse_N_2203";
    fbus 27;
    tbus 28;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2202;
    // J = 2203;
    // CKT = 1;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2202_2203_1"; 
    from "wecc240_psse_N_2202";
    to "wecc240_psse_N_2203";
    fbus 27;
    tbus 28;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2202;
    // J = 2203;
    // CKT = 2;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2202_2503_0"; 
    from "wecc240_psse_N_2202";
    to "wecc240_psse_N_2503";
    fbus 27;
    tbus 51;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2202;
    // J = 2503;
    // CKT = 1;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2203_2503_0"; 
    from "wecc240_psse_N_2203";
    to "wecc240_psse_N_2503";
    fbus 28;
    tbus 51;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2203;
    // J = 2503;
    // CKT = 1;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2203_2503_1"; 
    from "wecc240_psse_N_2203";
    to "wecc240_psse_N_2503";
    fbus 28;
    tbus 51;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2203;
    // J = 2503;
    // CKT = 2;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2400_2403_0"; 
    from "wecc240_psse_N_2400";
    to "wecc240_psse_N_2403";
    fbus 33;
    tbus 36;
    r 4.20000E-4;
    x 9.05000E-3;
    b 0.66794;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2400;
    // J = 2403;
    // CKT = 1;
    // R = 4.20000E-4;
    // X = 9.05000E-3;
    // B = 0.66794;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 3600.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2401_2402_0"; 
    from "wecc240_psse_N_2401";
    to "wecc240_psse_N_2402";
    fbus 34;
    tbus 35;
    r 2.80000E-4;
    x 7.53000E-3;
    b 0.51736;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2401;
    // J = 2402;
    // CKT = 1;
    // R = 2.80000E-4;
    // X = 7.53000E-3;
    // B = 0.51736;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 3600.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2401_2402_1"; 
    from "wecc240_psse_N_2401";
    to "wecc240_psse_N_2402";
    fbus 34;
    tbus 35;
    r 3.50000E-4;
    x 7.50000E-3;
    b 0.55360;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2401;
    // J = 2402;
    // CKT = 2;
    // R = 3.50000E-4;
    // X = 7.50000E-3;
    // B = 0.55360;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 3600.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2401_2404_0"; 
    from "wecc240_psse_N_2401";
    to "wecc240_psse_N_2404";
    fbus 34;
    tbus 37;
    r 4.40000E-4;
    x 1.12500E-2;
    b 0.82920;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2401;
    // J = 2404;
    // CKT = 1;
    // R = 4.40000E-4;
    // X = 1.12500E-2;
    // B = 0.82920;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 3600.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2401_2404_1"; 
    from "wecc240_psse_N_2401";
    to "wecc240_psse_N_2404";
    fbus 34;
    tbus 37;
    r 4.40000E-4;
    x 1.12500E-2;
    b 0.82920;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2401;
    // J = 2404;
    // CKT = 2;
    // R = 4.40000E-4;
    // X = 1.12500E-2;
    // B = 0.82920;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 3600.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2401_2501_0"; 
    from "wecc240_psse_N_2401";
    to "wecc240_psse_N_2501";
    fbus 34;
    tbus 49;
    r 6.00000E-4;
    x 1.28000E-2;
    b 0.94620;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2401;
    // J = 2501;
    // CKT = 1;
    // R = 6.00000E-4;
    // X = 1.28000E-2;
    // B = 0.94620;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 3600.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2401_2603_0"; 
    from "wecc240_psse_N_2401";
    to "wecc240_psse_N_2603";
    fbus 34;
    tbus 56;
    r 2.00000E-4;
    x 4.10000E-3;
    b 0.29620;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2401;
    // J = 2603;
    // CKT = 1;
    // R = 2.00000E-4;
    // X = 4.10000E-3;
    // B = 0.29620;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 2;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2401_2901_0"; 
    from "wecc240_psse_N_2401";
    to "wecc240_psse_N_2901";
    fbus 34;
    tbus 80;
    r 1.93000E-3;
    x 2.77900E-2;
    b 4.67120;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2401;
    // J = 2901;
    // CKT = 1;
    // R = 1.93000E-3;
    // X = 2.77900E-2;
    // B = 4.67120;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 3600.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2401_2902_0"; 
    from "wecc240_psse_N_2401";
    to "wecc240_psse_N_2902";
    fbus 34;
    tbus 81;
    r 1.90000E-3;
    x 3.10000E-2;
    b 4.14020;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2401;
    // J = 2902;
    // CKT = 1;
    // R = 1.90000E-3;
    // X = 3.10000E-2;
    // B = 4.14020;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 3600.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2402_2501_0"; 
    from "wecc240_psse_N_2402";
    to "wecc240_psse_N_2501";
    fbus 35;
    tbus 49;
    r 2.10000E-4;
    x 4.57000E-3;
    b 0.32336;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2402;
    // J = 2501;
    // CKT = 1;
    // R = 2.10000E-4;
    // X = 4.57000E-3;
    // B = 0.32336;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 3600.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2403_2501_0"; 
    from "wecc240_psse_N_2403";
    to "wecc240_psse_N_2501";
    fbus 36;
    tbus 49;
    r 4.00000E-4;
    x 9.30000E-3;
    b 0.68560;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2403;
    // J = 2501;
    // CKT = 1;
    // R = 4.00000E-4;
    // X = 9.30000E-3;
    // B = 0.68560;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 3600.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2404_3893_0"; 
    from "wecc240_psse_N_2404";
    to "wecc240_psse_N_3893";
    fbus 37;
    tbus 125;
    r 1.00000E-7;
    x -9.35000E-3;
    b 0.00000;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2404;
    // J = 3893;
    // CKT = 1;
    // R = 1.00000E-7;
    // X = -9.35000E-3;
    // B = 0.00000;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 2134.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 2;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2404_3895_0"; 
    from "wecc240_psse_N_2404";
    to "wecc240_psse_N_3895";
    fbus 37;
    tbus 127;
    r 1.00000E-7;
    x -9.35000E-3;
    b 0.00000;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2404;
    // J = 3895;
    // CKT = 1;
    // R = 1.00000E-7;
    // X = -9.35000E-3;
    // B = 0.00000;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 2134.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 2;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2404_3897_0"; 
    from "wecc240_psse_N_2404";
    to "wecc240_psse_N_3897";
    fbus 37;
    tbus 129;
    r 1.00000E-7;
    x -8.40000E-3;
    b 0.00000;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2404;
    // J = 3897;
    // CKT = 1;
    // R = 1.00000E-7;
    // X = -8.40000E-3;
    // B = 0.00000;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 2100.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 2;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2405_2406_0"; 
    from "wecc240_psse_N_2405";
    to "wecc240_psse_N_2406";
    fbus 38;
    tbus 39;
    r 1.40000E-3;
    x 2.64000E-2;
    b 0.10200;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2405;
    // J = 2406;
    // CKT = 1;
    // R = 1.40000E-3;
    // X = 2.64000E-2;
    // B = 0.10200;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 3070.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 2;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2405_2410_0"; 
    from "wecc240_psse_N_2405";
    to "wecc240_psse_N_2410";
    fbus 38;
    tbus 43;
    r 6.50000E-4;
    x 1.18700E-2;
    b 0.04672;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2405;
    // J = 2410;
    // CKT = 1;
    // R = 6.50000E-4;
    // X = 1.18700E-2;
    // B = 0.04672;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 3070.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 2;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2405_2410_1"; 
    from "wecc240_psse_N_2405";
    to "wecc240_psse_N_2410";
    fbus 38;
    tbus 43;
    r 6.50000E-4;
    x 1.18700E-2;
    b 0.04672;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2405;
    // J = 2410;
    // CKT = 2;
    // R = 6.50000E-4;
    // X = 1.18700E-2;
    // B = 0.04672;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 3070.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 2;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2406_2408_0"; 
    from "wecc240_psse_N_2406";
    to "wecc240_psse_N_2408";
    fbus 39;
    tbus 41;
    r 1.90000E-3;
    x 2.58000E-2;
    b 0.09840;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2406;
    // J = 2408;
    // CKT = 1;
    // R = 1.90000E-3;
    // X = 2.58000E-2;
    // B = 0.09840;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 2320.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2406_2410_0"; 
    from "wecc240_psse_N_2406";
    to "wecc240_psse_N_2410";
    fbus 39;
    tbus 43;
    r 8.45000E-3;
    x 7.03400E-2;
    b 0.15954;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2406;
    // J = 2410;
    // CKT = 1;
    // R = 8.45000E-3;
    // X = 7.03400E-2;
    // B = 0.15954;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 1160.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2407_2408_0"; 
    from "wecc240_psse_N_2407";
    to "wecc240_psse_N_2408";
    fbus 40;
    tbus 41;
    r 1.10000E-3;
    x 1.27000E-2;
    b 0.04800;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2407;
    // J = 2408;
    // CKT = 1;
    // R = 1.10000E-3;
    // X = 1.27000E-2;
    // B = 0.04800;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 2320.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2408_2409_0"; 
    from "wecc240_psse_N_2408";
    to "wecc240_psse_N_2409";
    fbus 41;
    tbus 42;
    r 1.38000E-3;
    x 5.39900E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2408;
    // J = 2409;
    // CKT = 1;
    // R = 1.38000E-3;
    // X = 5.39900E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 2320.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 2;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2408_2409_1"; 
    from "wecc240_psse_N_2408";
    to "wecc240_psse_N_2409";
    fbus 41;
    tbus 42;
    r 1.38000E-3;
    x 5.39900E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2408;
    // J = 2409;
    // CKT = 2;
    // R = 1.38000E-3;
    // X = 5.39900E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 2320.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 2;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2408_2411_0"; 
    from "wecc240_psse_N_2408";
    to "wecc240_psse_N_2411";
    fbus 41;
    tbus 44;
    r 3.20000E-3;
    x 3.95000E-2;
    b 0.14400;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2408;
    // J = 2411;
    // CKT = 1;
    // R = 3.20000E-3;
    // X = 3.95000E-2;
    // B = 0.14400;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 2320.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 2;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2408_2502_0"; 
    from "wecc240_psse_N_2408";
    to "wecc240_psse_N_2502";
    fbus 41;
    tbus 50;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2408;
    // J = 2502;
    // CKT = 1;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2409_2502_0"; 
    from "wecc240_psse_N_2409";
    to "wecc240_psse_N_2502";
    fbus 42;
    tbus 50;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2409;
    // J = 2502;
    // CKT = 1;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2409_2503_0"; 
    from "wecc240_psse_N_2409";
    to "wecc240_psse_N_2503";
    fbus 42;
    tbus 51;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2409;
    // J = 2503;
    // CKT = 1;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 2;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2410_2411_0"; 
    from "wecc240_psse_N_2410";
    to "wecc240_psse_N_2411";
    fbus 43;
    tbus 44;
    r 2.85000E-3;
    x 3.64900E-2;
    b 0.12656;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2410;
    // J = 2411;
    // CKT = 1;
    // R = 2.85000E-3;
    // X = 3.64900E-2;
    // B = 0.12656;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 2320.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2410_2411_1"; 
    from "wecc240_psse_N_2410";
    to "wecc240_psse_N_2411";
    fbus 43;
    tbus 44;
    r 1.38000E-3;
    x 3.39900E-2;
    b 0.11252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2410;
    // J = 2411;
    // CKT = 2;
    // R = 1.38000E-3;
    // X = 3.39900E-2;
    // B = 0.11252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 2320.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2502_2503_0"; 
    from "wecc240_psse_N_2502";
    to "wecc240_psse_N_2503";
    fbus 50;
    tbus 51;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2502;
    // J = 2503;
    // CKT = 1;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2502_2503_1"; 
    from "wecc240_psse_N_2502";
    to "wecc240_psse_N_2503";
    fbus 50;
    tbus 51;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2502;
    // J = 2503;
    // CKT = 2;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2600_2601_0"; 
    from "wecc240_psse_N_2600";
    to "wecc240_psse_N_2601";
    fbus 53;
    tbus 54;
    r 7.40000E-4;
    x 1.86100E-2;
    b 1.40264;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2600;
    // J = 2601;
    // CKT = 1;
    // R = 7.40000E-4;
    // X = 1.86100E-2;
    // B = 1.40264;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2600_2602_0"; 
    from "wecc240_psse_N_2600";
    to "wecc240_psse_N_2602";
    fbus 53;
    tbus 55;
    r 8.20000E-4;
    x 1.66800E-2;
    b 1.18802;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2600;
    // J = 2602;
    // CKT = 1;
    // R = 8.20000E-4;
    // X = 1.66800E-2;
    // B = 1.18802;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2600_2603_0"; 
    from "wecc240_psse_N_2600";
    to "wecc240_psse_N_2603";
    fbus 53;
    tbus 56;
    r 1.00000E-7;
    x 1.59000E-3;
    b 0.12002;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2600;
    // J = 2603;
    // CKT = 1;
    // R = 1.00000E-7;
    // X = 1.59000E-3;
    // B = 0.12002;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2600_2603_1"; 
    from "wecc240_psse_N_2600";
    to "wecc240_psse_N_2603";
    fbus 53;
    tbus 56;
    r 1.00000E-7;
    x 1.59000E-3;
    b 0.12002;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2600;
    // J = 2603;
    // CKT = 2;
    // R = 1.00000E-7;
    // X = 1.59000E-3;
    // B = 0.12002;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2601_2603_0"; 
    from "wecc240_psse_N_2601";
    to "wecc240_psse_N_2603";
    fbus 54;
    tbus 56;
    r 8.30000E-4;
    x 1.88400E-2;
    b 1.66668;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2601;
    // J = 2603;
    // CKT = 1;
    // R = 8.30000E-4;
    // X = 1.88400E-2;
    // B = 1.66668;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 2;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2603_2901_0"; 
    from "wecc240_psse_N_2603";
    to "wecc240_psse_N_2901";
    fbus 56;
    tbus 80;
    r 1.79000E-3;
    x 2.52400E-2;
    b 0.53546;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2603;
    // J = 2901;
    // CKT = 1;
    // R = 1.79000E-3;
    // X = 2.52400E-2;
    // B = 0.53546;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 2;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2604_6404_0"; 
    from "wecc240_psse_N_2604";
    to "wecc240_psse_N_6404";
    fbus 57;
    tbus 220;
    r 1.08000E-2;
    x 9.65000E-2;
    b 0.32960;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2604;
    // J = 6404;
    // CKT = 1;
    // R = 1.08000E-2;
    // X = 9.65000E-2;
    // B = 0.32960;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2604_6504_0"; 
    from "wecc240_psse_N_2604";
    to "wecc240_psse_N_6504";
    fbus 57;
    tbus 225;
    r 1.80000E-3;
    x 2.45000E-2;
    b 0.43920;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2604;
    // J = 6504;
    // CKT = 1;
    // R = 1.80000E-3;
    // X = 2.45000E-2;
    // B = 0.43920;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2604_6504_1"; 
    from "wecc240_psse_N_2604";
    to "wecc240_psse_N_6504";
    fbus 57;
    tbus 225;
    r 1.80000E-3;
    x 2.45000E-2;
    b 0.43920;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2604;
    // J = 6504;
    // CKT = 2;
    // R = 1.80000E-3;
    // X = 2.45000E-2;
    // B = 0.43920;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2605_2607_0"; 
    from "wecc240_psse_N_2605";
    to "wecc240_psse_N_2607";
    fbus 58;
    tbus 60;
    r 1.07000E-2;
    x 7.90500E-2;
    b 0.36670;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2605;
    // J = 2607;
    // CKT = 1;
    // R = 1.07000E-2;
    // X = 7.90500E-2;
    // B = 0.36670;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2606_2607_0"; 
    from "wecc240_psse_N_2606";
    to "wecc240_psse_N_2607";
    fbus 59;
    tbus 60;
    r 1.07000E-2;
    x 7.90500E-2;
    b 0.36670;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2606;
    // J = 2607;
    // CKT = 1;
    // R = 1.07000E-2;
    // X = 7.90500E-2;
    // B = 0.36670;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2608_2611_0"; 
    from "wecc240_psse_N_2608";
    to "wecc240_psse_N_2611";
    fbus 61;
    tbus 64;
    r 2.21000E-3;
    x 3.34600E-2;
    b 0.07338;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2608;
    // J = 2611;
    // CKT = 1;
    // R = 2.21000E-3;
    // X = 3.34600E-2;
    // B = 0.07338;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2608_2612_0"; 
    from "wecc240_psse_N_2608";
    to "wecc240_psse_N_2612";
    fbus 61;
    tbus 65;
    r 2.90000E-3;
    x 3.80000E-2;
    b 0.08240;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2608;
    // J = 2612;
    // CKT = 1;
    // R = 2.90000E-3;
    // X = 3.80000E-2;
    // B = 0.08240;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2608_2618_0"; 
    from "wecc240_psse_N_2608";
    to "wecc240_psse_N_2618";
    fbus 61;
    tbus 71;
    r 3.09000E-3;
    x 4.67700E-2;
    b 0.10080;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2608;
    // J = 2618;
    // CKT = 1;
    // R = 3.09000E-3;
    // X = 4.67700E-2;
    // B = 0.10080;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2608_2619_0"; 
    from "wecc240_psse_N_2608";
    to "wecc240_psse_N_2619";
    fbus 61;
    tbus 72;
    r 2.26000E-3;
    x 3.42200E-2;
    b 0.07506;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2608;
    // J = 2619;
    // CKT = 1;
    // R = 2.26000E-3;
    // X = 3.42200E-2;
    // B = 0.07506;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2609_2615_0"; 
    from "wecc240_psse_N_2609";
    to "wecc240_psse_N_2615";
    fbus 62;
    tbus 68;
    r 4.70000E-4;
    x 7.23000E-3;
    b 0.01624;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2609;
    // J = 2615;
    // CKT = 1;
    // R = 4.70000E-4;
    // X = 7.23000E-3;
    // B = 0.01624;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 2;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2609_2617_0"; 
    from "wecc240_psse_N_2609";
    to "wecc240_psse_N_2617";
    fbus 62;
    tbus 70;
    r 3.50000E-4;
    x 5.36000E-3;
    b 0.01204;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2609;
    // J = 2617;
    // CKT = 1;
    // R = 3.50000E-4;
    // X = 5.36000E-3;
    // B = 0.01204;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2610_2613_0"; 
    from "wecc240_psse_N_2610";
    to "wecc240_psse_N_2613";
    fbus 63;
    tbus 66;
    r 2.20000E-3;
    x 3.42200E-2;
    b 0.07716;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2610;
    // J = 2613;
    // CKT = 1;
    // R = 2.20000E-3;
    // X = 3.42200E-2;
    // B = 0.07716;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 2;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2610_2613_1"; 
    from "wecc240_psse_N_2610";
    to "wecc240_psse_N_2613";
    fbus 63;
    tbus 66;
    r 2.38000E-3;
    x 3.66900E-2;
    b 0.08284;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2610;
    // J = 2613;
    // CKT = 2;
    // R = 2.38000E-3;
    // X = 3.66900E-2;
    // B = 0.08284;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 2;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2610_2616_0"; 
    from "wecc240_psse_N_2610";
    to "wecc240_psse_N_2616";
    fbus 63;
    tbus 69;
    r 2.01000E-3;
    x 3.07400E-2;
    b 0.06886;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2610;
    // J = 2616;
    // CKT = 1;
    // R = 2.01000E-3;
    // X = 3.07400E-2;
    // B = 0.06886;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 2;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2610_2617_0"; 
    from "wecc240_psse_N_2610";
    to "wecc240_psse_N_2617";
    fbus 63;
    tbus 70;
    r 2.81000E-3;
    x 4.29600E-2;
    b 0.09648;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2610;
    // J = 2617;
    // CKT = 1;
    // R = 2.81000E-3;
    // X = 4.29600E-2;
    // B = 0.09648;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2611_2612_0"; 
    from "wecc240_psse_N_2611";
    to "wecc240_psse_N_2612";
    fbus 64;
    tbus 65;
    r 2.90000E-4;
    x 4.34000E-3;
    b 0.00950;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2611;
    // J = 2612;
    // CKT = 1;
    // R = 2.90000E-4;
    // X = 4.34000E-3;
    // B = 0.00950;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 2;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2612_2615_0"; 
    from "wecc240_psse_N_2612";
    to "wecc240_psse_N_2615";
    fbus 65;
    tbus 68;
    r 2.29000E-3;
    x 1.58300E-2;
    b 0.03060;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2612;
    // J = 2615;
    // CKT = 1;
    // R = 2.29000E-3;
    // X = 1.58300E-2;
    // B = 0.03060;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2612_2615_1"; 
    from "wecc240_psse_N_2612";
    to "wecc240_psse_N_2615";
    fbus 65;
    tbus 68;
    r 2.29000E-3;
    x 1.58300E-2;
    b 0.03060;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2612;
    // J = 2615;
    // CKT = 2;
    // R = 2.29000E-3;
    // X = 1.58300E-2;
    // B = 0.03060;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2612_2618_0"; 
    from "wecc240_psse_N_2612";
    to "wecc240_psse_N_2618";
    fbus 65;
    tbus 71;
    r 1.41000E-3;
    x 9.67000E-3;
    b 0.01940;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2612;
    // J = 2618;
    // CKT = 1;
    // R = 1.41000E-3;
    // X = 9.67000E-3;
    // B = 0.01940;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2612_2618_1"; 
    from "wecc240_psse_N_2612";
    to "wecc240_psse_N_2618";
    fbus 65;
    tbus 71;
    r 1.41000E-3;
    x 9.67000E-3;
    b 0.01940;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2612;
    // J = 2618;
    // CKT = 2;
    // R = 1.41000E-3;
    // X = 9.67000E-3;
    // B = 0.01940;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2612_2618_2"; 
    from "wecc240_psse_N_2612";
    to "wecc240_psse_N_2618";
    fbus 65;
    tbus 71;
    r 1.61000E-3;
    x 9.71000E-3;
    b 0.01928;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2612;
    // J = 2618;
    // CKT = 3;
    // R = 1.61000E-3;
    // X = 9.71000E-3;
    // B = 0.01928;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2612_2618_3"; 
    from "wecc240_psse_N_2612";
    to "wecc240_psse_N_2618";
    fbus 65;
    tbus 71;
    r 1.61000E-3;
    x 9.71000E-3;
    b 0.01928;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2612;
    // J = 2618;
    // CKT = 4;
    // R = 1.61000E-3;
    // X = 9.71000E-3;
    // B = 0.01928;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2612_2619_0"; 
    from "wecc240_psse_N_2612";
    to "wecc240_psse_N_2619";
    fbus 65;
    tbus 72;
    r 2.70000E-4;
    x 3.93000E-3;
    b 0.00918;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2612;
    // J = 2619;
    // CKT = 1;
    // R = 2.70000E-4;
    // X = 3.93000E-3;
    // B = 0.00918;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2612_2619_1"; 
    from "wecc240_psse_N_2612";
    to "wecc240_psse_N_2619";
    fbus 65;
    tbus 72;
    r 2.70000E-4;
    x 3.93000E-3;
    b 0.00918;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2612;
    // J = 2619;
    // CKT = 2;
    // R = 2.70000E-4;
    // X = 3.93000E-3;
    // B = 0.00918;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2612_2619_2"; 
    from "wecc240_psse_N_2612";
    to "wecc240_psse_N_2619";
    fbus 65;
    tbus 72;
    r 2.70000E-4;
    x 3.93000E-3;
    b 0.00918;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2612;
    // J = 2619;
    // CKT = 3;
    // R = 2.70000E-4;
    // X = 3.93000E-3;
    // B = 0.00918;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2612_2620_0"; 
    from "wecc240_psse_N_2612";
    to "wecc240_psse_N_2620";
    fbus 65;
    tbus 73;
    r 1.38000E-3;
    x 1.11600E-2;
    b 0.02470;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2612;
    // J = 2620;
    // CKT = 1;
    // R = 1.38000E-3;
    // X = 1.11600E-2;
    // B = 0.02470;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2612_2620_1"; 
    from "wecc240_psse_N_2612";
    to "wecc240_psse_N_2620";
    fbus 65;
    tbus 73;
    r 1.38000E-3;
    x 1.11600E-2;
    b 0.02470;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2612;
    // J = 2620;
    // CKT = 2;
    // R = 1.38000E-3;
    // X = 1.11600E-2;
    // B = 0.02470;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2613_2616_0"; 
    from "wecc240_psse_N_2613";
    to "wecc240_psse_N_2616";
    fbus 66;
    tbus 69;
    r 3.70000E-4;
    x 3.66000E-3;
    b 0.00830;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2613;
    // J = 2616;
    // CKT = 1;
    // R = 3.70000E-4;
    // X = 3.66000E-3;
    // B = 0.00830;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2613_2617_0"; 
    from "wecc240_psse_N_2613";
    to "wecc240_psse_N_2617";
    fbus 66;
    tbus 70;
    r 5.50000E-4;
    x 5.86000E-3;
    b 0.01246;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2613;
    // J = 2617;
    // CKT = 1;
    // R = 5.50000E-4;
    // X = 5.86000E-3;
    // B = 0.01246;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2614_2616_0"; 
    from "wecc240_psse_N_2614";
    to "wecc240_psse_N_2616";
    fbus 67;
    tbus 69;
    r 7.30000E-4;
    x 1.02500E-2;
    b 0.02558;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2614;
    // J = 2616;
    // CKT = 1;
    // R = 7.30000E-4;
    // X = 1.02500E-2;
    // B = 0.02558;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 2;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2614_2616_1"; 
    from "wecc240_psse_N_2614";
    to "wecc240_psse_N_2616";
    fbus 67;
    tbus 69;
    r 7.30000E-4;
    x 1.02500E-2;
    b 0.02558;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2614;
    // J = 2616;
    // CKT = 2;
    // R = 7.30000E-4;
    // X = 1.02500E-2;
    // B = 0.02558;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 2;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2615_2617_0"; 
    from "wecc240_psse_N_2615";
    to "wecc240_psse_N_2617";
    fbus 68;
    tbus 70;
    r 1.19000E-3;
    x 1.24400E-2;
    b 0.02798;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2615;
    // J = 2617;
    // CKT = 1;
    // R = 1.19000E-3;
    // X = 1.24400E-2;
    // B = 0.02798;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2615_2617_1"; 
    from "wecc240_psse_N_2615";
    to "wecc240_psse_N_2617";
    fbus 68;
    tbus 70;
    r 1.19000E-3;
    x 1.24400E-2;
    b 0.02798;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2615;
    // J = 2617;
    // CKT = 2;
    // R = 1.19000E-3;
    // X = 1.24400E-2;
    // B = 0.02798;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2615_2620_0"; 
    from "wecc240_psse_N_2615";
    to "wecc240_psse_N_2620";
    fbus 68;
    tbus 73;
    r 1.28000E-3;
    x 9.79000E-3;
    b 0.02120;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2615;
    // J = 2620;
    // CKT = 1;
    // R = 1.28000E-3;
    // X = 9.79000E-3;
    // B = 0.02120;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 2;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2616_2617_0"; 
    from "wecc240_psse_N_2616";
    to "wecc240_psse_N_2617";
    fbus 69;
    tbus 70;
    r 1.10000E-3;
    x 1.18900E-2;
    b 0.02514;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2616;
    // J = 2617;
    // CKT = 1;
    // R = 1.10000E-3;
    // X = 1.18900E-2;
    // B = 0.02514;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_2901_2902_0"; 
    from "wecc240_psse_N_2901";
    to "wecc240_psse_N_2902";
    fbus 80;
    tbus 81;
    r 5.60000E-4;
    x 1.41500E-2;
    b 1.04290;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 2901;
    // J = 2902;
    // CKT = 1;
    // R = 5.60000E-4;
    // X = 1.41500E-2;
    // B = 1.04290;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 3600.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 2;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3101_3102_0"; 
    from "wecc240_psse_N_3101";
    to "wecc240_psse_N_3102";
    fbus 82;
    tbus 83;
    r 1.10000E-3;
    x 1.27000E-2;
    b 0.04800;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 1120.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3101;
    // J = 3102;
    // CKT = 1;
    // R = 1.10000E-3;
    // X = 1.27000E-2;
    // B = 0.04800;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 1120.00;
    // RATE3 = 1120.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3101_3102_1"; 
    from "wecc240_psse_N_3101";
    to "wecc240_psse_N_3102";
    fbus 82;
    tbus 83;
    r 1.10000E-3;
    x 1.27000E-2;
    b 0.04800;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 1120.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3101;
    // J = 3102;
    // CKT = 2;
    // R = 1.10000E-3;
    // X = 1.27000E-2;
    // B = 0.04800;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 1120.00;
    // RATE3 = 1120.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3102_3103_0"; 
    from "wecc240_psse_N_3102";
    to "wecc240_psse_N_3103";
    fbus 83;
    tbus 84;
    r 1.10000E-3;
    x 1.27000E-2;
    b 0.04800;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 1120.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3102;
    // J = 3103;
    // CKT = 1;
    // R = 1.10000E-3;
    // X = 1.27000E-2;
    // B = 0.04800;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 1120.00;
    // RATE3 = 1120.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3102_3103_1"; 
    from "wecc240_psse_N_3102";
    to "wecc240_psse_N_3103";
    fbus 83;
    tbus 84;
    r 1.10000E-3;
    x 1.27000E-2;
    b 0.04800;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 1120.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3102;
    // J = 3103;
    // CKT = 2;
    // R = 1.10000E-3;
    // X = 1.27000E-2;
    // B = 0.04800;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 1120.00;
    // RATE3 = 1120.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3102_3103_2"; 
    from "wecc240_psse_N_3102";
    to "wecc240_psse_N_3103";
    fbus 83;
    tbus 84;
    r 1.10000E-3;
    x 1.27000E-2;
    b 0.04800;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 1120.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3102;
    // J = 3103;
    // CKT = 3;
    // R = 1.10000E-3;
    // X = 1.27000E-2;
    // B = 0.04800;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 1120.00;
    // RATE3 = 1120.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3102_3302_0"; 
    from "wecc240_psse_N_3102";
    to "wecc240_psse_N_3302";
    fbus 83;
    tbus 96;
    r 1.10000E-3;
    x 1.27000E-2;
    b 0.04800;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 1120.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3102;
    // J = 3302;
    // CKT = 1;
    // R = 1.10000E-3;
    // X = 1.27000E-2;
    // B = 0.04800;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 1120.00;
    // RATE3 = 1120.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3103_3204_0"; 
    from "wecc240_psse_N_3103";
    to "wecc240_psse_N_3204";
    fbus 84;
    tbus 92;
    r 1.10000E-3;
    x 1.27000E-2;
    b 0.04800;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 1120.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3103;
    // J = 3204;
    // CKT = 1;
    // R = 1.10000E-3;
    // X = 1.27000E-2;
    // B = 0.04800;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 1120.00;
    // RATE3 = 1120.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3103_3204_1"; 
    from "wecc240_psse_N_3103";
    to "wecc240_psse_N_3204";
    fbus 84;
    tbus 92;
    r 1.10000E-3;
    x 1.27000E-2;
    b 0.04800;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 1120.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3103;
    // J = 3204;
    // CKT = 2;
    // R = 1.10000E-3;
    // X = 1.27000E-2;
    // B = 0.04800;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 1120.00;
    // RATE3 = 1120.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3103_3305_0"; 
    from "wecc240_psse_N_3103";
    to "wecc240_psse_N_3305";
    fbus 84;
    tbus 99;
    r 1.10000E-3;
    x 1.27000E-2;
    b 0.04800;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 1120.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3103;
    // J = 3305;
    // CKT = 1;
    // R = 1.10000E-3;
    // X = 1.27000E-2;
    // B = 0.04800;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 1120.00;
    // RATE3 = 1120.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3103_3305_1"; 
    from "wecc240_psse_N_3103";
    to "wecc240_psse_N_3305";
    fbus 84;
    tbus 99;
    r 1.10000E-3;
    x 1.27000E-2;
    b 0.04800;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 1120.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3103;
    // J = 3305;
    // CKT = 2;
    // R = 1.10000E-3;
    // X = 1.27000E-2;
    // B = 0.04800;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 1120.00;
    // RATE3 = 1120.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3104_3105_0"; 
    from "wecc240_psse_N_3104";
    to "wecc240_psse_N_3105";
    fbus 85;
    tbus 86;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3104;
    // J = 3105;
    // CKT = 1;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3201_3202_0"; 
    from "wecc240_psse_N_3201";
    to "wecc240_psse_N_3202";
    fbus 89;
    tbus 90;
    r 1.10000E-3;
    x 1.27000E-2;
    b 0.04800;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 1120.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3201;
    // J = 3202;
    // CKT = 1;
    // R = 1.10000E-3;
    // X = 1.27000E-2;
    // B = 0.04800;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 1120.00;
    // RATE3 = 1120.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3201_3202_1"; 
    from "wecc240_psse_N_3201";
    to "wecc240_psse_N_3202";
    fbus 89;
    tbus 90;
    r 1.10000E-3;
    x 1.27000E-2;
    b 0.04800;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 1120.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3201;
    // J = 3202;
    // CKT = 2;
    // R = 1.10000E-3;
    // X = 1.27000E-2;
    // B = 0.04800;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 1120.00;
    // RATE3 = 1120.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3201_3203_0"; 
    from "wecc240_psse_N_3201";
    to "wecc240_psse_N_3203";
    fbus 89;
    tbus 91;
    r 1.10000E-3;
    x 1.27000E-2;
    b 0.04800;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 1120.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3201;
    // J = 3203;
    // CKT = 1;
    // R = 1.10000E-3;
    // X = 1.27000E-2;
    // B = 0.04800;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 1120.00;
    // RATE3 = 1120.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3201_3203_1"; 
    from "wecc240_psse_N_3201";
    to "wecc240_psse_N_3203";
    fbus 89;
    tbus 91;
    r 1.10000E-3;
    x 1.27000E-2;
    b 0.04800;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 1120.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3201;
    // J = 3203;
    // CKT = 2;
    // R = 1.10000E-3;
    // X = 1.27000E-2;
    // B = 0.04800;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 1120.00;
    // RATE3 = 1120.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3201_3923_0"; 
    from "wecc240_psse_N_3201";
    to "wecc240_psse_N_3923";
    fbus 89;
    tbus 152;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3201;
    // J = 3923;
    // CKT = 1;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3201_3923_1"; 
    from "wecc240_psse_N_3201";
    to "wecc240_psse_N_3923";
    fbus 89;
    tbus 152;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3201;
    // J = 3923;
    // CKT = 2;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3201_3924_0"; 
    from "wecc240_psse_N_3201";
    to "wecc240_psse_N_3924";
    fbus 89;
    tbus 153;
    r 1.10000E-3;
    x 1.27000E-2;
    b 0.04800;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 1120.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3201;
    // J = 3924;
    // CKT = 1;
    // R = 1.10000E-3;
    // X = 1.27000E-2;
    // B = 0.04800;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 1120.00;
    // RATE3 = 1120.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3201_3924_1"; 
    from "wecc240_psse_N_3201";
    to "wecc240_psse_N_3924";
    fbus 89;
    tbus 153;
    r 1.10000E-3;
    x 1.27000E-2;
    b 0.04800;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 1120.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3201;
    // J = 3924;
    // CKT = 2;
    // R = 1.10000E-3;
    // X = 1.27000E-2;
    // B = 0.04800;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 1120.00;
    // RATE3 = 1120.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3202_3203_0"; 
    from "wecc240_psse_N_3202";
    to "wecc240_psse_N_3203";
    fbus 90;
    tbus 91;
    r 1.10000E-3;
    x 1.27000E-2;
    b 0.04800;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 1120.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3202;
    // J = 3203;
    // CKT = 1;
    // R = 1.10000E-3;
    // X = 1.27000E-2;
    // B = 0.04800;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 1120.00;
    // RATE3 = 1120.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 0;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3202_3203_1"; 
    from "wecc240_psse_N_3202";
    to "wecc240_psse_N_3203";
    fbus 90;
    tbus 91;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3202;
    // J = 3203;
    // CKT = 9;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3202_3204_0"; 
    from "wecc240_psse_N_3202";
    to "wecc240_psse_N_3204";
    fbus 90;
    tbus 92;
    r 1.10000E-3;
    x 1.27000E-2;
    b 0.04800;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 1120.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3202;
    // J = 3204;
    // CKT = 1;
    // R = 1.10000E-3;
    // X = 1.27000E-2;
    // B = 0.04800;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 1120.00;
    // RATE3 = 1120.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3202_3205_0"; 
    from "wecc240_psse_N_3202";
    to "wecc240_psse_N_3205";
    fbus 90;
    tbus 93;
    r 1.10000E-3;
    x 1.27000E-2;
    b 0.04800;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 1120.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3202;
    // J = 3205;
    // CKT = 1;
    // R = 1.10000E-3;
    // X = 1.27000E-2;
    // B = 0.04800;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 1120.00;
    // RATE3 = 1120.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 2;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3202_3924_0"; 
    from "wecc240_psse_N_3202";
    to "wecc240_psse_N_3924";
    fbus 90;
    tbus 153;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3202;
    // J = 3924;
    // CKT = 1;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3202_3924_1"; 
    from "wecc240_psse_N_3202";
    to "wecc240_psse_N_3924";
    fbus 90;
    tbus 153;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3202;
    // J = 3924;
    // CKT = 2;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3203_3204_0"; 
    from "wecc240_psse_N_3203";
    to "wecc240_psse_N_3204";
    fbus 91;
    tbus 92;
    r 1.10000E-3;
    x 1.27000E-2;
    b 0.04800;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 1120.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3203;
    // J = 3204;
    // CKT = 1;
    // R = 1.10000E-3;
    // X = 1.27000E-2;
    // B = 0.04800;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 1120.00;
    // RATE3 = 1120.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3203_3303_0"; 
    from "wecc240_psse_N_3203";
    to "wecc240_psse_N_3303";
    fbus 91;
    tbus 97;
    r 1.10000E-3;
    x 1.27000E-2;
    b 0.04800;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 1120.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3203;
    // J = 3303;
    // CKT = 1;
    // R = 1.10000E-3;
    // X = 1.27000E-2;
    // B = 0.04800;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 1120.00;
    // RATE3 = 1120.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3203_3303_1"; 
    from "wecc240_psse_N_3203";
    to "wecc240_psse_N_3303";
    fbus 91;
    tbus 97;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3203;
    // J = 3303;
    // CKT = 9;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3203_3305_0"; 
    from "wecc240_psse_N_3203";
    to "wecc240_psse_N_3305";
    fbus 91;
    tbus 99;
    r 1.10000E-3;
    x 1.27000E-2;
    b 0.04800;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 1120.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3203;
    // J = 3305;
    // CKT = 1;
    // R = 1.10000E-3;
    // X = 1.27000E-2;
    // B = 0.04800;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 1120.00;
    // RATE3 = 1120.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3203_3923_0"; 
    from "wecc240_psse_N_3203";
    to "wecc240_psse_N_3923";
    fbus 91;
    tbus 152;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3203;
    // J = 3923;
    // CKT = 1;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3203_3923_1"; 
    from "wecc240_psse_N_3203";
    to "wecc240_psse_N_3923";
    fbus 91;
    tbus 152;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3203;
    // J = 3923;
    // CKT = 2;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3204_3205_0"; 
    from "wecc240_psse_N_3204";
    to "wecc240_psse_N_3205";
    fbus 92;
    tbus 93;
    r 1.10000E-3;
    x 1.27000E-2;
    b 0.04800;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 1120.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3204;
    // J = 3205;
    // CKT = 1;
    // R = 1.10000E-3;
    // X = 1.27000E-2;
    // B = 0.04800;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 1120.00;
    // RATE3 = 1120.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 2;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3204_3205_1"; 
    from "wecc240_psse_N_3204";
    to "wecc240_psse_N_3205";
    fbus 92;
    tbus 93;
    r 1.10000E-3;
    x 1.27000E-2;
    b 0.04800;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 1120.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3204;
    // J = 3205;
    // CKT = 2;
    // R = 1.10000E-3;
    // X = 1.27000E-2;
    // B = 0.04800;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 1120.00;
    // RATE3 = 1120.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 2;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3204_3923_0"; 
    from "wecc240_psse_N_3204";
    to "wecc240_psse_N_3923";
    fbus 92;
    tbus 152;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3204;
    // J = 3923;
    // CKT = 1;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3204_3923_1"; 
    from "wecc240_psse_N_3204";
    to "wecc240_psse_N_3923";
    fbus 92;
    tbus 152;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3204;
    // J = 3923;
    // CKT = 2;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3205_3914_0"; 
    from "wecc240_psse_N_3205";
    to "wecc240_psse_N_3914";
    fbus 93;
    tbus 143;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3205;
    // J = 3914;
    // CKT = 1;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3205_3915_0"; 
    from "wecc240_psse_N_3205";
    to "wecc240_psse_N_3915";
    fbus 93;
    tbus 144;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3205;
    // J = 3915;
    // CKT = 1;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3301_3902_0"; 
    from "wecc240_psse_N_3301";
    to "wecc240_psse_N_3902";
    fbus 95;
    tbus 131;
    r 5.30000E-4;
    x 1.29700E-2;
    b 0.00000;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3301;
    // J = 3902;
    // CKT = 1;
    // R = 5.30000E-4;
    // X = 1.29700E-2;
    // B = 0.00000;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 2450.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3301_3903_0"; 
    from "wecc240_psse_N_3301";
    to "wecc240_psse_N_3903";
    fbus 95;
    tbus 132;
    r 5.00000E-4;
    x 8.81000E-3;
    b 0.59878;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3301;
    // J = 3903;
    // CKT = 1;
    // R = 5.00000E-4;
    // X = 8.81000E-3;
    // B = 0.59878;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3302_3304_0"; 
    from "wecc240_psse_N_3302";
    to "wecc240_psse_N_3304";
    fbus 96;
    tbus 98;
    r 1.10000E-3;
    x 1.27000E-2;
    b 0.04800;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 1120.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3302;
    // J = 3304;
    // CKT = 1;
    // R = 1.10000E-3;
    // X = 1.27000E-2;
    // B = 0.04800;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 1120.00;
    // RATE3 = 1120.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3302_3304_1"; 
    from "wecc240_psse_N_3302";
    to "wecc240_psse_N_3304";
    fbus 96;
    tbus 98;
    r 1.10000E-3;
    x 1.27000E-2;
    b 0.04800;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 1120.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3302;
    // J = 3304;
    // CKT = 2;
    // R = 1.10000E-3;
    // X = 1.27000E-2;
    // B = 0.04800;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 1120.00;
    // RATE3 = 1120.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3303_3304_0"; 
    from "wecc240_psse_N_3303";
    to "wecc240_psse_N_3304";
    fbus 97;
    tbus 98;
    r 1.10000E-3;
    x 1.27000E-2;
    b 0.04800;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 1120.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3303;
    // J = 3304;
    // CKT = 1;
    // R = 1.10000E-3;
    // X = 1.27000E-2;
    // B = 0.04800;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 1120.00;
    // RATE3 = 1120.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3303_3304_1"; 
    from "wecc240_psse_N_3303";
    to "wecc240_psse_N_3304";
    fbus 97;
    tbus 98;
    r 1.10000E-3;
    x 1.27000E-2;
    b 0.04800;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 1120.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3303;
    // J = 3304;
    // CKT = 2;
    // R = 1.10000E-3;
    // X = 1.27000E-2;
    // B = 0.04800;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 1120.00;
    // RATE3 = 1120.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3303_3304_2"; 
    from "wecc240_psse_N_3303";
    to "wecc240_psse_N_3304";
    fbus 97;
    tbus 98;
    r 1.10000E-3;
    x 1.27000E-2;
    b 0.04800;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 1120.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3303;
    // J = 3304;
    // CKT = 3;
    // R = 1.10000E-3;
    // X = 1.27000E-2;
    // B = 0.04800;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 1120.00;
    // RATE3 = 1120.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3303_3918_0"; 
    from "wecc240_psse_N_3303";
    to "wecc240_psse_N_3918";
    fbus 97;
    tbus 147;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3303;
    // J = 3918;
    // CKT = 1;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3303_3918_1"; 
    from "wecc240_psse_N_3303";
    to "wecc240_psse_N_3918";
    fbus 97;
    tbus 147;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3303;
    // J = 3918;
    // CKT = 2;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3305_3923_0"; 
    from "wecc240_psse_N_3305";
    to "wecc240_psse_N_3923";
    fbus 99;
    tbus 152;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3305;
    // J = 3923;
    // CKT = 1;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3401_3402_0"; 
    from "wecc240_psse_N_3401";
    to "wecc240_psse_N_3402";
    fbus 101;
    tbus 102;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3401;
    // J = 3402;
    // CKT = 1;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3401_3402_1"; 
    from "wecc240_psse_N_3401";
    to "wecc240_psse_N_3402";
    fbus 101;
    tbus 102;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3401;
    // J = 3402;
    // CKT = 2;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3401_3404_0"; 
    from "wecc240_psse_N_3401";
    to "wecc240_psse_N_3404";
    fbus 101;
    tbus 104;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3401;
    // J = 3404;
    // CKT = 1;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3401_3405_0"; 
    from "wecc240_psse_N_3401";
    to "wecc240_psse_N_3405";
    fbus 101;
    tbus 105;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3401;
    // J = 3405;
    // CKT = 1;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 2;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3401_3405_1"; 
    from "wecc240_psse_N_3401";
    to "wecc240_psse_N_3405";
    fbus 101;
    tbus 105;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3401;
    // J = 3405;
    // CKT = 2;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 2;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3401_3804_0"; 
    from "wecc240_psse_N_3401";
    to "wecc240_psse_N_3804";
    fbus 101;
    tbus 117;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3401;
    // J = 3804;
    // CKT = 1;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3403_3404_0"; 
    from "wecc240_psse_N_3403";
    to "wecc240_psse_N_3404";
    fbus 103;
    tbus 104;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3403;
    // J = 3404;
    // CKT = 1;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3403_3804_0"; 
    from "wecc240_psse_N_3403";
    to "wecc240_psse_N_3804";
    fbus 103;
    tbus 117;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3403;
    // J = 3804;
    // CKT = 1;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3404_3804_0"; 
    from "wecc240_psse_N_3404";
    to "wecc240_psse_N_3804";
    fbus 104;
    tbus 117;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3404;
    // J = 3804;
    // CKT = 1;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 0;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3404_3804_1"; 
    from "wecc240_psse_N_3404";
    to "wecc240_psse_N_3804";
    fbus 104;
    tbus 117;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3404;
    // J = 3804;
    // CKT = 2;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3404_3917_0"; 
    from "wecc240_psse_N_3404";
    to "wecc240_psse_N_3917";
    fbus 104;
    tbus 146;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3404;
    // J = 3917;
    // CKT = 1;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 2;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3404_3918_0"; 
    from "wecc240_psse_N_3404";
    to "wecc240_psse_N_3918";
    fbus 104;
    tbus 147;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3404;
    // J = 3918;
    // CKT = 1;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 2;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3405_3907_0"; 
    from "wecc240_psse_N_3405";
    to "wecc240_psse_N_3907";
    fbus 105;
    tbus 136;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3405;
    // J = 3907;
    // CKT = 1;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3405_3907_1"; 
    from "wecc240_psse_N_3405";
    to "wecc240_psse_N_3907";
    fbus 105;
    tbus 136;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3405;
    // J = 3907;
    // CKT = 2;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3501_3914_0"; 
    from "wecc240_psse_N_3501";
    to "wecc240_psse_N_3914";
    fbus 108;
    tbus 143;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3501;
    // J = 3914;
    // CKT = 1;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3501_3915_0"; 
    from "wecc240_psse_N_3501";
    to "wecc240_psse_N_3915";
    fbus 108;
    tbus 144;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3501;
    // J = 3915;
    // CKT = 1;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3601_3925_0"; 
    from "wecc240_psse_N_3601";
    to "wecc240_psse_N_3925";
    fbus 110;
    tbus 154;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3601;
    // J = 3925;
    // CKT = 1;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3701_3926_0"; 
    from "wecc240_psse_N_3701";
    to "wecc240_psse_N_3926";
    fbus 112;
    tbus 155;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3701;
    // J = 3926;
    // CKT = 1;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3701_3926_1"; 
    from "wecc240_psse_N_3701";
    to "wecc240_psse_N_3926";
    fbus 112;
    tbus 155;
    r 3.12000E-3;
    x 2.88600E-2;
    b 0.15252;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 986.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3701;
    // J = 3926;
    // CKT = 2;
    // R = 3.12000E-3;
    // X = 2.88600E-2;
    // B = 0.15252;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 986.00;
    // RATE3 = 888.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3801_3802_0"; 
    from "wecc240_psse_N_3801";
    to "wecc240_psse_N_3802";
    fbus 114;
    tbus 115;
    r 7.90000E-4;
    x 1.93700E-2;
    b 1.32850;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3801;
    // J = 3802;
    // CKT = 1;
    // R = 7.90000E-4;
    // X = 1.93700E-2;
    // B = 1.32850;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 2;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3801_3803_0"; 
    from "wecc240_psse_N_3801";
    to "wecc240_psse_N_3803";
    fbus 114;
    tbus 116;
    r 8.70000E-4;
    x 2.08700E-2;
    b 1.45710;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3801;
    // J = 3803;
    // CKT = 1;
    // R = 8.70000E-4;
    // X = 2.08700E-2;
    // B = 1.45710;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3801_3803_1"; 
    from "wecc240_psse_N_3801";
    to "wecc240_psse_N_3803";
    fbus 114;
    tbus 116;
    r 8.70000E-4;
    x 2.08700E-2;
    b 1.45710;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3801;
    // J = 3803;
    // CKT = 2;
    // R = 8.70000E-4;
    // X = 2.08700E-2;
    // B = 1.45710;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 0.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3802_3891_0"; 
    from "wecc240_psse_N_3802";
    to "wecc240_psse_N_3891";
    fbus 115;
    tbus 123;
    r 7.20000E-4;
    x 1.60000E-2;
    b 1.08790;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3802;
    // J = 3891;
    // CKT = 1;
    // R = 7.20000E-4;
    // X = 1.60000E-2;
    // B = 1.08790;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 2450.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3802_3901_0"; 
    from "wecc240_psse_N_3802";
    to "wecc240_psse_N_3901";
    fbus 115;
    tbus 130;
    r 8.30000E-4;
    x 1.98500E-2;
    b 0.00000;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3802;
    // J = 3901;
    // CKT = 1;
    // R = 8.30000E-4;
    // X = 1.98500E-2;
    // B = 0.00000;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 2450.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 2;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3803_3891_0"; 
    from "wecc240_psse_N_3803";
    to "wecc240_psse_N_3891";
    fbus 116;
    tbus 123;
    r 2.00000E-5;
    x -9.98000E-3;
    b 0.00000;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3803;
    // J = 3891;
    // CKT = 1;
    // R = 2.00000E-5;
    // X = -9.98000E-3;
    // B = 0.00000;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 2450.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 2;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3803_3892_0"; 
    from "wecc240_psse_N_3803";
    to "wecc240_psse_N_3892";
    fbus 116;
    tbus 124;
    r 1.00000E-7;
    x -9.35000E-3;
    b 0.00000;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3803;
    // J = 3892;
    // CKT = 1;
    // R = 1.00000E-7;
    // X = -9.35000E-3;
    // B = 0.00000;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 2134.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3803_3894_0"; 
    from "wecc240_psse_N_3803";
    to "wecc240_psse_N_3894";
    fbus 116;
    tbus 126;
    r 1.00000E-7;
    x -9.44000E-3;
    b 0.00000;
    rateA 0.00 MVA;
    rateB 0.00 MVA;
    rateC 0.00 MVA;
    ratio 1.0 pu;
    angle 0.0 deg;
    status IN;
    angmin -360 deg;
    angmax +360 deg;
    // I = 3803;
    // J = 3894;
    // CKT = 1;
    // R = 1.00000E-7;
    // X = -9.44000E-3;
    // B = 0.00000;
    // 'NAME' = ;
    // RATE1 = 0.00;
    // RATE2 = 0.00;
    // RATE3 = 2134.00;
    // RATE4 = 0.00;
    // RATE5 = 0.00;
    // RATE6 = 0.00;
    // RATE7 = 0.00;
    // RATE8 = 0.00;
    // RATE9 = 0.00;
    // RATE10 = 0.00;
    // RATE11 = 0.00;
    // RATE12 = 0.00;
    // GI = 0.00000;
    // BI = 0.00000;
    // GJ = 0.00000;
    // BJ = 0.00000;
    // STAT = 1;
    // MET = 1;
    // LEN = 0.00;
    // O1 = 1;
    // F1 = 1.0000;
}
object pypower.branch
{
    name "wecc240_psse_B_3803_3896_0"; 
    from "wecc240_psse_N_3803";
